Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1961-02-16,1961,2,16,1960,891,0.54,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1961-02-17,1961,2,17,1960,905,0.54,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1961-02-18,1961,2,18,1960,905,0.54,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1961-02-19,1961,2,19,1960,905,0.54,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1961-02-20,1961,2,20,1960,905,0.54,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1961-02-21,1961,2,21,1960,905,0.61,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1961-02-22,1961,2,22,1960,914,0.61,3,43,7,5,4,78,137,0.15,777,0,0,0,0,0,0,43,7,5,4,78,832,259,259,259,0,990.0,967.6,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1961-02-23,1961,2,23,1960,971,0.61,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3884
1961-02-24,1961,2,24,1960,1022,0.61,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.0,4078
1961-02-25,1961,2,25,1960,1025,0.61,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1961-02-26,1961,2,26,1960,1042,0.61,3,43,7,5,4,78,137,0.13,905,0,0,0,0,0,0,43,7,5,4,78,960,226,226,226,226,990.0,968.0,0.53,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,173.1,4153
1961-02-27,1961,2,27,1960,1066,0.61,3,43,7,5,4,78,137,0.13,929,0,0,0,0,0,0,43,7,5,4,78,984,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.6,4237
1961-02-28,1961,2,28,1960,1127,0.61,3,43,7,5,4,78,137,0.12,990,0,0,0,0,0,0,43,7,5,4,78,1045,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.5,4451
1961-03-01,1961,3,1,1960,1127,0.59,3,49,9,9,9,107,183,0.16,944,0,0,0,0,0,0,49,9,9,9,107,1011,236,236,236,236,990.0,968.3,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.4,4258
1961-03-02,1961,3,2,1960,1127,0.59,3,49,9,9,9,107,183,0.16,944,0,0,0,0,0,0,49,9,9,9,107,1011,236,236,236,236,990.0,968.3,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.4,4258
1961-03-03,1961,3,3,1960,1172,0.59,3,49,9,9,9,107,183,0.16,989,0,0,0,0,0,0,49,9,9,9,107,1056,247,247,247,247,990.0,968.4,0.63,0.42,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.7,4409
1961-03-04,1961,3,4,1960,1186,0.59,3,49,9,9,9,107,183,0.15,1003,0,0,0,0,0,0,49,9,9,9,107,1070,250,250,250,250,990.0,968.5,0.66,0.43,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,185.7,4455
1961-03-05,1961,3,5,1960,1269,0.59,3,49,9,9,9,107,183,0.14,1086,0,0,0,0,0,0,49,9,9,9,107,1153,271,271,271,271,990.0,968.7,0.78,0.62,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1961-03-06,1961,3,6,1960,1327,0.59,3,49,9,9,9,107,183,0.14,1100,44,11,2,2,2,26,60,11,11,11,133,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1961-03-07,1961,3,7,1960,1365,0.59,3,49,9,9,9,107,183,0.13,1100,82,22,4,4,4,48,71,13,13,13,155,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1961-03-08,1961,3,8,1960,1436,0.59,3,49,9,9,9,107,183,0.13,1100,153,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4569
1961-03-09,1961,3,9,1960,1446,0.59,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4560
1961-03-10,1961,3,10,1960,1528,0.59,3,49,9,9,9,107,183,0.12,1100,245,51,9,12,12,160,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1961-03-11,1961,3,11,1960,1617,0.61,3,49,9,9,9,107,183,0.11,1100,334,51,9,16,16,241,100,18,25,25,348,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1961-03-12,1961,3,12,1960,1677,0.61,3,49,9,9,9,107,183,0.11,1100,394,50,9,16,19,299,100,18,25,28,406,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1961-03-13,1961,3,13,1960,1751,0.61,3,49,9,9,9,107,183,0.1,1100,468,51,9,16,23,369,100,18,25,32,476,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1961-03-14,1961,3,14,1960,1921,0.61,3,49,9,9,9,107,183,0.1,1100,638,51,9,16,31,531,100,18,25,40,638,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1961-03-15,1961,3,15,1960,2067,0.61,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1961-03-16,1961,3,16,1960,2195,0.61,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1961-03-17,1961,3,17,1960,2363,0.61,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1961-03-18,1961,3,18,1960,2496,0.61,3,49,9,9,9,107,183,0.07,1100,1213,51,9,16,59,1078,100,18,25,68,1185,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1961-03-19,1961,3,19,1960,2671,0.61,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1961-03-20,1961,3,20,1960,2802,0.61,3,49,9,9,9,107,183,0.07,1100,1519,51,9,16,71,1372,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1961-03-21,1961,3,21,1960,3185,0.45,3,49,9,9,9,107,183,0.06,1100,1902,51,9,16,71,1755,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1961-03-22,1961,3,22,1960,3417,0.45,3,49,9,9,9,107,183,0.05,1100,2134,51,9,16,71,1987,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1961-03-23,1961,3,23,1960,3530,0.45,3,49,9,9,9,107,183,0.05,1100,2247,51,9,16,71,2100,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
1961-03-24,1961,3,24,1960,3830,0.45,3,49,9,9,9,107,183,0.05,1100,2547,51,8,15,70,2400,100,18,25,80,2507,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.5,2986
1961-03-25,1961,3,25,1960,3988,0.45,3,49,9,9,9,107,183,0.05,1100,2705,51,9,16,71,2558,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1961-03-26,1961,3,26,1960,4206,0.45,3,49,9,9,9,107,183,0.04,1100,2923,51,9,16,71,2776,100,18,25,80,2883,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,116.5,2795
1961-03-27,1961,3,27,1960,4532,0.45,3,49,9,9,9,107,183,0.04,1100,3249,51,9,16,71,3102,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.0,2640
1961-03-28,1961,3,28,1960,4685,0.45,3,49,9,9,9,107,183,0.04,1100,3402,51,9,16,71,3255,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1961-03-29,1961,3,29,1960,4949,0.45,3,49,9,9,9,107,183,0.04,1100,3666,51,9,16,71,3519,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,101.0,2424
1961-03-30,1961,3,30,1960,5114,0.45,3,49,9,9,9,107,183,0.04,1100,3831,51,9,16,71,3684,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1961-03-31,1961,3,31,1960,5278,0.45,3,49,9,9,9,107,183,0.03,1100,3995,51,9,16,71,3848,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,2270
1961-04-01,1961,4,1,1960,5396,0.17,2,70,14,18,25,168,295,0.05,1100,4001,30,4,7,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1961-04-02,1961,4,2,1960,5588,0.17,2,70,14,18,25,168,295,0.05,0,5293,1130,4,7,55,4097,1200,18,25,80,4265,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.6,22.6,22.6,22.6,87.6,2102
1961-04-03,1961,4,3,1960,5691,0.17,2,70,14,18,25,168,295,0.05,0,5396,1130,4,7,55,4200,1200,18,25,80,4368,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,21.9,21.9,21.9,21.9,84.8,2034
1961-04-04,1961,4,4,1960,5828,0.17,2,70,14,18,25,168,295,0.05,0,5533,1130,4,7,55,4337,1200,18,25,80,4505,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.82,0.82,0.82,0.82,21.0,21.0,21.0,21.0,81.1,1946
1961-04-05,1961,4,5,1960,5828,0.17,2,70,14,18,25,168,295,0.05,0,5533,1130,4,7,55,4337,1200,18,25,80,4505,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.82,0.82,0.82,0.82,21.0,21.0,21.0,21.0,81.1,1946
1961-04-06,1961,4,6,1960,5866,0.17,2,70,14,18,25,168,295,0.05,0,5571,1130,4,7,55,4375,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.8,20.8,20.8,20.8,80.1,1921
1961-04-07,1961,4,7,1960,5886,0.17,2,70,14,18,25,168,295,0.05,0,5591,1130,4,7,55,4395,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.6,20.6,20.6,20.6,79.6,1909
1961-04-08,1961,4,8,1960,5905,0.17,2,70,14,18,25,168,295,0.05,0,5610,1130,4,7,55,4414,1200,18,25,80,4582,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.81,0.81,0.81,0.81,20.5,20.5,20.5,20.5,79.1,1897
1961-04-09,1961,4,9,1960,5965,0.17,2,70,14,18,25,168,295,0.05,0,5670,1130,4,7,55,4474,1200,18,25,80,4642,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.5,1860
1961-04-10,1961,4,10,1960,5965,0.17,2,70,14,18,25,168,295,0.05,0,5670,1130,4,7,55,4474,1200,18,25,80,4642,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.5,1860
1961-04-11,1961,4,11,1960,5965,0.03,1,84,14,20,27,219,364,0.06,0,5601,1116,4,4,53,4423,1200,18,25,80,4642,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.5,1860
1961-04-12,1961,4,12,1960,5965,0.03,1,84,14,20,27,219,364,0.06,0,5601,1116,4,4,53,4423,1200,18,25,80,4642,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.5,1860
1961-04-13,1961,4,13,1960,6003,0.03,1,84,14,20,27,219,364,0.06,0,5639,1116,4,5,53,4461,1200,18,25,80,4680,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.5,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.9,19.9,19.9,19.9,76.5,1836
1961-04-14,1961,4,14,1960,6061,0.03,1,84,14,20,27,219,364,0.06,0,5697,1116,4,5,53,4519,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.6,19.6,19.6,19.6,75.4,1808
1961-04-15,1961,4,15,1960,6081,0.03,1,84,14,20,27,219,364,0.06,0,5717,1116,4,4,53,4539,1200,18,25,80,4758,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.5,19.5,19.5,19.5,75.0,1799
1961-04-16,1961,4,16,1960,6061,0.03,1,84,14,20,27,219,364,0.06,0,5697,1116,4,5,53,4519,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.6,19.6,19.6,19.6,75.4,1808
1961-04-17,1961,4,17,1960,5965,0.03,1,84,14,20,27,219,364,0.06,0,5601,1116,4,4,53,4423,1200,18,25,80,4642,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.5,1860
1961-04-18,1961,4,18,1960,5905,0.03,1,84,14,20,27,219,364,0.06,0,5541,1116,4,4,53,4363,1200,18,25,80,4582,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.81,0.81,0.81,0.81,20.5,20.5,20.5,20.5,79.1,1897
1961-04-19,1961,4,19,1960,5866,0.03,1,84,14,20,27,219,364,0.06,0,5502,1116,4,5,53,4324,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.8,20.8,20.8,20.8,80.1,1921
1961-04-20,1961,4,20,1960,5710,0.03,1,84,14,20,27,219,364,0.06,0,5346,1116,4,5,53,4168,1200,18,25,80,4387,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.8,21.8,21.8,21.8,84.2,2021
1961-04-21,1961,4,21,1960,5668,0.03,1,84,14,20,27,219,364,0.06,0,5304,1116,4,5,53,4126,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,85.4,2049
1961-04-22,1961,4,22,1960,5574,0.03,1,84,14,20,27,219,364,0.07,0,5210,1116,4,5,53,4032,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.0,2111
1961-04-23,1961,4,23,1960,5532,0.03,1,84,14,20,27,219,364,0.07,0,5168,1116,4,5,53,3990,1200,18,25,80,4209,1243,275,275,275,275,990.0,978.3,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,23.0,23.0,23.0,23.0,89.2,2139
1961-04-24,1961,4,24,1960,5396,0.03,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1961-04-25,1961,4,25,1960,5307,0.03,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1961-04-26,1961,4,26,1960,5168,0.03,1,84,14,20,27,219,364,0.07,1100,3704,16,4,5,53,3626,100,18,25,80,3845,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,96.7,2320
1961-04-27,1961,4,27,1960,5062,0.03,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,98.7,2368
1961-04-28,1961,4,28,1960,4967,0.03,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.6,2414
1961-04-29,1961,4,29,1960,4838,0.03,1,84,14,20,27,219,364,0.08,1100,3374,16,4,5,52,3296,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,103.8,2491
1961-04-30,1961,4,30,1960,4685,0.03,1,84,14,20,27,219,364,0.08,1100,3221,16,4,5,52,3143,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1961-05-01,1961,5,1,1960,4532,0.04,1,71,14,18,24,213,340,0.08,1100,3092,29,4,7,56,2996,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.0,2640
1961-05-02,1961,5,2,1960,4415,0.04,1,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1961-05-03,1961,5,3,1960,4305,0.04,1,71,14,18,24,213,340,0.08,1100,2865,29,4,7,56,2769,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1961-05-04,1961,5,4,1960,4160,0.04,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1961-05-05,1961,5,5,1960,4056,0.04,1,71,14,18,24,213,340,0.08,1100,2616,29,4,7,56,2520,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1961-05-06,1961,5,6,1960,4027,0.04,1,71,14,18,24,213,340,0.08,1100,2587,29,4,7,56,2491,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1961-05-07,1961,5,7,1960,3920,0.04,1,71,14,18,24,213,340,0.09,1100,2480,29,4,7,56,2384,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1961-05-08,1961,5,8,1960,3886,0.04,1,71,14,18,24,213,340,0.09,1100,2446,29,4,7,56,2350,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1961-05-09,1961,5,9,1960,3811,0.04,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1961-05-10,1961,5,10,1960,3773,0.04,1,71,14,18,24,213,340,0.09,1100,2333,29,4,7,56,2237,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1961-05-11,1961,5,11,1960,3639,0.08,1,71,14,18,24,213,340,0.09,1100,2199,29,4,6,56,2103,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1961-05-12,1961,5,12,1960,3573,0.08,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1961-05-13,1961,5,13,1960,3496,0.08,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1961-05-14,1961,5,14,1960,3467,0.08,1,71,14,18,24,213,340,0.1,1100,2027,29,4,7,56,1931,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1961-05-15,1961,5,15,1960,3441,0.08,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1961-05-16,1961,5,16,1960,3405,0.08,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1961-05-17,1961,5,17,1960,3313,0.08,1,71,14,18,24,213,340,0.1,1100,1873,29,4,7,56,1777,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1961-05-18,1961,5,18,1960,3210,0.08,1,71,14,18,24,213,340,0.11,1100,1770,29,4,7,56,1674,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1961-05-19,1961,5,19,1960,3148,0.08,1,71,14,18,24,213,340,0.11,1100,1708,29,4,7,56,1612,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,139.9,3357
1961-05-20,1961,5,20,1960,3122,0.08,1,71,14,18,24,213,340,0.11,1100,1682,29,4,7,56,1586,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1961-05-21,1961,5,21,1960,3020,0.1,1,71,14,18,24,213,340,0.11,1100,1580,29,4,7,56,1484,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1961-05-22,1961,5,22,1960,2931,0.1,1,71,14,18,24,213,340,0.12,1100,1491,29,3,7,56,1395,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1961-05-23,1961,5,23,1960,2895,0.1,1,71,14,18,24,213,340,0.12,1100,1455,29,4,7,56,1359,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1961-05-24,1961,5,24,1960,2831,0.1,1,71,14,18,24,213,340,0.12,1100,1391,29,4,7,56,1295,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1961-05-25,1961,5,25,1960,2769,0.1,1,71,14,18,24,213,340,0.12,1100,1329,29,3,7,56,1233,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1961-05-26,1961,5,26,1960,2716,0.1,1,71,14,18,24,213,340,0.13,1100,1276,29,4,7,56,1180,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1961-05-27,1961,5,27,1960,2671,0.1,1,71,14,18,24,213,340,0.13,1100,1231,29,4,7,56,1135,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1961-05-28,1961,5,28,1960,2616,0.1,1,71,14,18,24,213,340,0.13,1100,1176,29,4,7,56,1080,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1961-05-29,1961,5,29,1960,2542,0.1,1,71,14,18,24,213,340,0.13,1100,1102,29,4,6,56,1006,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1961-05-30,1961,5,30,1960,2467,0.1,1,71,14,18,24,213,340,0.14,1100,1027,28,4,7,56,931,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1961-05-31,1961,5,31,1960,2411,0.1,1,71,14,18,24,213,340,0.14,1100,971,29,4,7,56,875,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1961-06-01,1961,6,1,1960,2363,0.1,1,67,13,15,17,181,293,0.12,1100,970,32,5,10,56,866,100,18,25,73,1047,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1961-06-02,1961,6,2,1960,2301,0.1,1,67,13,15,17,181,293,0.13,1100,908,33,5,10,52,807,100,18,25,69,988,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1961-06-03,1961,6,3,1960,2276,0.1,1,67,13,15,17,181,293,0.13,1100,883,33,5,10,51,783,100,18,25,68,964,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1961-06-04,1961,6,4,1960,2217,0.1,1,67,13,15,17,181,293,0.13,1100,824,33,5,10,47,728,100,18,25,64,909,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1961-06-05,1961,6,5,1960,2169,0.1,1,67,13,15,17,181,293,0.14,1100,776,33,5,10,45,683,100,18,25,62,864,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1961-06-06,1961,6,6,1960,2155,0.1,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1961-06-07,1961,6,7,1960,2155,0.1,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1961-06-08,1961,6,8,1960,2094,0.1,1,67,13,15,17,181,293,0.14,1100,701,33,4,10,40,613,100,18,25,57,794,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1961-06-09,1961,6,9,1960,2067,0.1,1,67,13,15,17,181,293,0.14,1100,674,33,5,10,39,587,100,18,25,56,768,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1961-06-10,1961,6,10,1960,2041,0.1,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1961-06-11,1961,6,11,1960,2004,0.12,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1961-06-12,1961,6,12,1960,1952,0.12,2,62,12,14,16,153,257,0.13,1100,595,38,6,11,37,503,100,18,25,53,656,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1961-06-13,1961,6,13,1960,1916,0.12,2,62,12,14,16,153,257,0.13,1100,559,38,6,11,34,469,100,18,25,50,622,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1961-06-14,1961,6,14,1960,1871,0.12,2,62,12,14,16,153,257,0.14,1100,514,38,5,11,32,427,100,18,25,48,580,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1961-06-15,1961,6,15,1960,1832,0.12,2,62,12,14,16,153,257,0.14,1100,475,38,5,11,29,390,100,18,25,45,543,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1961-06-16,1961,6,16,1960,1807,0.12,2,62,12,14,16,153,257,0.14,1100,450,38,5,11,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1961-06-17,1961,6,17,1960,1751,0.12,2,62,12,14,16,153,257,0.15,1100,394,37,6,11,24,314,100,18,25,40,467,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1961-06-18,1961,6,18,1960,1693,0.12,2,62,12,14,16,153,257,0.15,1100,336,38,6,11,20,260,100,18,25,36,413,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1961-06-19,1961,6,19,1960,1659,0.12,2,62,12,14,16,153,257,0.15,1100,302,38,6,11,18,228,100,18,25,34,381,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1961-06-20,1961,6,20,1960,1659,0.12,2,62,12,14,16,153,257,0.15,1100,302,38,6,11,18,228,100,18,25,34,381,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1961-06-21,1961,6,21,1960,1645,0.1,1,67,13,15,17,181,293,0.18,1100,252,33,5,10,14,190,100,18,25,31,371,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1961-06-22,1961,6,22,1960,1609,0.1,1,67,13,15,17,181,293,0.18,1100,216,32,5,10,12,155,100,18,25,29,336,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1961-06-23,1961,6,23,1960,1559,0.1,1,67,13,15,17,181,293,0.19,1100,166,32,4,8,9,110,100,18,23,26,291,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4461
1961-06-24,1961,6,24,1960,1528,0.1,1,67,13,15,17,181,293,0.19,1100,135,30,5,6,7,84,97,18,21,24,265,1237,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1961-06-25,1961,6,25,1960,1492,0.1,1,67,13,15,17,181,293,0.2,1100,99,22,4,5,5,61,89,17,20,22,242,1227,275,275,275,275,990.0,969.5,0.89,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4523
1961-06-26,1961,6,26,1960,1446,0.1,1,67,13,15,17,181,293,0.2,1100,53,12,2,2,3,33,79,15,17,20,214,1212,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.3,4566
1961-06-27,1961,6,27,1960,1414,0.1,1,67,13,15,17,181,293,0.21,1100,21,4,0,1,1,13,71,13,16,18,194,1201,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.5,4596
1961-06-28,1961,6,28,1960,1392,0.1,1,67,13,15,17,181,293,0.21,1099,0,0,0,0,0,0,67,13,15,17,181,1194,274,274,274,274,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4613
1961-06-29,1961,6,29,1960,1341,0.1,1,67,13,15,17,181,293,0.22,1048,0,0,0,0,0,0,67,13,15,17,181,1143,262,262,262,262,990.0,969.0,0.76,0.53,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4486
1961-06-30,1961,6,30,1960,1291,0.1,1,67,13,15,17,181,293,0.23,998,0,0,0,0,0,0,67,13,15,17,181,1093,249,249,249,249,990.0,968.8,0.69,0.42,988.9,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.3,4351
1961-07-01,1961,7,1,1960,1246,0.06,1,63,12,13,13,155,256,0.21,990,0,0,0,0,0,0,63,12,13,13,155,1078,247,247,247,247,990.0,968.7,0.67,0.42,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4354
1961-07-02,1961,7,2,1960,1231,0.06,1,63,12,13,13,155,256,0.21,975,0,0,0,0,0,0,63,12,13,13,155,1063,243,243,243,243,990.0,968.6,0.65,0.41,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.5,4308
1961-07-03,1961,7,3,1960,1199,0.06,1,63,12,13,13,155,256,0.21,943,0,0,0,0,0,0,63,12,13,13,155,1031,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.1,4201
1961-07-04,1961,7,4,1960,1182,0.06,1,63,12,13,13,155,256,0.22,926,0,0,0,0,0,0,63,12,13,13,155,1014,231,231,231,231,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.6,4142
1961-07-05,1961,7,5,1960,1172,0.06,1,63,12,13,13,155,256,0.22,916,0,0,0,0,0,0,63,12,13,13,155,1004,229,229,229,229,990.0,968.4,0.57,0.38,989.0,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.1,4106
1961-07-06,1961,7,6,1960,1141,0.06,1,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,221,221,221,221,990.0,968.3,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.5,3997
1961-07-07,1961,7,7,1960,1125,0.06,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1961-07-08,1961,7,8,1960,1089,0.06,1,63,12,13,13,155,256,0.23,833,0,0,0,0,0,0,63,12,13,13,155,921,208,208,208,208,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.4,40.4,40.4,40.4,158.0,3792
1961-07-09,1961,7,9,1960,1086,0.06,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.5,3779
1961-07-10,1961,7,10,1960,1073,0.06,1,63,12,13,13,155,256,0.24,817,0,0,0,0,0,0,63,12,13,13,155,905,272,272,272,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.0,0.96,0.96,0.96,0.0,53.1,53.1,53.1,0.0,144.6,3470
1961-07-11,1961,7,11,1960,1050,0.07,1,63,12,13,13,155,256,0.24,794,0,0,0,0,0,0,63,12,13,13,155,882,264,264,264,0,990.0,968.1,0.46,0.32,989.2,3,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1961-07-12,1961,7,12,1960,1027,0.07,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,257,257,257,0,990.0,968.0,0.44,0.31,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
1961-07-13,1961,7,13,1960,997,0.07,1,63,12,13,13,155,256,0.26,741,0,0,0,0,0,0,63,12,13,13,155,829,247,247,247,0,990.0,967.9,0.41,0.3,989.3,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3456
1961-07-14,1961,7,14,1960,976,0.07,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.0,967.8,0.4,0.28,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,47.9,47.9,47.9,0.0,140.8,3378
1961-07-15,1961,7,15,1960,952,0.07,1,63,12,13,13,155,256,0.27,696,0,0,0,0,0,0,63,12,13,13,155,784,232,232,232,0,990.0,967.7,0.37,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3286
1961-07-16,1961,7,16,1960,947,0.07,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,230,230,230,0,990.0,967.7,0.37,0.26,989.4,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.1,3266
1961-07-17,1961,7,17,1960,941,0.07,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,228,228,228,0,990.0,967.7,0.37,0.26,989.4,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.1,3243
1961-07-18,1961,7,18,1960,906,0.07,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.24,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3104
1961-07-19,1961,7,19,1960,905,0.07,1,63,12,13,13,155,256,0.28,649,0,0,0,0,0,0,63,12,13,13,155,737,216,216,216,0,990.0,967.5,0.35,0.23,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.2,3100
1961-07-20,1961,7,20,1960,885,0.07,1,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.0,967.4,0.33,0.22,989.4,3,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,3017
1961-07-21,1961,7,21,1960,819,0.06,1,63,12,13,13,155,256,0.31,563,0,0,0,0,0,0,63,12,13,13,155,651,187,187,187,0,990.0,967.2,0.3,0.18,989.5,3,22.2,22.2,22.2,22.3,0.95,0.95,0.95,0.0,38.8,38.8,38.8,0.0,113.3,2720
1961-07-22,1961,7,22,1960,794,0.06,1,63,12,13,13,155,256,0.32,538,0,0,0,0,0,0,63,12,13,13,155,626,269,269,0,0,990.0,967.1,0.28,0.16,989.6,2,22.2,22.2,22.5,22.5,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,2313
1961-07-23,1961,7,23,1960,768,0.06,1,63,12,13,13,155,256,0.33,512,0,0,0,0,0,0,63,12,13,13,155,600,256,256,0,0,990.0,967.0,0.27,0.14,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1961-07-24,1961,7,24,1960,760,0.06,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,252,252,0,0,990.0,966.9,0.26,0.14,989.6,2,22.4,22.4,22.6,22.6,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1961-07-25,1961,7,25,1960,760,0.06,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,252,252,0,0,990.0,966.9,0.26,0.14,989.6,2,22.4,22.4,22.6,22.6,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1961-07-26,1961,7,26,1960,748,0.06,1,63,12,13,13,155,256,0.34,492,0,0,0,0,0,0,63,12,13,13,155,580,246,246,0,0,990.0,966.9,0.26,0.13,989.6,2,22.4,22.4,22.7,22.7,0.96,0.96,0.0,0.0,51.8,51.8,0.0,0.0,96.4,2313
1961-07-27,1961,7,27,1960,733,0.06,1,63,12,13,13,155,256,0.35,477,0,0,0,0,0,0,63,12,13,13,155,565,238,238,0,0,990.0,966.8,0.25,0.12,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1961-07-28,1961,7,28,1960,712,0.06,1,63,12,13,13,155,256,0.36,456,0,0,0,0,0,0,63,12,13,13,155,544,228,228,0,0,990.0,966.7,0.24,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2281
1961-07-29,1961,7,29,1960,691,0.06,1,63,12,13,13,155,256,0.37,435,0,0,0,0,0,0,63,12,13,13,155,523,217,217,0,0,990.0,966.7,0.22,0.1,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2190
1961-07-30,1961,7,30,1960,682,0.06,1,63,12,13,13,155,256,0.38,426,0,0,0,0,0,0,63,12,13,13,155,514,213,213,0,0,990.0,966.6,0.22,0.1,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1961-07-31,1961,7,31,1960,666,0.06,1,63,12,13,13,155,256,0.38,410,0,0,0,0,0,0,63,12,13,13,155,498,205,205,0,0,990.0,966.6,0.21,0.09,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2073
1961-08-01,1961,8,1,1960,647,0.07,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.0,966.5,0.22,0.11,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1961-08-02,1961,8,2,1960,636,0.07,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.0,966.4,0.22,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1961-08-03,1961,8,3,1960,615,0.07,1,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1961-08-04,1961,8,4,1960,608,0.07,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1961-08-05,1961,8,5,1960,608,0.07,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1961-08-06,1961,8,6,1960,601,0.07,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2041
1961-08-07,1961,8,7,1960,589,0.07,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1961-08-08,1961,8,8,1960,583,0.07,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1961-08-09,1961,8,9,1960,571,0.07,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
1961-08-10,1961,8,10,1960,562,0.07,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1961-08-11,1961,8,11,1960,550,0.08,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1961-08-12,1961,8,12,1960,550,0.08,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1961-08-13,1961,8,13,1960,548,0.08,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
1961-08-14,1961,8,14,1960,527,0.08,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1961-08-15,1961,8,15,1960,523,0.08,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.05,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1961-08-16,1961,8,16,1960,512,0.08,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1961-08-17,1961,8,17,1960,505,0.08,1,58,10,10,7,117,202,0.4,303,0,0,0,0,0,0,58,10,10,7,117,381,151,151,0,0,990.0,965.9,0.17,0.04,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1961-08-18,1961,8,18,1960,489,0.08,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1468
1961-08-19,1961,8,19,1960,486,0.08,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
1961-08-20,1961,8,20,1960,477,0.08,1,58,10,10,7,117,202,0.42,275,0,0,0,0,0,0,58,10,10,7,117,353,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,30.2,30.2,0.0,0.0,58.7,1407
1961-08-21,1961,8,21,1960,472,0.11,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1961-08-22,1961,8,22,1960,472,0.11,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1961-08-23,1961,8,23,1960,472,0.11,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1961-08-24,1961,8,24,1960,459,0.11,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1412
1961-08-25,1961,8,25,1960,455,0.11,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1961-08-26,1961,8,26,1960,455,0.11,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1961-08-27,1961,8,27,1960,453,0.11,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1961-08-28,1961,8,28,1960,445,0.11,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
1961-08-29,1961,8,29,1960,442,0.11,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1961-08-30,1961,8,30,1960,440,0.11,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1961-08-31,1961,8,31,1960,422,0.11,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1961-09-01,1961,9,1,1960,420,0.11,2,46,7,6,4,75,138,0.33,282,0,0,0,0,0,0,46,7,6,4,75,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1961-09-02,1961,9,2,1960,420,0.11,2,46,7,6,4,75,138,0.33,282,0,0,0,0,0,0,46,7,6,4,75,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1961-09-03,1961,9,3,1960,420,0.11,2,46,7,6,4,75,138,0.33,282,0,0,0,0,0,0,46,7,6,4,75,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1961-09-04,1961,9,4,1960,417,0.11,2,46,7,6,4,75,138,0.33,279,0,0,0,0,0,0,46,7,6,4,75,338,139,139,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1447
1961-09-05,1961,9,5,1960,408,0.11,2,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,270,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1961-09-06,1961,9,6,1960,402,0.11,2,46,7,6,4,75,138,0.34,264,0,0,0,0,0,0,46,7,6,4,75,323,264,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
1961-09-07,1961,9,7,1960,391,0.11,2,46,7,6,4,75,138,0.35,253,0,0,0,0,0,0,46,7,6,4,75,312,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1961-09-08,1961,9,8,1960,389,0.11,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1961-09-09,1961,9,9,1960,380,0.11,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1961-09-10,1961,9,10,1960,380,0.11,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1961-09-11,1961,9,11,1960,380,0.12,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1961-09-12,1961,9,12,1960,380,0.12,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1961-09-13,1961,9,13,1960,380,0.12,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1961-09-14,1961,9,14,1960,377,0.12,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
1961-09-15,1961,9,15,1960,373,0.12,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1961-09-16,1961,9,16,1960,370,0.12,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1961-09-17,1961,9,17,1960,364,0.12,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1961-09-18,1961,9,18,1960,353,0.12,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1961-09-19,1961,9,19,1960,344,0.12,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1961-09-20,1961,9,20,1960,340,0.12,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1961-09-21,1961,9,21,1960,340,0.12,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1961-09-22,1961,9,22,1960,340,0.12,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1961-09-23,1961,9,23,1960,340,0.12,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1961-09-24,1961,9,24,1960,340,0.12,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1961-09-25,1961,9,25,1960,338,0.12,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1961-09-26,1961,9,26,1960,325,0.12,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
1961-09-27,1961,9,27,1960,323,0.12,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
