Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1961-09-28,1961,9,28,1960,323,0.12,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1961-09-29,1961,9,29,1960,323,0.12,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1961-09-30,1961,9,30,1960,323,0.12,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1961-10-01,1961,10,1,1961,320,0.14,2,41,6,4,3,56,110,0.34,210,0,0,0,0,0,0,41,6,4,3,56,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1961-10-02,1961,10,2,1961,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1961-10-03,1961,10,3,1961,302,0.14,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1961-10-04,1961,10,4,1961,302,0.14,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1961-10-05,1961,10,5,1961,299,0.14,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1961-10-06,1961,10,6,1961,283,0.14,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1961-10-07,1961,10,7,1961,283,0.14,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1961-10-08,1961,10,8,1961,283,0.14,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1961-10-09,1961,10,9,1961,283,0.14,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1961-10-10,1961,10,10,1961,283,0.14,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1961-10-11,1961,10,11,1961,281,0.17,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1961-10-12,1961,10,12,1961,270,0.17,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1961-10-13,1961,10,13,1961,266,0.17,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-14,1961,10,14,1961,266,0.17,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-15,1961,10,15,1961,266,0.17,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-16,1961,10,16,1961,266,0.17,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-17,1961,10,17,1961,266,0.17,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-18,1961,10,18,1961,266,0.17,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-19,1961,10,19,1961,266,0.17,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-20,1961,10,20,1961,266,0.17,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-21,1961,10,21,1961,266,0.25,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-22,1961,10,22,1961,266,0.25,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-23,1961,10,23,1961,266,0.25,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-24,1961,10,24,1961,266,0.25,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-25,1961,10,25,1961,266,0.25,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-26,1961,10,26,1961,266,0.25,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-27,1961,10,27,1961,266,0.25,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-28,1961,10,28,1961,266,0.25,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1961-10-29,1961,10,29,1961,270,0.25,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1961-10-30,1961,10,30,1961,281,0.25,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1961-10-31,1961,10,31,1961,283,0.25,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1961-11-01,1961,11,1,1961,281,0.27,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1961-11-02,1961,11,2,1961,270,0.27,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1961-11-03,1961,11,3,1961,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,863
1961-11-04,1961,11,4,1961,270,0.27,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1961-11-05,1961,11,5,1961,281,0.27,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1961-11-06,1961,11,6,1961,283,0.27,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1961-11-07,1961,11,7,1961,283,0.27,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1961-11-08,1961,11,8,1961,283,0.27,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1961-11-09,1961,11,9,1961,287,0.27,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1961-11-10,1961,11,10,1961,302,0.27,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1961-11-11,1961,11,11,1961,306,0.25,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1961-11-12,1961,11,12,1961,323,0.25,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1961-11-13,1961,11,13,1961,323,0.25,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1961-11-14,1961,11,14,1961,323,0.25,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1961-11-15,1961,11,15,1961,325,0.25,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1961-11-16,1961,11,16,1961,338,0.25,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1961-11-17,1961,11,17,1961,340,0.25,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1961-11-18,1961,11,18,1961,340,0.25,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1961-11-19,1961,11,19,1961,340,0.25,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1961-11-20,1961,11,20,1961,344,0.25,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1961-11-21,1961,11,21,1961,370,0.15,2,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,264,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1961-11-22,1961,11,22,1961,391,0.15,2,40,6,4,3,53,106,0.27,285,0,0,0,0,0,0,40,6,4,3,53,335,142,142,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,62.0,1487
1961-11-23,1961,11,23,1961,386,0.15,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1961-11-24,1961,11,24,1961,380,0.15,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1961-11-25,1961,11,25,1961,386,0.15,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1961-11-26,1961,11,26,1961,402,0.15,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
1961-11-27,1961,11,27,1961,417,0.15,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1620
1961-11-28,1961,11,28,1961,408,0.15,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1570
1961-11-29,1961,11,29,1961,420,0.15,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1961-11-30,1961,11,30,1961,420,0.15,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1961-12-01,1961,12,1,1961,420,0.17,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1568
1961-12-02,1961,12,2,1961,422,0.17,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1961-12-03,1961,12,3,1961,440,0.17,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1961-12-04,1961,12,4,1961,440,0.17,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1961-12-05,1961,12,5,1961,440,0.17,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1961-12-06,1961,12,6,1961,440,0.17,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1961-12-07,1961,12,7,1961,442,0.17,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1961-12-08,1961,12,8,1961,459,0.17,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1961-12-09,1961,12,9,1961,459,0.17,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1961-12-10,1961,12,10,1961,459,0.17,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1961-12-11,1961,12,11,1961,459,0.22,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1961-12-12,1961,12,12,1961,462,0.22,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1786
1961-12-13,1961,12,13,1961,472,0.22,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.7,1840
1961-12-14,1961,12,14,1961,472,0.22,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.7,1840
1961-12-15,1961,12,15,1961,477,0.22,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1866
1961-12-16,1961,12,16,1961,494,0.22,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1961-12-17,1961,12,17,1961,494,0.22,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1961-12-18,1961,12,18,1961,494,0.22,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1961-12-19,1961,12,19,1961,494,0.22,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1961-12-20,1961,12,20,1961,494,0.22,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1961-12-21,1961,12,21,1961,494,0.29,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1961-12-22,1961,12,22,1961,505,0.29,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.9,2012
1961-12-23,1961,12,23,1961,527,0.29,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1961-12-24,1961,12,24,1961,527,0.29,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1961-12-25,1961,12,25,1961,532,0.29,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1961-12-26,1961,12,26,1961,548,0.29,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
1961-12-27,1961,12,27,1961,550,0.29,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1961-12-28,1961,12,28,1961,550,0.29,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1961-12-29,1961,12,29,1961,562,0.29,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1961-12-30,1961,12,30,1961,563,0.29,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2295
1961-12-31,1961,12,31,1961,589,0.29,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1962-01-01,1962,1,1,1961,608,0.33,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1962-01-02,1962,1,2,1961,601,0.33,2,46,7,6,4,76,139,0.23,462,0,0,0,0,0,0,46,7,6,4,76,521,231,231,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1962-01-03,1962,1,3,1961,601,0.33,2,46,7,6,4,76,139,0.23,462,0,0,0,0,0,0,46,7,6,4,76,521,231,231,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1962-01-04,1962,1,4,1961,647,0.33,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1962-01-05,1962,1,5,1961,666,0.33,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1962-01-06,1962,1,6,1961,666,0.33,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1962-01-07,1962,1,7,1961,673,0.33,2,46,7,6,4,76,139,0.21,534,0,0,0,0,0,0,46,7,6,4,76,593,267,267,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,96.4,2313
1962-01-08,1962,1,8,1961,682,0.33,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1962-01-09,1962,1,9,1961,702,0.33,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1962-01-10,1962,1,10,1961,705,0.33,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.8,2802
1962-01-11,1962,1,11,1961,728,0.28,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1962-01-12,1962,1,12,1961,760,0.28,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1962-01-13,1962,1,13,1961,768,0.28,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.7,3087
1962-01-14,1962,1,14,1961,819,0.28,2,46,7,6,4,76,139,0.17,680,0,0,0,0,0,0,46,7,6,4,76,739,226,226,226,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.5,3299
1962-01-15,1962,1,15,1961,817,0.28,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.2,3293
1962-01-16,1962,1,16,1961,891,0.28,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.6,3470
1962-01-17,1962,1,17,1961,885,0.28,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1962-01-18,1962,1,18,1961,891,0.28,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.6,3470
1962-01-19,1962,1,19,1961,941,0.28,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,267,267,267,0,990.0,967.7,0.44,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.3,53.3,53.3,0.0,144.6,3470
1962-01-20,1962,1,20,1961,952,0.28,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.9,53.9,53.9,0.0,144.6,3470
1962-01-21,1962,1,21,1961,989,0.18,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3945
1962-01-22,1962,1,22,1961,1027,0.18,2,46,7,6,4,76,139,0.14,888,0,0,0,0,0,0,46,7,6,4,76,947,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1962-01-23,1962,1,23,1961,1042,0.18,2,46,7,6,4,76,139,0.13,903,0,0,0,0,0,0,46,7,6,4,76,962,225,225,225,225,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.7,4143
1962-01-24,1962,1,24,1961,1050,0.18,2,46,7,6,4,76,139,0.13,911,0,0,0,0,0,0,46,7,6,4,76,970,227,227,227,227,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.3,44.3,44.3,44.3,173.8,4171
1962-01-25,1962,1,25,1961,1086,0.18,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4299
1962-01-26,1962,1,26,1961,1089,0.18,2,46,7,6,4,76,139,0.13,950,0,0,0,0,0,0,46,7,6,4,76,1009,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.8,45.8,45.8,45.8,179.6,4310
1962-01-27,1962,1,27,1961,1127,0.18,2,46,7,6,4,76,139,0.12,988,0,0,0,0,0,0,46,7,6,4,76,1047,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4441
1962-01-28,1962,1,28,1961,1151,0.18,2,46,7,6,4,76,139,0.12,1012,0,0,0,0,0,0,46,7,6,4,76,1071,253,253,253,253,990.0,968.4,0.66,0.45,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.0,48.0,48.0,48.0,188.1,4515
1962-01-29,1962,1,29,1961,1186,0.18,2,46,7,6,4,76,139,0.12,1047,0,0,0,0,0,0,46,7,6,4,76,1106,261,261,261,261,990.0,968.5,0.71,0.53,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.1,49.1,49.1,49.1,192.3,4614
1962-01-30,1962,1,30,1961,1195,0.18,2,46,7,6,4,76,139,0.12,1056,0,0,0,0,0,0,46,7,6,4,76,1115,264,264,264,264,990.0,968.5,0.72,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1962-01-31,1962,1,31,1961,1216,0.18,2,46,7,6,4,76,139,0.11,1077,0,0,0,0,0,0,46,7,6,4,76,1136,269,269,269,269,990.0,968.6,0.75,0.6,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1962-02-01,1962,2,1,1961,1291,0.11,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1962-02-02,1962,2,2,1961,1311,0.11,2,49,8,7,5,93,162,0.12,1100,49,14,2,2,1,28,63,10,9,6,121,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1962-02-03,1962,2,3,1961,1355,0.11,2,49,8,7,5,93,162,0.12,1100,93,28,4,4,2,53,77,12,11,7,146,1200,275,275,275,275,990.0,969.0,0.85,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1962-02-04,1962,2,4,1961,1399,0.11,2,49,8,7,5,93,162,0.12,1100,137,41,6,5,4,79,90,14,12,9,172,1218,275,275,275,275,990.0,969.2,0.87,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.7,4601
1962-02-05,1962,2,5,1961,1446,0.11,2,49,8,7,5,93,162,0.11,1100,184,51,9,7,5,110,100,17,14,10,203,1232,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.9,4557
1962-02-06,1962,2,6,1961,1511,0.11,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.7,4503
1962-02-07,1962,2,7,1961,1559,0.11,2,49,8,7,5,93,162,0.1,1100,297,51,9,12,9,214,100,18,19,14,307,1237,275,275,275,275,990.0,969.7,0.91,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,186.0,4463
1962-02-08,1962,2,8,1961,1617,0.11,2,49,8,7,5,93,162,0.1,1100,355,50,10,15,10,268,100,18,22,15,361,1240,275,275,275,275,990.0,969.9,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,184.0,4415
1962-02-09,1962,2,9,1961,1677,0.11,2,49,8,7,5,93,162,0.1,1100,415,50,10,17,12,323,100,18,24,17,416,1242,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1962-02-10,1962,2,10,1961,1801,0.11,2,49,8,7,5,93,162,0.09,1100,539,51,9,18,16,444,100,18,25,21,537,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1962-02-11,1962,2,11,1961,1807,0.12,2,49,8,7,5,93,162,0.09,1100,545,51,10,18,16,449,100,18,25,21,542,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1962-02-12,1962,2,12,1961,1807,0.12,2,49,8,7,5,93,162,0.09,1100,545,51,10,18,16,449,100,18,25,21,542,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1962-02-13,1962,2,13,1961,1860,0.12,2,49,8,7,5,93,162,0.09,1100,598,51,10,18,18,500,100,18,25,23,593,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1962-02-14,1962,2,14,1961,1921,0.12,2,49,8,7,5,93,162,0.08,1100,659,51,10,18,20,560,100,18,25,25,653,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1962-02-15,1962,2,15,1961,1971,0.12,2,49,8,7,5,93,162,0.08,1100,709,51,10,18,21,608,100,18,25,26,701,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1962-02-16,1962,2,16,1961,2041,0.12,2,49,8,7,5,93,162,0.08,1100,779,51,10,18,24,676,100,18,25,29,769,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1962-02-17,1962,2,17,1961,2067,0.12,2,49,8,7,5,93,162,0.08,1100,805,51,10,18,24,701,100,18,25,29,794,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1962-02-18,1962,2,18,1961,2094,0.12,2,49,8,7,5,93,162,0.08,1100,832,50,10,18,25,728,100,18,25,30,821,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1962-02-19,1962,2,19,1961,2155,0.12,2,49,8,7,5,93,162,0.08,1100,893,51,10,18,27,786,100,18,25,32,879,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1962-02-20,1962,2,20,1961,2187,0.12,2,49,8,7,5,93,162,0.07,1100,925,51,10,18,28,818,100,18,25,33,911,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1962-02-21,1962,2,21,1961,2195,0.16,2,49,8,7,5,93,162,0.07,1100,933,51,10,18,28,825,100,18,25,33,918,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1962-02-22,1962,2,22,1961,2266,0.16,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1962-02-23,1962,2,23,1961,2363,0.16,2,49,8,7,5,93,162,0.07,1100,1101,51,10,18,34,988,100,18,25,39,1081,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1962-02-24,1962,2,24,1961,2411,0.16,2,49,8,7,5,93,162,0.07,1100,1149,51,9,18,35,1034,100,18,25,40,1127,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1962-02-25,1962,2,25,1961,2554,0.16,2,49,8,7,5,93,162,0.06,1100,1292,51,10,18,39,1173,100,18,25,44,1266,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1962-02-26,1962,2,26,1961,2680,0.16,2,49,8,7,5,93,162,0.06,1100,1418,51,10,18,43,1295,100,18,25,48,1388,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1962-02-27,1962,2,27,1961,2802,0.16,2,49,8,7,5,93,162,0.06,1100,1540,50,10,18,47,1414,100,18,25,52,1507,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1962-02-28,1962,2,28,1961,2931,0.16,2,49,8,7,5,93,162,0.06,1100,1669,51,10,18,51,1539,100,18,25,56,1632,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1962-03-01,1962,3,1,1961,3122,0.16,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1962-03-02,1962,3,2,1961,3441,0.16,2,59,11,12,13,144,239,0.07,1100,2102,41,7,13,67,1974,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1962-03-03,1962,3,3,1961,3688,0.16,2,59,11,12,13,144,239,0.06,1100,2349,41,7,13,67,2221,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1962-03-04,1962,3,4,1961,3939,0.16,2,59,11,12,13,144,239,0.06,1100,2600,41,7,13,67,2472,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.9,2926
1962-03-05,1962,3,5,1961,4091,0.16,2,59,11,12,13,144,239,0.06,1100,2752,41,7,13,67,2624,100,18,25,80,2768,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,118.7,2849
1962-03-06,1962,3,6,1961,4253,0.16,2,59,11,12,13,144,239,0.06,1100,2914,41,7,13,67,2786,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1962-03-07,1962,3,7,1961,4305,0.16,2,59,11,12,13,144,239,0.06,1100,2966,41,7,13,67,2838,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1962-03-08,1962,3,8,1961,4336,0.16,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1962-03-09,1962,3,9,1961,4415,0.16,2,59,11,12,13,144,239,0.05,1100,3076,41,7,13,67,2948,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1962-03-10,1962,3,10,1961,4432,0.16,2,59,11,12,13,144,239,0.05,1100,3093,41,7,13,67,2965,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1962-03-11,1962,3,11,1961,4501,0.1,1,68,14,17,21,195,315,0.07,1100,3086,32,4,8,59,2983,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1962-03-12,1962,3,12,1961,4515,0.1,1,68,14,17,21,195,315,0.07,1100,3100,32,4,8,59,2997,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.4,2648
1962-03-13,1962,3,13,1961,4501,0.1,1,68,14,17,21,195,315,0.07,1100,3086,32,4,8,59,2983,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1962-03-14,1962,3,14,1961,4501,0.1,1,68,14,17,21,195,315,0.07,1100,3086,32,4,8,59,2983,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1962-03-15,1962,3,15,1961,4432,0.1,1,68,14,17,21,195,315,0.07,1100,3017,32,4,8,59,2914,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1962-03-16,1962,3,16,1961,4432,0.1,1,68,14,17,21,195,315,0.07,1100,3017,32,4,8,59,2914,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1962-03-17,1962,3,17,1961,4415,0.1,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1962-03-18,1962,3,18,1961,4336,0.1,1,68,14,17,21,195,315,0.07,1100,2921,32,4,8,59,2818,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1962-03-19,1962,3,19,1961,4305,0.1,1,68,14,17,21,195,315,0.07,1100,2890,32,4,8,59,2787,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1962-03-20,1962,3,20,1961,4305,0.1,1,68,14,17,21,195,315,0.07,1100,2890,32,4,8,59,2787,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1962-03-21,1962,3,21,1961,4305,0.12,2,59,11,12,13,144,239,0.06,1100,2966,41,7,13,67,2838,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1962-03-22,1962,3,22,1961,4336,0.12,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1962-03-23,1962,3,23,1961,4415,0.12,2,59,11,12,13,144,239,0.05,1100,3076,41,7,13,67,2948,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1962-03-24,1962,3,24,1961,4432,0.12,2,59,11,12,13,144,239,0.05,1100,3093,41,7,13,67,2965,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1962-03-25,1962,3,25,1961,4501,0.12,2,59,11,12,13,144,239,0.05,1100,3162,41,7,13,67,3034,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1962-03-26,1962,3,26,1961,4525,0.12,2,59,11,12,13,144,239,0.05,1100,3186,41,7,13,67,3058,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1962-03-27,1962,3,27,1961,4542,0.12,2,59,11,12,13,144,239,0.05,1100,3203,41,7,13,67,3075,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,2635
1962-03-28,1962,3,28,1961,4685,0.12,2,59,11,12,13,144,239,0.05,1100,3346,41,7,13,67,3218,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1962-03-29,1962,3,29,1961,4873,0.12,2,59,11,12,13,144,239,0.05,1100,3534,41,7,13,67,3406,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.5,26.5,26.5,26.5,102.9,2470
1962-03-30,1962,3,30,1961,5008,0.12,2,59,11,12,13,144,239,0.05,1100,3669,41,7,13,67,3541,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.7,2393
1962-03-31,1962,3,31,1961,5186,0.12,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1962-04-01,1962,4,1,1961,5278,0.17,2,70,14,18,25,168,295,0.06,1100,3883,30,4,7,55,3787,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,2270
1962-04-02,1962,4,2,1961,5344,0.17,2,70,14,18,25,168,295,0.06,1100,3949,30,4,6,55,3853,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.4,2240
1962-04-03,1962,4,3,1961,5396,0.17,2,70,14,18,25,168,295,0.05,1100,4001,30,4,7,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1962-04-04,1962,4,4,1961,5452,0.17,2,70,14,18,25,168,295,0.05,0,5157,1130,4,7,55,3961,1200,18,25,80,4129,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,91.3,2192
1962-04-05,1962,4,5,1961,5551,0.17,2,70,14,18,25,168,295,0.05,0,5256,1130,4,7,55,4060,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1962-04-06,1962,4,6,1961,5551,0.17,2,70,14,18,25,168,295,0.05,0,5256,1130,4,7,55,4060,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1962-04-07,1962,4,7,1961,5452,0.17,2,70,14,18,25,168,295,0.05,0,5157,1130,4,7,55,3961,1200,18,25,80,4129,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,91.3,2192
1962-04-08,1962,4,8,1961,5452,0.17,2,70,14,18,25,168,295,0.05,0,5157,1130,4,7,55,3961,1200,18,25,80,4129,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,91.3,2192
1962-04-09,1962,4,9,1961,5551,0.17,2,70,14,18,25,168,295,0.05,0,5256,1130,4,7,55,4060,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1962-04-10,1962,4,10,1961,5569,0.17,2,70,14,18,25,168,295,0.05,0,5274,1130,4,7,55,4078,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,2114
1962-04-11,1962,4,11,1961,5569,0.06,1,84,14,20,27,219,364,0.07,0,5205,1116,4,5,53,4027,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,2114
1962-04-12,1962,4,12,1961,5551,0.06,1,84,14,20,27,219,364,0.07,0,5187,1116,4,5,53,4009,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1962-04-13,1962,4,13,1961,5452,0.06,1,84,14,20,27,219,364,0.07,0,5088,1116,4,5,53,3910,1200,18,25,80,4129,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,91.3,2192
1962-04-14,1962,4,14,1961,5434,0.06,1,84,14,20,27,219,364,0.07,1100,3970,16,4,5,53,3892,100,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,4,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.7,2200
1962-04-15,1962,4,15,1961,5396,0.06,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1962-04-16,1962,4,16,1961,5396,0.06,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1962-04-17,1962,4,17,1961,5396,0.06,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1962-04-18,1962,4,18,1961,5326,0.06,1,84,14,20,27,219,364,0.07,1100,3862,16,4,5,53,3784,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,93.7,2249
1962-04-19,1962,4,19,1961,5307,0.06,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1962-04-20,1962,4,20,1961,5278,0.06,1,84,14,20,27,219,364,0.07,1100,3814,16,4,5,53,3736,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,2270
1962-04-21,1962,4,21,1961,5259,0.04,1,84,14,20,27,219,364,0.07,1100,3795,16,4,5,53,3717,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.5,24.5,24.5,24.5,95.0,2279
1962-04-22,1962,4,22,1961,5168,0.04,1,84,14,20,27,219,364,0.07,1100,3704,16,4,5,53,3626,100,18,25,80,3845,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,96.7,2320
1962-04-23,1962,4,23,1961,5062,0.04,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,98.7,2368
1962-04-24,1962,4,24,1961,4967,0.04,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.6,2414
1962-04-25,1962,4,25,1961,4856,0.04,1,84,14,20,27,219,364,0.07,1100,3392,16,4,5,53,3314,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.4,2480
1962-04-26,1962,4,26,1961,4760,0.04,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1962-04-27,1962,4,27,1961,4685,0.04,1,84,14,20,27,219,364,0.08,1100,3221,16,4,5,52,3143,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1962-04-28,1962,4,28,1961,4542,0.04,1,84,14,20,27,219,364,0.08,1100,3078,16,4,5,53,3000,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,2635
1962-04-29,1962,4,29,1961,4532,0.04,1,84,14,20,27,219,364,0.08,1100,3068,16,4,5,53,2990,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.0,2640
1962-04-30,1962,4,30,1961,4501,0.04,1,84,14,20,27,219,364,0.08,1100,3037,16,3,5,53,2959,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1962-05-01,1962,5,1,1961,4415,0.06,1,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1962-05-02,1962,5,2,1961,4336,0.06,1,71,14,18,24,213,340,0.08,1100,2896,29,3,7,56,2800,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1962-05-03,1962,5,3,1961,4253,0.06,1,71,14,18,24,213,340,0.08,1100,2813,29,3,7,56,2717,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1962-05-04,1962,5,4,1961,4091,0.06,1,71,14,18,24,213,340,0.08,1100,2651,29,4,7,56,2555,100,18,25,80,2768,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,118.7,2849
1962-05-05,1962,5,5,1961,4036,0.06,1,71,14,18,24,213,340,0.08,1100,2596,29,4,7,56,2500,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1962-05-06,1962,5,6,1961,4007,0.06,1,71,14,18,24,213,340,0.08,1100,2567,29,4,7,56,2471,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.4,2889
1962-05-07,1962,5,7,1961,3970,0.06,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1962-05-08,1962,5,8,1961,3920,0.06,1,71,14,18,24,213,340,0.09,1100,2480,29,4,7,56,2384,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1962-05-09,1962,5,9,1961,3886,0.06,1,71,14,18,24,213,340,0.09,1100,2446,29,4,7,56,2350,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1962-05-10,1962,5,10,1961,3811,0.06,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1962-05-11,1962,5,11,1961,3773,0.07,1,71,14,18,24,213,340,0.09,1100,2333,29,4,7,56,2237,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1962-05-12,1962,5,12,1961,3639,0.07,1,71,14,18,24,213,340,0.09,1100,2199,29,4,6,56,2103,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1962-05-13,1962,5,13,1961,3600,0.07,1,71,14,18,24,213,340,0.09,1100,2160,29,4,6,56,2064,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
