Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962-05-14,1962,5,14,1961,3573,0.07,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1962-05-15,1962,5,15,1961,3496,0.07,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1962-05-16,1962,5,16,1961,3467,0.07,1,71,14,18,24,213,340,0.1,1100,2027,29,4,7,56,1931,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1962-05-17,1962,5,17,1961,3441,0.07,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1962-05-18,1962,5,18,1961,3405,0.07,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1962-05-19,1962,5,19,1961,3332,0.07,1,71,14,18,24,213,340,0.1,1100,1892,29,4,7,56,1796,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1962-05-20,1962,5,20,1961,3251,0.07,1,71,14,18,24,213,340,0.1,1100,1811,29,4,7,56,1715,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1962-05-21,1962,5,21,1961,3122,0.07,1,71,14,18,24,213,340,0.11,1100,1682,29,4,7,56,1586,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1962-05-22,1962,5,22,1961,3080,0.07,1,71,14,18,24,213,340,0.11,1100,1640,29,4,7,56,1544,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1962-05-23,1962,5,23,1961,3020,0.07,1,71,14,18,24,213,340,0.11,1100,1580,29,4,7,56,1484,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1962-05-24,1962,5,24,1961,2963,0.07,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1962-05-25,1962,5,25,1961,2914,0.07,1,71,14,18,24,213,340,0.12,1100,1474,29,4,7,55,1378,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1962-05-26,1962,5,26,1961,2873,0.07,1,71,14,18,24,213,340,0.12,1100,1433,29,3,7,56,1337,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1962-05-27,1962,5,27,1961,2802,0.07,1,71,14,18,24,213,340,0.12,1100,1362,29,4,7,56,1266,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1962-05-28,1962,5,28,1961,2782,0.07,1,71,14,18,24,213,340,0.12,1100,1342,29,4,7,56,1246,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1962-05-29,1962,5,29,1961,2742,0.07,1,71,14,18,24,213,340,0.12,1100,1302,29,4,7,56,1206,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1962-05-30,1962,5,30,1961,2671,0.07,1,71,14,18,24,213,340,0.13,1100,1231,29,4,7,56,1135,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1962-05-31,1962,5,31,1961,2616,0.07,1,71,14,18,24,213,340,0.13,1100,1176,29,4,7,56,1080,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1962-06-01,1962,6,1,1961,2542,0.07,1,67,13,15,17,181,293,0.12,1100,1149,33,5,10,63,1038,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1962-06-02,1962,6,2,1961,2467,0.07,1,67,13,15,17,181,293,0.12,1100,1074,33,5,10,62,964,100,18,25,79,1145,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1962-06-03,1962,6,3,1961,2395,0.07,1,67,13,15,17,181,293,0.12,1100,1002,33,5,10,58,896,100,18,25,75,1077,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1962-06-04,1962,6,4,1961,2345,0.07,1,67,13,15,17,181,293,0.12,1100,952,32,5,10,55,849,100,18,25,72,1030,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1962-06-05,1962,6,5,1961,2293,0.07,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1962-06-06,1962,6,6,1961,2276,0.07,1,67,13,15,17,181,293,0.13,1100,883,33,5,10,51,783,100,18,25,68,964,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1962-06-07,1962,6,7,1961,2261,0.07,1,67,13,15,17,181,293,0.13,1100,868,33,5,10,50,769,100,18,25,67,950,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1962-06-08,1962,6,8,1961,2187,0.07,1,67,13,15,17,181,293,0.13,1100,794,33,5,10,46,700,100,18,25,63,881,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1962-06-09,1962,6,9,1961,2155,0.07,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1962-06-10,1962,6,10,1961,2155,0.07,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1962-06-11,1962,6,11,1961,2094,0.07,1,67,13,15,17,181,293,0.14,1100,701,33,4,10,40,613,100,18,25,57,794,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1962-06-12,1962,6,12,1961,2041,0.07,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1962-06-13,1962,6,13,1961,1971,0.07,1,67,13,15,17,181,293,0.15,1100,578,33,5,10,33,497,100,18,25,50,678,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1962-06-14,1962,6,14,1961,1952,0.07,1,67,13,15,17,181,293,0.15,1100,559,33,5,9,32,479,100,18,25,49,660,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1962-06-15,1962,6,15,1961,1921,0.07,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1962-06-16,1962,6,16,1961,1860,0.07,1,67,13,15,17,181,293,0.16,1100,467,33,5,10,27,392,100,18,25,44,573,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1962-06-17,1962,6,17,1961,1807,0.07,1,67,13,15,17,181,293,0.16,1100,414,33,5,9,24,342,100,18,25,41,523,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1962-06-18,1962,6,18,1961,1745,0.07,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1962-06-19,1962,6,19,1961,1745,0.07,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1962-06-20,1962,6,20,1961,1645,0.07,1,67,13,15,17,181,293,0.18,1100,252,33,5,10,14,190,100,18,25,31,371,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1962-06-21,1962,6,21,1961,1609,0.07,1,67,13,15,17,181,293,0.18,1100,216,32,5,10,12,155,100,18,25,29,336,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1962-06-22,1962,6,22,1961,1551,0.07,1,67,13,15,17,181,293,0.19,1100,158,32,5,8,9,102,100,18,23,26,283,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4468
1962-06-23,1962,6,23,1961,1551,0.07,1,67,13,15,17,181,293,0.19,1100,158,32,5,8,9,102,100,18,23,26,283,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4468
1962-06-24,1962,6,24,1961,1492,0.07,1,67,13,15,17,181,293,0.2,1100,99,22,4,5,5,61,89,17,20,22,242,1227,275,275,275,275,990.0,969.5,0.89,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4523
1962-06-25,1962,6,25,1961,1446,0.07,1,67,13,15,17,181,293,0.2,1100,53,12,2,2,3,33,79,15,17,20,214,1212,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.3,4566
1962-06-26,1962,6,26,1961,1436,0.07,1,67,13,15,17,181,293,0.2,1100,43,10,1,2,2,27,77,14,17,19,208,1209,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4575
1962-06-27,1962,6,27,1961,1399,0.07,1,67,13,15,17,181,293,0.21,1100,6,1,0,0,0,4,68,13,15,17,185,1197,275,275,275,275,990.0,969.2,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4609
1962-06-28,1962,6,28,1961,1355,0.07,1,67,13,15,17,181,293,0.22,1062,0,0,0,0,0,0,67,13,15,17,181,1157,265,265,265,265,990.0,969.0,0.78,0.56,988.7,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4523
1962-06-29,1962,6,29,1961,1327,0.07,1,67,13,15,17,181,293,0.22,1034,0,0,0,0,0,0,67,13,15,17,181,1129,258,258,258,258,990.0,968.9,0.74,0.5,988.8,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4450
1962-06-30,1962,6,30,1961,1291,0.07,1,67,13,15,17,181,293,0.23,998,0,0,0,0,0,0,67,13,15,17,181,1093,249,249,249,249,990.0,968.8,0.69,0.42,988.9,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.3,4351
1962-07-01,1962,7,1,1961,1208,0.08,1,63,12,13,13,155,256,0.21,952,0,0,0,0,0,0,63,12,13,13,155,1040,238,238,238,238,990.0,968.6,0.61,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.2,4229
1962-07-02,1962,7,2,1961,1186,0.08,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4156
1962-07-03,1962,7,3,1961,1186,0.08,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4156
1962-07-04,1962,7,4,1961,1186,0.08,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4156
1962-07-05,1962,7,5,1961,1141,0.08,1,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,221,221,221,221,990.0,968.3,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.5,3997
1962-07-06,1962,7,6,1961,1127,0.08,1,63,12,13,13,155,256,0.23,871,0,0,0,0,0,0,63,12,13,13,155,959,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3946
1962-07-07,1962,7,7,1961,1125,0.08,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1962-07-08,1962,7,8,1961,1086,0.08,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.5,3779
1962-07-09,1962,7,9,1961,1080,0.08,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.0,968.2,0.49,0.34,989.2,3,20.7,20.7,20.7,21.0,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1962-07-10,1962,7,10,1961,1073,0.08,1,63,12,13,13,155,256,0.24,817,0,0,0,0,0,0,63,12,13,13,155,905,272,272,272,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.0,0.96,0.96,0.96,0.0,53.1,53.1,53.1,0.0,144.6,3470
1962-07-11,1962,7,11,1961,1042,0.08,1,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,262,262,262,0,990.0,968.0,0.46,0.32,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1962-07-12,1962,7,12,1961,1027,0.08,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,257,257,257,0,990.0,968.0,0.44,0.31,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
1962-07-13,1962,7,13,1961,1022,0.08,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.0,968.0,0.44,0.31,989.3,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.6,3470
1962-07-14,1962,7,14,1961,971,0.08,1,63,12,13,13,155,256,0.26,715,0,0,0,0,0,0,63,12,13,13,155,803,238,238,238,0,990.0,967.8,0.39,0.28,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.9,3358
1962-07-15,1962,7,15,1961,957,0.08,1,63,12,13,13,155,256,0.27,701,0,0,0,0,0,0,63,12,13,13,155,789,233,233,233,0,990.0,967.7,0.38,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.8,3307
1962-07-16,1962,7,16,1961,947,0.08,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,230,230,230,0,990.0,967.7,0.37,0.26,989.4,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.1,3266
1962-07-17,1962,7,17,1961,941,0.08,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,228,228,228,0,990.0,967.7,0.37,0.26,989.4,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.1,3243
1962-07-18,1962,7,18,1961,905,0.08,1,63,12,13,13,155,256,0.28,649,0,0,0,0,0,0,63,12,13,13,155,737,216,216,216,0,990.0,967.5,0.35,0.23,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.2,3100
1962-07-19,1962,7,19,1961,885,0.08,1,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.0,967.4,0.33,0.22,989.4,3,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,3017
1962-07-20,1962,7,20,1961,885,0.08,1,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.0,967.4,0.33,0.22,989.4,3,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,3017
1962-07-21,1962,7,21,1961,847,0.07,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.2,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.8,2850
1962-07-22,1962,7,22,1961,834,0.07,1,63,12,13,13,155,256,0.31,578,0,0,0,0,0,0,63,12,13,13,155,666,192,192,192,0,990.0,967.2,0.31,0.19,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.4,2792
1962-07-23,1962,7,23,1961,819,0.07,1,63,12,13,13,155,256,0.31,563,0,0,0,0,0,0,63,12,13,13,155,651,187,187,187,0,990.0,967.2,0.3,0.18,989.5,3,22.2,22.2,22.2,22.3,0.95,0.95,0.95,0.0,38.8,38.8,38.8,0.0,113.3,2720
1962-07-24,1962,7,24,1961,794,0.07,1,63,12,13,13,155,256,0.32,538,0,0,0,0,0,0,63,12,13,13,155,626,269,269,0,0,990.0,967.1,0.28,0.16,989.6,2,22.2,22.2,22.5,22.5,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,2313
1962-07-25,1962,7,25,1961,779,0.07,1,63,12,13,13,155,256,0.33,523,0,0,0,0,0,0,63,12,13,13,155,611,261,261,0,0,990.0,967.0,0.27,0.15,989.6,2,22.3,22.3,22.5,22.5,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1962-07-26,1962,7,26,1961,760,0.07,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,252,252,0,0,990.0,966.9,0.26,0.14,989.6,2,22.4,22.4,22.6,22.6,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1962-07-27,1962,7,27,1961,751,0.07,1,63,12,13,13,155,256,0.34,495,0,0,0,0,0,0,63,12,13,13,155,583,247,247,0,0,990.0,966.9,0.26,0.13,989.6,2,22.4,22.4,22.7,22.7,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1962-07-28,1962,7,28,1961,728,0.07,1,63,12,13,13,155,256,0.35,472,0,0,0,0,0,0,63,12,13,13,155,560,236,236,0,0,990.0,966.8,0.25,0.12,989.6,2,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1962-07-29,1962,7,29,1961,720,0.07,1,63,12,13,13,155,256,0.36,464,0,0,0,0,0,0,63,12,13,13,155,552,232,232,0,0,990.0,966.8,0.24,0.12,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
1962-07-30,1962,7,30,1961,705,0.07,1,63,12,13,13,155,256,0.36,449,0,0,0,0,0,0,63,12,13,13,155,537,224,224,0,0,990.0,966.7,0.23,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2254
1962-07-31,1962,7,31,1961,702,0.07,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,223,223,0,0,990.0,966.7,0.23,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,47.6,47.6,0.0,0.0,93.3,2240
1962-08-01,1962,8,1,1961,666,0.06,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1962-08-02,1962,8,2,1961,666,0.06,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1962-08-03,1962,8,3,1961,666,0.06,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1962-08-04,1962,8,4,1961,647,0.06,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.0,966.5,0.22,0.11,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1962-08-05,1962,8,5,1961,636,0.06,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.0,966.4,0.22,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1962-08-06,1962,8,6,1961,615,0.06,1,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1962-08-07,1962,8,7,1961,608,0.06,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1962-08-08,1962,8,8,1961,601,0.06,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2041
1962-08-09,1962,8,9,1961,589,0.06,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1962-08-10,1962,8,10,1961,589,0.06,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1962-08-11,1962,8,11,1961,583,0.04,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1962-08-12,1962,8,12,1961,563,0.04,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.0,1847
1962-08-13,1962,8,13,1961,562,0.04,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1962-08-14,1962,8,14,1961,562,0.04,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1962-08-15,1962,8,15,1961,562,0.04,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1962-08-16,1962,8,16,1961,550,0.04,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1962-08-17,1962,8,17,1961,550,0.04,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1962-08-18,1962,8,18,1961,548,0.04,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
1962-08-19,1962,8,19,1961,527,0.04,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1962-08-20,1962,8,20,1961,527,0.04,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1962-08-21,1962,8,21,1961,527,0.04,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1962-08-22,1962,8,22,1961,523,0.04,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.05,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1962-08-23,1962,8,23,1961,505,0.04,1,58,10,10,7,117,202,0.4,303,0,0,0,0,0,0,58,10,10,7,117,381,151,151,0,0,990.0,965.9,0.17,0.04,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1962-08-24,1962,8,24,1961,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1962-08-25,1962,8,25,1961,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1962-08-26,1962,8,26,1961,486,0.04,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
1962-08-27,1962,8,27,1961,477,0.04,1,58,10,10,7,117,202,0.42,275,0,0,0,0,0,0,58,10,10,7,117,353,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,30.2,30.2,0.0,0.0,58.7,1407
1962-08-28,1962,8,28,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1962-08-29,1962,8,29,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1962-08-30,1962,8,30,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1962-08-31,1962,8,31,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1962-09-01,1962,9,1,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1962-09-02,1962,9,2,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1962-09-03,1962,9,3,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1962-09-04,1962,9,4,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1962-09-05,1962,9,5,1961,455,0.04,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1962-09-06,1962,9,6,1961,442,0.04,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1532
1962-09-07,1962,9,7,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1962-09-08,1962,9,8,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1962-09-09,1962,9,9,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1962-09-10,1962,9,10,1961,435,0.04,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1962-09-11,1962,9,11,1961,422,0.04,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1428
1962-09-12,1962,9,12,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1962-09-13,1962,9,13,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1962-09-14,1962,9,14,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1962-09-15,1962,9,15,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1962-09-16,1962,9,16,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1962-09-17,1962,9,17,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1962-09-18,1962,9,18,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1962-09-19,1962,9,19,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1962-09-20,1962,9,20,1961,398,0.04,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1962-09-21,1962,9,21,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-22,1962,9,22,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-23,1962,9,23,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-24,1962,9,24,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-25,1962,9,25,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-26,1962,9,26,1961,377,0.05,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1962-09-27,1962,9,27,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.2,1155
1962-09-28,1962,9,28,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.2,1155
1962-09-29,1962,9,29,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.2,1155
1962-09-30,1962,9,30,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.2,1155
1962-10-01,1962,10,1,1962,353,0.07,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1962-10-02,1962,10,2,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1962-10-03,1962,10,3,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1962-10-04,1962,10,4,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1962-10-05,1962,10,5,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1962-10-06,1962,10,6,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1962-10-07,1962,10,7,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1962-10-08,1962,10,8,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1962-10-09,1962,10,9,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1962-10-10,1962,10,10,1962,335,0.07,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1962-10-11,1962,10,11,1962,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1962-10-12,1962,10,12,1962,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1962-10-13,1962,10,13,1962,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1962-10-14,1962,10,14,1962,320,0.07,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1962-10-15,1962,10,15,1962,306,0.07,1,44,7,6,3,60,120,0.39,186,0,0,0,0,0,0,44,7,6,3,60,243,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1009
1962-10-16,1962,10,16,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,988
1962-10-17,1962,10,17,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,988
1962-10-18,1962,10,18,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,988
1962-10-19,1962,10,19,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,988
1962-10-20,1962,10,20,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,988
1962-10-21,1962,10,21,1962,302,0.09,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,988
1962-10-22,1962,10,22,1962,299,0.09,1,44,7,6,3,60,120,0.4,179,0,0,0,0,0,0,44,7,6,3,60,236,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,970
1962-10-23,1962,10,23,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1962-10-24,1962,10,24,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1962-10-25,1962,10,25,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1962-10-26,1962,10,26,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1962-10-27,1962,10,27,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1962-10-28,1962,10,28,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1962-10-29,1962,10,29,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1962-10-30,1962,10,30,1962,287,0.09,1,44,7,6,3,60,120,0.42,167,0,0,0,0,0,0,44,7,6,3,60,224,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,898
1962-10-31,1962,10,31,1962,302,0.09,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,988
1962-11-01,1962,11,1,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1962-11-02,1962,11,2,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1962-11-03,1962,11,3,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1962-11-04,1962,11,4,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1962-11-05,1962,11,5,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1962-11-06,1962,11,6,1962,306,0.19,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1962-11-07,1962,11,7,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1962-11-08,1962,11,8,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1962-11-09,1962,11,9,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1962-11-10,1962,11,10,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1962-11-11,1962,11,11,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1962-11-12,1962,11,12,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1962-11-13,1962,11,13,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1962-11-14,1962,11,14,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1962-11-15,1962,11,15,1962,329,0.16,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1962-11-16,1962,11,16,1962,338,0.16,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-11-17,1962,11,17,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1962-11-18,1962,11,18,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1962-11-19,1962,11,19,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1962-11-20,1962,11,20,1962,344,0.16,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1962-11-21,1962,11,21,1962,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1962-11-22,1962,11,22,1962,364,0.15,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1962-11-23,1962,11,23,1962,380,0.15,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1962-11-24,1962,11,24,1962,389,0.15,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
1962-11-25,1962,11,25,1962,417,0.15,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1620
1962-11-26,1962,11,26,1962,402,0.15,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
1962-11-27,1962,11,27,1962,408,0.15,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1570
1962-11-28,1962,11,28,1962,420,0.15,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1962-11-29,1962,11,29,1962,422,0.15,2,40,6,4,3,53,106,0.25,316,0,0,0,0,0,0,40,6,4,3,53,366,158,158,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1962-11-30,1962,11,30,1962,442,0.15,2,40,6,4,3,53,106,0.24,336,0,0,0,0,0,0,40,6,4,3,53,386,168,168,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1748
1962-12-01,1962,12,1,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1962-12-02,1962,12,2,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1962-12-03,1962,12,3,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1962-12-04,1962,12,4,1962,467,0.12,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1962-12-05,1962,12,5,1962,494,0.12,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1962-12-06,1962,12,6,1962,512,0.12,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1962-12-07,1962,12,7,1962,542,0.12,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1962-12-08,1962,12,8,1962,527,0.12,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1962-12-09,1962,12,9,1962,527,0.12,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1962-12-10,1962,12,10,1962,532,0.12,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1962-12-11,1962,12,11,1962,550,0.09,1,44,8,6,4,64,126,0.23,424,0,0,0,0,0,0,44,8,6,4,64,482,212,212,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2192
1962-12-12,1962,12,12,1962,563,0.09,1,44,8,6,4,64,126,0.22,437,0,0,0,0,0,0,44,8,6,4,64,495,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2254
1962-12-13,1962,12,13,1962,615,0.09,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1962-12-14,1962,12,14,1962,702,0.09,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.6,40.6,40.6,0.0,119.1,2857
1962-12-15,1962,12,15,1962,712,0.09,1,44,8,6,4,64,126,0.18,586,0,0,0,0,0,0,44,8,6,4,64,644,195,195,195,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2903
1962-12-16,1962,12,16,1962,684,0.09,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.0,966.6,0.28,0.17,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.4,2770
1962-12-17,1962,12,17,1962,739,0.09,1,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.2,3027
1962-12-18,1962,12,18,1962,760,0.09,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.9,3116
1962-12-19,1962,12,19,1962,779,0.09,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1962-12-20,1962,12,20,1962,803,0.09,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.0,967.1,0.34,0.25,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1962-12-21,1962,12,21,1962,817,0.03,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1962-12-22,1962,12,22,1962,905,0.03,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1962-12-23,1962,12,23,1962,957,0.03,1,44,8,6,4,64,126,0.13,831,0,0,0,0,0,0,44,8,6,4,64,889,207,207,207,207,990.0,967.7,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3882
1962-12-24,1962,12,24,1962,971,0.03,1,44,8,6,4,64,126,0.13,845,0,0,0,0,0,0,44,8,6,4,64,903,211,211,211,211,990.0,967.8,0.48,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,164.0,3937
1962-12-25,1962,12,25,1962,976,0.03,1,44,8,6,4,64,126,0.13,850,0,0,0,0,0,0,44,8,6,4,64,908,212,212,212,212,990.0,967.8,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3956
1962-12-26,1962,12,26,1962,1042,0.03,1,44,8,6,4,64,126,0.12,916,0,0,0,0,0,0,44,8,6,4,64,974,229,229,229,229,990.0,968.0,0.55,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,175.0,4199
1962-12-27,1962,12,27,1962,1073,0.03,1,44,8,6,4,64,126,0.12,947,0,0,0,0,0,0,44,8,6,4,64,1005,236,236,236,236,990.0,968.1,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.8,45.8,45.8,45.8,179.5,4308
1962-12-28,1962,12,28,1962,1059,0.03,1,44,8,6,4,64,126,0.12,933,0,0,0,0,0,0,44,8,6,4,64,991,233,233,233,233,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.5,4260
1962-12-29,1962,12,29,1962,1086,0.03,1,44,8,6,4,64,126,0.12,960,0,0,0,0,0,0,44,8,6,4,64,1018,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.4,4354
1962-12-30,1962,12,30,1962,1089,0.03,1,44,8,6,4,64,126,0.12,963,0,0,0,0,0,0,44,8,6,4,64,1021,240,240,240,240,990.0,968.2,0.59,0.41,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.9,4365
1962-12-31,1962,12,31,1962,1125,0.03,1,44,8,6,4,64,126,0.11,999,0,0,0,0,0,0,44,8,6,4,64,1057,249,249,249,249,990.0,968.3,0.64,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,187.0,4488
1963-01-01,1963,1,1,1962,1132,0.02,1,49,8,7,5,81,150,0.13,982,0,0,0,0,0,0,49,8,7,5,81,1046,245,245,245,245,990.0,968.3,0.62,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.8,4411
