Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1963-01-02,1963,1,2,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4442
1963-01-03,1963,1,3,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4442
1963-01-04,1963,1,4,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4442
1963-01-05,1963,1,5,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4442
1963-01-06,1963,1,6,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4442
1963-01-07,1963,1,7,1962,1151,0.02,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.0,968.4,0.65,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.4,4473
1963-01-08,1963,1,8,1962,1186,0.02,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,190.6,4574
1963-01-09,1963,1,9,1962,1186,0.02,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,190.6,4574
1963-01-10,1963,1,10,1962,1195,0.02,1,49,8,7,5,81,150,0.13,1045,0,0,0,0,0,0,49,8,7,5,81,1109,261,261,261,261,990.0,968.5,0.71,0.52,988.8,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.6,4598
1963-01-11,1963,1,11,1962,1208,0.03,1,49,8,7,5,81,150,0.12,1058,0,0,0,0,0,0,49,8,7,5,81,1122,264,264,264,264,990.0,968.6,0.73,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.2,49.2,49.2,49.2,192.8,4627
1963-01-12,1963,1,12,1962,1216,0.03,1,49,8,7,5,81,150,0.12,1066,0,0,0,0,0,0,49,8,7,5,81,1130,266,266,266,266,990.0,968.6,0.74,0.57,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1963-01-13,1963,1,13,1962,1297,0.03,1,49,8,7,5,81,150,0.12,1100,47,15,2,2,1,25,64,10,9,6,106,1184,275,275,275,275,990.0,968.8,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1963-01-14,1963,1,14,1962,1327,0.03,1,49,8,7,5,81,150,0.11,1100,77,25,4,3,2,41,74,12,10,7,122,1197,275,275,275,275,990.0,968.9,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1963-01-15,1963,1,15,1962,1431,0.03,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4568
1963-01-16,1963,1,16,1962,1511,0.03,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.6,4502
1963-01-17,1963,1,17,1962,1559,0.03,1,49,8,7,5,81,150,0.1,1100,309,51,10,14,10,223,100,18,21,15,304,1239,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4462
1963-01-18,1963,1,18,1962,1645,0.03,1,49,8,7,5,81,150,0.09,1100,395,51,10,18,13,303,100,18,25,18,384,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1963-01-19,1963,1,19,1962,1745,0.03,1,49,8,7,5,81,150,0.09,1100,495,51,10,18,16,400,100,18,25,21,481,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1963-01-20,1963,1,20,1962,1832,0.03,1,49,8,7,5,81,150,0.08,1100,582,51,9,17,19,483,100,18,25,24,564,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1963-01-21,1963,1,21,1962,1881,0.0,1,49,8,7,5,81,150,0.08,1100,631,51,10,18,21,531,100,18,25,26,612,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1963-01-22,1963,1,22,1962,2067,0.0,1,49,8,7,5,81,150,0.07,1100,817,51,10,18,27,711,100,18,25,32,792,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1963-01-23,1963,1,23,1962,2112,0.0,1,49,8,7,5,81,150,0.07,1100,862,51,10,18,28,754,100,18,25,33,835,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1963-01-24,1963,1,24,1962,2187,0.0,1,49,8,7,5,81,150,0.07,1100,937,51,10,18,31,827,100,18,25,36,908,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1963-01-25,1963,1,25,1962,2276,0.0,1,49,8,7,5,81,150,0.07,1100,1026,51,10,18,34,912,100,18,25,39,993,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1963-01-26,1963,1,26,1962,2363,0.0,1,49,8,7,5,81,150,0.06,1100,1113,51,10,18,37,997,100,18,25,42,1078,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1963-01-27,1963,1,27,1962,2411,0.0,1,49,8,7,5,81,150,0.06,1100,1161,51,10,18,38,1043,100,18,25,43,1124,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1963-01-28,1963,1,28,1962,2496,0.0,1,49,8,7,5,81,150,0.06,1100,1246,51,10,17,41,1126,100,18,25,46,1207,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1963-01-29,1963,1,29,1962,2645,0.0,1,49,8,7,5,81,150,0.06,1100,1395,51,10,18,46,1270,100,18,25,51,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1963-01-30,1963,1,30,1962,2749,0.0,1,49,8,7,5,81,150,0.05,1100,1499,51,10,18,49,1370,100,18,25,54,1451,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1963-01-31,1963,1,31,1962,2802,0.0,1,49,8,7,5,81,150,0.05,1100,1552,50,10,18,51,1422,100,18,25,56,1503,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1963-02-01,1963,2,1,1962,2895,0.02,1,55,10,10,8,114,197,0.07,1100,1598,45,8,15,64,1465,100,18,25,72,1579,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1963-02-02,1963,2,2,1962,3020,0.02,1,55,10,10,8,114,197,0.07,1100,1723,45,8,15,70,1585,100,18,25,78,1699,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1963-02-03,1963,2,3,1962,3122,0.02,1,55,10,10,8,114,197,0.06,1100,1825,45,8,15,72,1685,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1963-02-04,1963,2,4,1962,3251,0.02,1,55,10,10,8,114,197,0.06,1100,1954,45,8,15,72,1814,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1963-02-05,1963,2,5,1962,3355,0.02,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1963-02-06,1963,2,6,1962,3452,0.02,1,55,10,10,8,114,197,0.06,1100,2155,45,8,15,72,2015,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1963-02-07,1963,2,7,1962,3600,0.02,1,55,10,10,8,114,197,0.05,1100,2303,45,8,15,72,2163,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1963-02-08,1963,2,8,1962,3688,0.02,1,55,10,10,8,114,197,0.05,1100,2391,45,8,15,72,2251,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1963-02-09,1963,2,9,1962,3811,0.02,1,55,10,10,8,114,197,0.05,1100,2514,45,8,15,72,2374,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1963-02-10,1963,2,10,1962,3830,0.02,1,55,10,10,8,114,197,0.05,1100,2533,45,8,15,72,2393,100,18,25,80,2507,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.5,2986
1963-02-11,1963,2,11,1962,3905,0.03,1,55,10,10,8,114,197,0.05,1100,2608,45,8,15,72,2468,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.6,31.6,31.6,31.6,122.7,2945
1963-02-12,1963,2,12,1962,3939,0.03,1,55,10,10,8,114,197,0.05,1100,2642,45,8,15,72,2502,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.9,2926
1963-02-13,1963,2,13,1962,3988,0.03,1,55,10,10,8,114,197,0.05,1100,2691,45,8,15,72,2551,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1963-02-14,1963,2,14,1962,4110,0.03,1,55,10,10,8,114,197,0.05,1100,2813,45,8,15,72,2673,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1963-02-15,1963,2,15,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1963-02-16,1963,2,16,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1963-02-17,1963,2,17,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1963-02-18,1963,2,18,1962,4352,0.03,1,55,10,10,8,114,197,0.05,1100,3055,45,8,15,72,2915,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1963-02-19,1963,2,19,1962,4432,0.03,1,55,10,10,8,114,197,0.04,1100,3135,45,8,15,71,2995,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1963-02-20,1963,2,20,1962,4515,0.03,1,55,10,10,8,114,197,0.04,1100,3218,45,8,15,72,3078,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.4,2648
1963-02-21,1963,2,21,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1963-02-22,1963,2,22,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1963-02-23,1963,2,23,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1963-02-24,1963,2,24,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1963-02-25,1963,2,25,1962,4594,0.03,1,55,10,10,8,114,197,0.04,1100,3297,45,8,15,72,3157,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1963-02-26,1963,2,26,1962,4777,0.03,1,55,10,10,8,114,197,0.04,1100,3480,45,8,15,72,3340,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.1,27.1,27.1,27.1,105.2,2524
1963-02-27,1963,2,27,1962,4949,0.03,1,55,10,10,8,114,197,0.04,1100,3652,45,8,15,72,3512,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,101.0,2424
1963-02-28,1963,2,28,1962,5133,0.03,1,55,10,10,8,114,197,0.04,1100,3836,45,8,15,72,3696,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2336
1963-03-01,1963,3,1,1962,5307,0.03,1,68,14,17,21,195,315,0.06,1100,3892,32,4,8,59,3789,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1963-03-02,1963,3,2,1962,5434,0.03,1,68,14,17,21,195,315,0.06,1100,4019,32,4,8,59,3916,100,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,4,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.7,2200
1963-03-03,1963,3,3,1962,5630,0.03,1,68,14,17,21,195,315,0.06,0,5315,1132,4,8,59,4112,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.3,22.3,22.3,22.3,86.4,2074
1963-03-04,1963,3,4,1962,5866,0.03,1,68,14,17,21,195,315,0.05,0,5551,1132,4,8,59,4348,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.8,20.8,20.8,20.8,80.1,1921
1963-03-05,1963,3,5,1962,6100,0.03,1,68,14,17,21,195,315,0.05,0,5785,1132,4,7,59,4582,1200,18,25,80,4777,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.4,19.4,19.4,19.4,74.6,1790
1963-03-06,1963,3,6,1962,6307,0.03,1,68,14,17,21,195,315,0.05,0,5992,1132,4,8,59,4789,1200,18,25,80,4984,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1734
1963-03-07,1963,3,7,1962,6467,0.03,1,68,14,17,21,195,315,0.05,0,6152,1132,4,8,59,4949,1200,18,25,80,5144,1243,275,275,275,275,990.1,979.6,0.88,0.65,988.6,0,8.7,8.7,8.7,8.7,0.79,0.79,0.79,0.79,18.6,18.6,18.6,18.6,71.5,1716
1963-03-08,1963,3,8,1962,6584,0.03,1,68,14,17,21,195,315,0.05,0,6269,1132,4,8,59,5066,1200,18,25,80,5261,1243,275,275,275,275,990.1,979.8,0.88,0.65,988.6,0,8.6,8.6,8.6,8.6,0.8,0.8,0.8,0.8,18.5,18.5,18.5,18.5,70.9,1702
1963-03-09,1963,3,9,1962,6666,0.03,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.1,979.9,0.87,0.65,988.6,0,8.5,8.5,8.5,8.5,0.8,0.8,0.8,0.8,18.4,18.4,18.4,18.4,70.6,1693
1963-03-10,1963,3,10,1962,6727,0.03,1,68,14,17,21,195,315,0.05,0,6412,1132,4,8,59,5209,1200,18,25,80,5404,1243,275,275,275,275,990.1,980.0,0.87,0.65,988.6,0,8.4,8.4,8.4,8.4,0.81,0.81,0.81,0.81,18.3,18.3,18.3,18.3,70.3,1686
1963-03-11,1963,3,11,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.65,988.6,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.1,18.1,18.1,18.1,69.5,1668
1963-03-12,1963,3,12,1962,6953,0.03,1,68,14,17,21,195,315,0.05,0,6638,1132,3,8,59,5435,1200,18,25,80,5630,1243,275,275,275,275,990.2,980.2,0.86,0.65,988.7,0,8.1,8.1,8.1,8.1,0.82,0.82,0.82,0.82,18.0,18.0,18.0,18.0,69.1,1658
1963-03-13,1963,3,13,1962,7094,0.03,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.2,980.4,0.86,0.65,988.7,0,8.0,8.0,8.0,8.0,0.83,0.83,0.83,0.83,17.8,17.8,17.8,17.8,68.5,1643
1963-03-14,1963,3,14,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.2,980.4,0.86,0.65,988.7,0,8.0,8.0,8.0,8.0,0.82,0.82,0.82,0.82,17.7,17.7,17.7,17.7,68.1,1634
1963-03-15,1963,3,15,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.2,980.4,0.86,0.65,988.7,0,8.0,8.0,8.0,8.0,0.82,0.82,0.82,0.82,17.7,17.7,17.7,17.7,68.1,1634
1963-03-16,1963,3,16,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.2,980.4,0.86,0.65,988.7,0,8.0,8.0,8.0,8.0,0.82,0.82,0.82,0.82,17.7,17.7,17.7,17.7,68.1,1634
1963-03-17,1963,3,17,1962,7094,0.03,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.2,980.4,0.86,0.65,988.7,0,8.0,8.0,8.0,8.0,0.83,0.83,0.83,0.83,17.8,17.8,17.8,17.8,68.5,1643
1963-03-18,1963,3,18,1962,6912,0.03,1,68,14,17,21,195,315,0.05,0,6597,1132,4,8,59,5394,1200,18,25,80,5589,1243,275,275,275,275,990.2,980.2,0.87,0.65,988.6,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.1,18.1,18.1,18.1,69.3,1663
1963-03-19,1963,3,19,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.65,988.6,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.1,18.1,18.1,18.1,69.5,1668
1963-03-20,1963,3,20,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.65,988.6,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.1,18.1,18.1,18.1,69.5,1668
1963-03-21,1963,3,21,1962,6850,0.03,1,68,14,17,21,195,315,0.05,0,6535,1132,4,8,59,5332,1200,18,25,80,5527,1243,275,275,275,275,990.2,980.1,0.87,0.65,988.6,0,8.3,8.3,8.3,8.3,0.81,0.81,0.81,0.81,18.1,18.1,18.1,18.1,69.6,1671
1963-03-22,1963,3,22,1962,6747,0.03,1,68,14,17,21,195,315,0.05,0,6432,1132,4,8,59,5229,1200,18,25,80,5424,1243,275,275,275,275,990.1,980.0,0.87,0.65,988.6,0,8.4,8.4,8.4,8.4,0.81,0.81,0.81,0.81,18.3,18.3,18.3,18.3,70.2,1683
1963-03-23,1963,3,23,1962,6686,0.03,1,68,14,17,21,195,315,0.05,0,6371,1132,4,8,59,5168,1200,18,25,80,5363,1243,275,275,275,275,990.1,979.9,0.87,0.65,988.6,0,8.4,8.4,8.4,8.4,0.81,0.81,0.81,0.81,18.3,18.3,18.3,18.3,70.5,1690
1963-03-24,1963,3,24,1962,6666,0.03,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.1,979.9,0.87,0.65,988.6,0,8.5,8.5,8.5,8.5,0.8,0.8,0.8,0.8,18.4,18.4,18.4,18.4,70.6,1693
1963-03-25,1963,3,25,1962,6564,0.03,1,68,14,17,21,195,315,0.05,0,6249,1132,4,8,59,5046,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.65,988.6,0,8.6,8.6,8.6,8.6,0.8,0.8,0.8,0.8,18.5,18.5,18.5,18.5,71.0,1704
1963-03-26,1963,3,26,1962,6447,0.03,1,68,14,17,21,195,315,0.05,0,6132,1132,4,8,59,4929,1200,18,25,80,5124,1243,275,275,275,275,990.1,979.6,0.88,0.65,988.6,0,8.7,8.7,8.7,8.7,0.79,0.79,0.79,0.79,18.6,18.6,18.6,18.6,71.6,1718
1963-03-27,1963,3,27,1962,6427,0.03,1,68,14,17,21,195,315,0.05,0,6112,1132,4,8,59,4909,1200,18,25,80,5104,1243,275,275,275,275,990.1,979.6,0.88,0.65,988.6,0,8.7,8.7,8.7,8.7,0.79,0.79,0.79,0.79,18.7,18.7,18.7,18.7,71.7,1720
1963-03-28,1963,3,28,1962,6347,0.03,1,68,14,17,21,195,315,0.05,0,6032,1132,4,8,59,4829,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.1,1729
1963-03-29,1963,3,29,1962,6327,0.03,1,68,14,17,21,195,315,0.05,0,6012,1132,4,8,59,4809,1200,18,25,80,5004,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.2,1731
1963-03-30,1963,3,30,1962,6288,0.03,1,68,14,17,21,195,315,0.05,0,5973,1132,4,8,59,4770,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1736
1963-03-31,1963,3,31,1962,6288,0.03,1,68,14,17,21,195,315,0.05,0,5973,1132,4,8,59,4770,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1736
1963-04-01,1963,4,1,1962,6288,0.02,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1736
1963-04-02,1963,4,2,1962,6288,0.02,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1736
1963-04-03,1963,4,3,1962,6268,0.02,1,84,14,20,27,219,364,0.06,0,5904,1116,4,5,53,4726,1200,18,25,80,4945,1243,275,275,275,275,990.1,979.4,0.89,0.65,988.6,0,8.9,8.9,8.9,8.9,0.78,0.78,0.78,0.78,18.9,18.9,18.9,18.9,72.4,1738
1963-04-04,1963,4,4,1962,6189,0.02,1,84,14,20,27,219,364,0.06,0,5825,1116,4,5,53,4647,1200,18,25,80,4866,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,18.9,18.9,18.9,18.9,72.8,1747
1963-04-05,1963,4,5,1962,6120,0.02,1,84,14,20,27,219,364,0.06,0,5756,1116,4,5,53,4578,1200,18,25,80,4797,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.3,19.3,19.3,19.3,74.2,1780
1963-04-06,1963,4,6,1962,6081,0.02,1,84,14,20,27,219,364,0.06,0,5717,1116,4,4,53,4539,1200,18,25,80,4758,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.5,19.5,19.5,19.5,75.0,1799
1963-04-07,1963,4,7,1962,6042,0.02,1,84,14,20,27,219,364,0.06,0,5678,1116,4,4,53,4500,1200,18,25,80,4719,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.7,19.7,19.7,19.7,75.8,1818
1963-04-08,1963,4,8,1962,5963,0.02,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.6,1861
1963-04-09,1963,4,9,1962,5905,0.02,1,84,14,20,27,219,364,0.06,0,5541,1116,4,4,53,4363,1200,18,25,80,4582,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.81,0.81,0.81,0.81,20.5,20.5,20.5,20.5,79.1,1897
1963-04-10,1963,4,10,1962,5866,0.02,1,84,14,20,27,219,364,0.06,0,5502,1116,4,5,53,4324,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.8,20.8,20.8,20.8,80.1,1921
1963-04-11,1963,4,11,1962,5786,0.02,1,84,14,20,27,219,364,0.06,0,5422,1116,4,5,53,4244,1200,18,25,80,4463,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.3,21.3,21.3,21.3,82.2,1972
1963-04-12,1963,4,12,1962,5668,0.02,1,84,14,20,27,219,364,0.06,0,5304,1116,4,5,53,4126,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,85.4,2049
1963-04-13,1963,4,13,1962,5593,0.02,1,84,14,20,27,219,364,0.07,0,5229,1116,4,5,53,4051,1200,18,25,80,4270,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.85,0.85,0.85,0.85,22.6,22.6,22.6,22.6,87.5,2099
1963-04-14,1963,4,14,1962,5574,0.02,1,84,14,20,27,219,364,0.07,0,5210,1116,4,5,53,4032,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.0,2111
1963-04-15,1963,4,15,1962,5551,0.02,1,84,14,20,27,219,364,0.07,0,5187,1116,4,5,53,4009,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1963-04-16,1963,4,16,1962,5434,0.02,1,84,14,20,27,219,364,0.07,1100,3970,16,4,5,53,3892,100,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,4,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.7,2200
1963-04-17,1963,4,17,1962,5396,0.02,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1963-04-18,1963,4,18,1962,5307,0.02,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1963-04-19,1963,4,19,1962,5223,0.02,1,84,14,20,27,219,364,0.07,1100,3759,16,4,5,53,3681,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,95.7,2295
1963-04-20,1963,4,20,1962,5133,0.02,1,84,14,20,27,219,364,0.07,1100,3669,16,4,5,53,3591,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2336
1963-04-21,1963,4,21,1962,4967,0.05,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.6,2414
1963-04-22,1963,4,22,1962,4856,0.05,1,84,14,20,27,219,364,0.07,1100,3392,16,4,5,53,3314,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.4,2480
1963-04-23,1963,4,23,1962,4760,0.05,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1963-04-24,1963,4,24,1962,4629,0.05,1,84,14,20,27,219,364,0.08,1100,3165,16,4,5,52,3087,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1963-04-25,1963,4,25,1962,4525,0.05,1,84,14,20,27,219,364,0.08,1100,3061,16,4,5,53,2983,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1963-04-26,1963,4,26,1962,4484,0.05,1,84,14,20,27,219,364,0.08,1100,3020,16,4,5,53,2942,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1963-04-27,1963,4,27,1962,4401,0.05,1,84,14,20,27,219,364,0.08,1100,2937,16,4,5,53,2859,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1963-04-28,1963,4,28,1962,4226,0.05,1,84,14,20,27,219,364,0.09,1100,2762,16,4,5,53,2684,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,116.1,2785
1963-04-29,1963,4,29,1962,4110,0.05,1,84,14,20,27,219,364,0.09,1100,2646,16,4,5,53,2568,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1963-04-30,1963,4,30,1962,4056,0.05,1,84,14,20,27,219,364,0.09,1100,2592,16,4,5,53,2514,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1963-05-01,1963,5,1,1962,4007,0.1,1,71,14,18,24,213,340,0.08,1100,2567,29,4,7,56,2471,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.4,2889
1963-05-02,1963,5,2,1962,3951,0.1,1,71,14,18,24,213,340,0.09,1100,2511,29,4,7,56,2415,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2920
1963-05-03,1963,5,3,1962,3901,0.1,1,71,14,18,24,213,340,0.09,1100,2461,29,4,7,56,2365,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,122.8,2947
1963-05-04,1963,5,4,1962,3866,0.1,1,71,14,18,24,213,340,0.09,1100,2426,28,4,7,56,2330,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.6,2967
1963-05-05,1963,5,5,1962,3803,0.1,1,71,14,18,24,213,340,0.09,1100,2363,29,4,7,56,2267,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.1,3002
1963-05-06,1963,5,6,1962,3639,0.1,1,71,14,18,24,213,340,0.09,1100,2199,29,4,6,56,2103,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1963-05-07,1963,5,7,1962,3573,0.1,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1963-05-08,1963,5,8,1962,3496,0.1,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1963-05-09,1963,5,9,1962,3467,0.1,1,71,14,18,24,213,340,0.1,1100,2027,29,4,7,56,1931,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1963-05-10,1963,5,10,1962,3441,0.1,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1963-05-11,1963,5,11,1962,3405,0.17,2,65,14,17,23,202,321,0.09,1100,1984,35,4,8,57,1880,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1963-05-12,1963,5,12,1962,3278,0.17,2,65,14,17,23,202,321,0.1,1100,1857,35,4,8,57,1753,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1963-05-13,1963,5,13,1962,3210,0.17,2,65,14,17,23,202,321,0.1,1100,1789,35,4,8,57,1685,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1963-05-14,1963,5,14,1962,3122,0.17,2,65,14,17,23,202,321,0.1,1100,1701,35,4,8,57,1597,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1963-05-15,1963,5,15,1962,3080,0.17,2,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1963-05-16,1963,5,16,1962,2963,0.17,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1963-05-17,1963,5,17,1962,2914,0.17,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1963-05-18,1963,5,18,1962,2840,0.17,2,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1963-05-19,1963,5,19,1962,2769,0.17,2,65,14,17,23,202,321,0.12,1100,1348,35,4,8,57,1244,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1963-05-20,1963,5,20,1962,2704,0.17,2,65,14,17,23,202,321,0.12,1100,1283,35,4,8,57,1179,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1963-05-21,1963,5,21,1962,2645,0.19,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1963-05-22,1963,5,22,1962,2591,0.19,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1963-05-23,1963,5,23,1962,2542,0.19,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1963-05-24,1963,5,24,1962,2496,0.19,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1963-05-25,1963,5,25,1962,2411,0.19,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1963-05-26,1963,5,26,1962,2384,0.19,2,65,14,17,23,202,321,0.13,1100,963,35,4,8,57,859,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1963-05-27,1963,5,27,1962,2335,0.19,2,65,14,17,23,202,321,0.14,1100,914,35,4,7,57,810,100,18,25,80,1012,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1963-05-28,1963,5,28,1962,2293,0.19,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1963-05-29,1963,5,29,1962,2261,0.19,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1963-05-30,1963,5,30,1962,2187,0.19,2,65,14,17,23,202,321,0.15,1100,766,35,4,8,54,664,100,18,25,77,866,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1963-05-31,1963,5,31,1962,2155,0.19,2,65,14,17,23,202,321,0.15,1100,734,35,4,8,52,634,100,18,25,75,836,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1963-06-01,1963,6,1,1962,2155,0.2,2,62,12,14,16,153,257,0.12,1100,798,38,6,11,49,693,100,18,25,65,846,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1963-06-02,1963,6,2,1962,2094,0.2,2,62,12,14,16,153,257,0.12,1100,737,38,6,11,45,636,100,18,25,61,789,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1963-06-03,1963,6,3,1962,2041,0.2,2,62,12,14,16,153,257,0.13,1100,684,38,6,11,42,587,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1963-06-04,1963,6,4,1962,1966,0.2,2,62,12,14,16,153,257,0.13,1100,609,38,6,11,37,516,100,18,25,53,669,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1963-06-05,1963,6,5,1962,1916,0.2,2,62,12,14,16,153,257,0.13,1100,559,38,6,11,34,469,100,18,25,50,622,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1963-06-06,1963,6,6,1962,1860,0.2,2,62,12,14,16,153,257,0.14,1100,503,37,6,11,31,416,100,18,25,47,569,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1963-06-07,1963,6,7,1962,1835,0.2,2,62,12,14,16,153,257,0.14,1100,478,38,6,11,29,393,100,18,25,45,546,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1963-06-08,1963,6,8,1962,1801,0.2,2,62,12,14,16,153,257,0.14,1100,444,37,6,11,27,362,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1963-06-09,1963,6,9,1962,1726,0.2,2,62,12,14,16,153,257,0.15,1100,369,37,6,10,22,291,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1963-06-10,1963,6,10,1962,1677,0.2,2,62,12,14,16,153,257,0.15,1100,320,38,6,11,19,245,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1963-06-11,1963,6,11,1962,1645,0.21,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1963-06-12,1963,6,12,1962,1609,0.21,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1963-06-13,1963,6,13,1962,1528,0.21,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1963-06-14,1963,6,14,1962,1511,0.21,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.6,4501
1963-06-15,1963,6,15,1962,1511,0.21,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.6,4501
1963-06-16,1963,6,16,1962,1492,0.21,2,62,12,14,16,153,257,0.17,1100,135,32,6,7,8,81,94,18,21,24,234,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4519
1963-06-17,1963,6,17,1962,1446,0.21,2,62,12,14,16,153,257,0.18,1100,89,21,4,4,5,53,83,16,18,21,206,1218,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4563
1963-06-18,1963,6,18,1962,1431,0.21,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.7,4577
1963-06-19,1963,6,19,1962,1383,0.21,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1963-06-20,1963,6,20,1962,1341,0.21,2,62,12,14,16,153,257,0.19,1084,0,0,0,0,0,0,62,12,14,16,153,1172,271,271,271,271,990.0,969.0,0.8,0.61,988.6,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4609
1963-06-21,1963,6,21,1962,1327,0.21,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.0,968.9,0.78,0.58,988.6,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4574
1963-06-22,1963,6,22,1962,1297,0.21,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.0,968.8,0.74,0.51,988.7,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4495
1963-06-23,1963,6,23,1962,1291,0.21,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.5,988.8,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.6,4479
1963-06-24,1963,6,24,1962,1208,0.21,2,62,12,14,16,153,257,0.21,951,0,0,0,0,0,0,62,12,14,16,153,1039,237,237,237,237,990.0,968.6,0.61,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.9,44.9,44.9,44.9,176.1,4225
1963-06-25,1963,6,25,1962,1186,0.21,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,173.0,4152
1963-06-26,1963,6,26,1962,1186,0.21,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,173.0,4152
1963-06-27,1963,6,27,1962,1141,0.21,2,62,12,14,16,153,257,0.23,884,0,0,0,0,0,0,62,12,14,16,153,972,221,221,221,221,990.0,968.3,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.4,3992
1963-06-28,1963,6,28,1962,1127,0.21,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1963-06-29,1963,6,29,1962,1125,0.21,2,62,12,14,16,153,257,0.23,868,0,0,0,0,0,0,62,12,14,16,153,956,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,3934
1963-06-30,1963,6,30,1962,1089,0.21,2,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,208,208,208,208,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.4,40.4,40.4,40.4,157.8,3787
1963-07-01,1963,7,1,1962,1086,0.2,2,58,11,11,11,136,227,0.21,859,0,0,0,0,0,0,58,11,11,11,136,939,214,214,214,214,990.0,968.2,0.51,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3918
1963-07-02,1963,7,2,1962,1073,0.2,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,3864
1963-07-03,1963,7,3,1962,1042,0.2,2,58,11,11,11,136,227,0.22,815,0,0,0,0,0,0,58,11,11,11,136,895,271,271,271,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1963-07-04,1963,7,4,1962,1027,0.2,2,58,11,11,11,136,227,0.22,800,0,0,0,0,0,0,58,11,11,11,136,880,266,266,266,0,990.0,968.0,0.46,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
1963-07-05,1963,7,5,1962,1022,0.2,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,265,265,265,0,990.0,968.0,0.46,0.32,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,52.2,52.2,52.2,0.0,144.6,3470
1963-07-06,1963,7,6,1962,1022,0.2,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,265,265,265,0,990.0,968.0,0.46,0.32,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,52.2,52.2,52.2,0.0,144.6,3470
1963-07-07,1963,7,7,1962,971,0.2,2,58,11,11,11,136,227,0.23,744,0,0,0,0,0,0,58,11,11,11,136,824,248,248,248,0,990.0,967.8,0.41,0.3,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,144.6,3470
1963-07-08,1963,7,8,1962,957,0.2,2,58,11,11,11,136,227,0.24,730,0,0,0,0,0,0,58,11,11,11,136,810,243,243,243,0,990.0,967.7,0.4,0.29,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,48.7,48.7,48.7,0.0,143.2,3436
1963-07-09,1963,7,9,1962,941,0.2,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,238,238,238,0,990.0,967.7,0.38,0.28,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.6,3373
1963-07-10,1963,7,10,1962,906,0.2,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,226,226,226,0,990.0,967.5,0.36,0.25,989.4,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,135.0,3239
1963-07-11,1963,7,11,1962,891,0.14,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,221,221,221,0,990.0,967.5,0.35,0.25,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3181
1963-07-12,1963,7,12,1962,885,0.14,2,58,11,11,11,136,227,0.26,658,0,0,0,0,0,0,58,11,11,11,136,738,219,219,219,0,990.0,967.4,0.35,0.24,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.4,3154
1963-07-13,1963,7,13,1962,876,0.14,2,58,11,11,11,136,227,0.26,649,0,0,0,0,0,0,58,11,11,11,136,729,216,216,216,0,990.0,967.4,0.34,0.24,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,130.0,3120
1963-07-14,1963,7,14,1962,834,0.14,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.21,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.7,2945
1963-07-15,1963,7,15,1962,819,0.14,2,58,11,11,11,136,227,0.28,592,0,0,0,0,0,0,58,11,11,11,136,672,197,197,197,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1963-07-16,1963,7,16,1962,794,0.14,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.18,989.5,3,22.3,22.3,22.3,22.4,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.8,2755
1963-07-17,1963,7,17,1962,779,0.14,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1963-07-18,1963,7,18,1962,779,0.14,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1963-07-19,1963,7,19,1962,760,0.14,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1963-07-20,1963,7,20,1962,760,0.14,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1963-07-21,1963,7,21,1962,728,0.1,1,63,12,13,13,155,256,0.35,472,0,0,0,0,0,0,63,12,13,13,155,560,236,236,0,0,990.0,966.8,0.25,0.12,989.6,2,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1963-07-22,1963,7,22,1962,720,0.1,1,63,12,13,13,155,256,0.36,464,0,0,0,0,0,0,63,12,13,13,155,552,232,232,0,0,990.0,966.8,0.24,0.12,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
1963-07-23,1963,7,23,1962,712,0.1,1,63,12,13,13,155,256,0.36,456,0,0,0,0,0,0,63,12,13,13,155,544,228,228,0,0,990.0,966.7,0.24,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2281
1963-07-24,1963,7,24,1962,702,0.1,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,223,223,0,0,990.0,966.7,0.23,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,47.6,47.6,0.0,0.0,93.3,2240
1963-07-25,1963,7,25,1962,702,0.1,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,223,223,0,0,990.0,966.7,0.23,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,47.6,47.6,0.0,0.0,93.3,2240
1963-07-26,1963,7,26,1962,691,0.1,1,63,12,13,13,155,256,0.37,435,0,0,0,0,0,0,63,12,13,13,155,523,217,217,0,0,990.0,966.7,0.22,0.1,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2190
1963-07-27,1963,7,27,1962,666,0.1,1,63,12,13,13,155,256,0.38,410,0,0,0,0,0,0,63,12,13,13,155,498,205,205,0,0,990.0,966.6,0.21,0.09,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2073
1963-07-28,1963,7,28,1962,666,0.1,1,63,12,13,13,155,256,0.38,410,0,0,0,0,0,0,63,12,13,13,155,498,205,205,0,0,990.0,966.6,0.21,0.09,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2073
1963-07-29,1963,7,29,1962,659,0.1,1,63,12,13,13,155,256,0.39,403,0,0,0,0,0,0,63,12,13,13,155,491,201,201,0,0,990.0,966.5,0.21,0.09,989.7,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2041
1963-07-30,1963,7,30,1962,647,0.1,1,63,12,13,13,155,256,0.4,391,0,0,0,0,0,0,63,12,13,13,155,479,195,195,0,0,990.0,966.5,0.2,0.08,989.7,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1982
1963-07-31,1963,7,31,1962,647,0.1,1,63,12,13,13,155,256,0.4,391,0,0,0,0,0,0,63,12,13,13,155,479,195,195,0,0,990.0,966.5,0.2,0.08,989.7,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1982
1963-08-01,1963,8,1,1962,636,0.09,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.0,966.4,0.22,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1963-08-02,1963,8,2,1962,608,0.09,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1963-08-03,1963,8,3,1962,608,0.09,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1963-08-04,1963,8,4,1962,608,0.09,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1963-08-05,1963,8,5,1962,601,0.09,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2041
1963-08-06,1963,8,6,1962,589,0.09,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
