Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1963-08-07,1963,8,7,1962,589,0.09,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1963-08-08,1963,8,8,1962,589,0.09,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1963-08-09,1963,8,9,1962,583,0.09,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1963-08-10,1963,8,10,1962,563,0.09,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.0,1847
1963-08-11,1963,8,11,1962,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1963-08-12,1963,8,12,1962,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1963-08-13,1963,8,13,1962,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1963-08-14,1963,8,14,1962,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1963-08-15,1963,8,15,1962,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1963-08-16,1963,8,16,1962,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1963-08-17,1963,8,17,1962,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1963-08-18,1963,8,18,1962,548,0.06,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
1963-08-19,1963,8,19,1962,527,0.06,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1963-08-20,1963,8,20,1962,527,0.06,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1963-08-21,1963,8,21,1962,527,0.04,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1963-08-22,1963,8,22,1962,523,0.04,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.05,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1963-08-23,1963,8,23,1962,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1963-08-24,1963,8,24,1962,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1963-08-25,1963,8,25,1962,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1963-08-26,1963,8,26,1962,489,0.04,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1468
1963-08-27,1963,8,27,1962,477,0.04,1,58,10,10,7,117,202,0.42,275,0,0,0,0,0,0,58,10,10,7,117,353,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,30.2,30.2,0.0,0.0,58.7,1407
1963-08-28,1963,8,28,1962,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1963-08-29,1963,8,29,1962,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1963-08-30,1963,8,30,1962,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1963-08-31,1963,8,31,1962,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1963-09-01,1963,9,1,1962,470,0.04,1,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
1963-09-02,1963,9,2,1962,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1963-09-03,1963,9,3,1962,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1963-09-04,1963,9,4,1962,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1963-09-05,1963,9,5,1962,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1963-09-06,1963,9,6,1962,455,0.04,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1963-09-07,1963,9,7,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1963-09-08,1963,9,8,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1963-09-09,1963,9,9,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1963-09-10,1963,9,10,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1963-09-11,1963,9,11,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1963-09-12,1963,9,12,1962,435,0.04,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1963-09-13,1963,9,13,1962,422,0.04,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1428
1963-09-14,1963,9,14,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1963-09-15,1963,9,15,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1963-09-16,1963,9,16,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1963-09-17,1963,9,17,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1963-09-18,1963,9,18,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1963-09-19,1963,9,19,1962,408,0.04,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1963-09-20,1963,9,20,1962,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1963-09-21,1963,9,21,1962,402,0.03,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1963-09-22,1963,9,22,1962,398,0.03,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1963-09-23,1963,9,23,1962,398,0.03,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1963-09-24,1963,9,24,1962,391,0.03,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1963-09-25,1963,9,25,1962,389,0.03,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1963-09-26,1963,9,26,1962,389,0.03,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1963-09-27,1963,9,27,1962,386,0.03,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1963-09-28,1963,9,28,1962,386,0.03,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1963-09-29,1963,9,29,1962,380,0.03,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1963-09-30,1963,9,30,1962,380,0.03,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1963-10-01,1963,10,1,1963,377,0.03,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1963-10-02,1963,10,2,1963,377,0.03,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1963-10-03,1963,10,3,1963,377,0.03,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1963-10-04,1963,10,4,1963,373,0.03,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1963-10-05,1963,10,5,1963,370,0.03,1,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1963-10-06,1963,10,6,1963,360,0.03,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-07,1963,10,7,1963,360,0.03,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-08,1963,10,8,1963,353,0.03,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1963-10-09,1963,10,9,1963,353,0.03,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1963-10-10,1963,10,10,1963,350,0.03,1,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1963-10-11,1963,10,11,1963,346,0.04,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1963-10-12,1963,10,12,1963,346,0.04,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1963-10-13,1963,10,13,1963,346,0.04,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1963-10-14,1963,10,14,1963,350,0.04,1,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1963-10-15,1963,10,15,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-16,1963,10,16,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-17,1963,10,17,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-18,1963,10,18,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-19,1963,10,19,1963,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1963-10-20,1963,10,20,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-21,1963,10,21,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-22,1963,10,22,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-23,1963,10,23,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-24,1963,10,24,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-25,1963,10,25,1963,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1963-10-26,1963,10,26,1963,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1963-10-27,1963,10,27,1963,350,0.04,1,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1963-10-28,1963,10,28,1963,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1963-10-29,1963,10,29,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-30,1963,10,30,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-10-31,1963,10,31,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1963-11-01,1963,11,1,1963,360,0.05,1,42,7,6,3,56,114,0.32,246,0,0,0,0,0,0,42,7,6,3,56,301,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1963-11-02,1963,11,2,1963,364,0.05,1,42,7,6,3,56,114,0.31,250,0,0,0,0,0,0,42,7,6,3,56,305,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1963-11-03,1963,11,3,1963,380,0.05,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1963-11-04,1963,11,4,1963,380,0.05,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1963-11-05,1963,11,5,1963,386,0.05,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1963-11-06,1963,11,6,1963,391,0.05,1,42,7,6,3,56,114,0.29,277,0,0,0,0,0,0,42,7,6,3,56,332,138,138,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1443
1963-11-07,1963,11,7,1963,408,0.05,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1963-11-08,1963,11,8,1963,420,0.05,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1963-11-09,1963,11,9,1963,420,0.05,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1963-11-10,1963,11,10,1963,422,0.05,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1963-11-11,1963,11,11,1963,440,0.03,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
1963-11-12,1963,11,12,1963,440,0.03,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
1963-11-13,1963,11,13,1963,440,0.03,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
1963-11-14,1963,11,14,1963,440,0.03,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
1963-11-15,1963,11,15,1963,445,0.03,1,42,7,6,3,56,114,0.26,331,0,0,0,0,0,0,42,7,6,3,56,386,165,165,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
1963-11-16,1963,11,16,1963,459,0.03,1,42,7,6,3,56,114,0.25,345,0,0,0,0,0,0,42,7,6,3,56,400,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.6,1791
1963-11-17,1963,11,17,1963,459,0.03,1,42,7,6,3,56,114,0.25,345,0,0,0,0,0,0,42,7,6,3,56,400,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.6,1791
1963-11-18,1963,11,18,1963,462,0.03,1,42,7,6,3,56,114,0.25,348,0,0,0,0,0,0,42,7,6,3,56,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.4,1809
1963-11-19,1963,11,19,1963,462,0.03,1,42,7,6,3,56,114,0.25,348,0,0,0,0,0,0,42,7,6,3,56,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.4,1809
1963-11-20,1963,11,20,1963,477,0.03,1,42,7,6,3,56,114,0.24,363,0,0,0,0,0,0,42,7,6,3,56,418,181,181,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
1963-11-21,1963,11,21,1963,479,0.03,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.2,1901
1963-11-22,1963,11,22,1963,494,0.03,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1982
1963-11-23,1963,11,23,1963,532,0.03,1,42,7,6,3,56,114,0.21,418,0,0,0,0,0,0,42,7,6,3,56,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2167
1963-11-24,1963,11,24,1963,550,0.03,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,94.0,2255
1963-11-25,1963,11,25,1963,562,0.03,1,42,7,6,3,56,114,0.2,448,0,0,0,0,0,0,42,7,6,3,56,503,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2311
1963-11-26,1963,11,26,1963,562,0.03,1,42,7,6,3,56,114,0.2,448,0,0,0,0,0,0,42,7,6,3,56,503,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2311
1963-11-27,1963,11,27,1963,566,0.03,1,42,7,6,3,56,114,0.2,452,0,0,0,0,0,0,42,7,6,3,56,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
1963-11-28,1963,11,28,1963,601,0.03,1,42,7,6,3,56,114,0.19,487,0,0,0,0,0,0,42,7,6,3,56,542,243,243,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1963-11-29,1963,11,29,1963,615,0.03,1,42,7,6,3,56,114,0.19,501,0,0,0,0,0,0,42,7,6,3,56,556,250,250,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.0,54.0,0.0,0.0,96.4,2313
1963-11-30,1963,11,30,1963,647,0.03,1,42,7,6,3,56,114,0.18,533,0,0,0,0,0,0,42,7,6,3,56,588,266,266,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1963-12-01,1963,12,1,1963,673,0.02,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1963-12-02,1963,12,2,1963,682,0.02,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.0,966.6,0.28,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.9,2758
1963-12-03,1963,12,3,1963,691,0.02,1,44,8,6,4,64,126,0.18,565,0,0,0,0,0,0,44,8,6,4,64,623,188,188,188,0,990.0,966.7,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.9,2805
1963-12-04,1963,12,4,1963,705,0.02,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1963-12-05,1963,12,5,1963,728,0.02,1,44,8,6,4,64,126,0.17,602,0,0,0,0,0,0,44,8,6,4,64,660,200,200,200,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.2,2980
1963-12-06,1963,12,6,1963,748,0.02,1,44,8,6,4,64,126,0.17,622,0,0,0,0,0,0,44,8,6,4,64,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1963-12-07,1963,12,7,1963,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.9,3116
1963-12-08,1963,12,8,1963,768,0.02,1,44,8,6,4,64,126,0.16,642,0,0,0,0,0,0,44,8,6,4,64,700,214,214,214,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.5,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.3,3150
1963-12-09,1963,12,9,1963,779,0.02,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1963-12-10,1963,12,10,1963,783,0.02,1,44,8,6,4,64,126,0.16,657,0,0,0,0,0,0,44,8,6,4,64,715,219,219,219,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,133.9,3214
1963-12-11,1963,12,11,1963,794,0.0,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,3258
1963-12-12,1963,12,12,1963,794,0.0,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,3258
1963-12-13,1963,12,13,1963,803,0.0,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.0,967.1,0.34,0.25,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1963-12-14,1963,12,14,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1963-12-15,1963,12,15,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1963-12-16,1963,12,16,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1963-12-17,1963,12,17,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1963-12-18,1963,12,18,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1963-12-19,1963,12,19,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1963-12-20,1963,12,20,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1963-12-21,1963,12,21,1963,819,0.0,1,44,8,6,4,64,126,0.15,693,0,0,0,0,0,0,44,8,6,4,64,751,231,231,231,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3359
1963-12-22,1963,12,22,1963,834,0.0,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3419
1963-12-23,1963,12,23,1963,834,0.0,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3419
1963-12-24,1963,12,24,1963,834,0.0,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3419
1963-12-25,1963,12,25,1963,834,0.0,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3419
1963-12-26,1963,12,26,1963,843,0.0,1,44,8,6,4,64,126,0.15,717,0,0,0,0,0,0,44,8,6,4,64,775,239,239,239,0,990.0,967.3,0.37,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,143.9,3454
1963-12-27,1963,12,27,1963,858,0.0,1,44,8,6,4,64,126,0.15,732,0,0,0,0,0,0,44,8,6,4,64,790,244,244,244,0,990.0,967.3,0.38,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
1963-12-28,1963,12,28,1963,885,0.0,1,44,8,6,4,64,126,0.14,759,0,0,0,0,0,0,44,8,6,4,64,817,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.2,51.2,51.2,0.0,144.6,3470
1963-12-29,1963,12,29,1963,891,0.0,1,44,8,6,4,64,126,0.14,765,0,0,0,0,0,0,44,8,6,4,64,823,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1963-12-30,1963,12,30,1963,914,0.0,1,44,8,6,4,64,126,0.14,788,0,0,0,0,0,0,44,8,6,4,64,846,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.7,52.7,52.7,0.0,144.6,3470
1963-12-31,1963,12,31,1963,905,0.0,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1964-01-01,1964,1,1,1963,906,0.05,1,49,8,7,5,81,150,0.17,756,0,0,0,0,0,0,49,8,7,5,81,820,252,252,252,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1964-01-02,1964,1,2,1963,924,0.05,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.0,967.6,0.42,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1964-01-03,1964,1,3,1963,924,0.05,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.0,967.6,0.42,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1964-01-04,1964,1,4,1963,924,0.05,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.0,967.6,0.42,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1964-01-05,1964,1,5,1963,947,0.05,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,265,265,265,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
1964-01-06,1964,1,6,1963,947,0.05,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,265,265,265,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
1964-01-07,1964,1,7,1963,947,0.05,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,265,265,265,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
1964-01-08,1964,1,8,1963,957,0.05,1,49,8,7,5,81,150,0.16,807,0,0,0,0,0,0,49,8,7,5,81,871,269,269,269,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1964-01-09,1964,1,9,1963,971,0.05,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1964-01-10,1964,1,10,1963,971,0.05,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1964-01-11,1964,1,11,1963,971,0.06,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1964-01-12,1964,1,12,1963,971,0.06,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1964-01-13,1964,1,13,1963,971,0.06,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1964-01-14,1964,1,14,1963,971,0.06,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1964-01-15,1964,1,15,1963,997,0.06,1,49,8,7,5,81,150,0.15,847,0,0,0,0,0,0,49,8,7,5,81,911,211,211,211,211,990.0,967.9,0.49,0.35,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.5,3924
1964-01-16,1964,1,16,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4020
1964-01-17,1964,1,17,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4020
1964-01-18,1964,1,18,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4020
1964-01-19,1964,1,19,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4020
1964-01-20,1964,1,20,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4020
1964-01-21,1964,1,21,1963,1027,0.1,1,49,8,7,5,81,150,0.15,877,0,0,0,0,0,0,49,8,7,5,81,941,219,219,219,219,990.0,968.0,0.52,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4039
1964-01-22,1964,1,22,1963,1042,0.1,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.0,968.0,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.6,4095
1964-01-23,1964,1,23,1963,1042,0.1,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.0,968.0,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.6,4095
1964-01-24,1964,1,24,1963,1042,0.1,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.0,968.0,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.6,4095
1964-01-25,1964,1,25,1963,1050,0.1,1,49,8,7,5,81,150,0.14,900,0,0,0,0,0,0,49,8,7,5,81,964,225,225,225,225,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.8,4123
1964-01-26,1964,1,26,1963,1059,0.1,1,49,8,7,5,81,150,0.14,909,0,0,0,0,0,0,49,8,7,5,81,973,227,227,227,227,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4158
1964-01-27,1964,1,27,1963,1059,0.1,1,49,8,7,5,81,150,0.14,909,0,0,0,0,0,0,49,8,7,5,81,973,227,227,227,227,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4158
1964-01-28,1964,1,28,1963,1080,0.1,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.2,4229
1964-01-29,1964,1,29,1963,1080,0.1,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.2,4229
1964-01-30,1964,1,30,1963,1080,0.1,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.2,4229
1964-01-31,1964,1,31,1963,1082,0.1,1,49,8,7,5,81,150,0.14,932,0,0,0,0,0,0,49,8,7,5,81,996,233,233,233,233,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.7,4239
1964-02-01,1964,2,1,1963,1089,0.19,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.5,4212
1964-02-02,1964,2,2,1963,1107,0.19,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.2,4277
1964-02-03,1964,2,3,1963,1107,0.19,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.2,4277
1964-02-04,1964,2,4,1963,1125,0.19,2,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.8,4340
1964-02-05,1964,2,5,1963,1132,0.19,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.8,4362
1964-02-06,1964,2,6,1963,1151,0.19,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.42,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.4,4426
1964-02-07,1964,2,7,1963,1172,0.19,2,49,8,7,5,93,162,0.14,1010,0,0,0,0,0,0,49,8,7,5,93,1074,252,252,252,252,990.0,968.4,0.66,0.45,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,187.1,4490
1964-02-08,1964,2,8,1963,1182,0.19,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.47,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.4,4520
1964-02-09,1964,2,9,1963,1186,0.19,2,49,8,7,5,93,162,0.14,1024,0,0,0,0,0,0,49,8,7,5,93,1088,256,256,256,256,990.0,968.5,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,188.8,4531
1964-02-10,1964,2,10,1963,1208,0.19,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.0,968.6,0.71,0.53,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.3,4591
1964-02-11,1964,2,11,1963,1216,0.22,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1964-02-12,1964,2,12,1963,1246,0.22,2,49,8,7,5,93,162,0.13,1084,0,0,0,0,0,0,49,8,7,5,93,1148,271,271,271,271,990.0,968.7,0.77,0.61,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1964-02-13,1964,2,13,1963,1297,0.22,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1964-02-14,1964,2,14,1963,1297,0.22,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1964-02-15,1964,2,15,1963,1341,0.22,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1964-02-16,1964,2,16,1963,1341,0.22,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1964-02-17,1964,2,17,1963,1383,0.22,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.0,969.1,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.4,4617
1964-02-18,1964,2,18,1963,1388,0.22,2,49,8,7,5,93,162,0.12,1100,126,38,6,5,3,72,87,14,12,8,165,1213,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4612
1964-02-19,1964,2,19,1963,1392,0.22,2,49,8,7,5,93,162,0.12,1100,130,39,6,5,4,74,88,14,12,9,167,1215,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.0,4609
1964-02-20,1964,2,20,1963,1399,0.22,2,49,8,7,5,93,162,0.12,1100,137,41,6,5,4,79,90,14,12,9,172,1218,275,275,275,275,990.0,969.2,0.87,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.7,4601
1964-02-21,1964,2,21,1963,1436,0.28,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4565
1964-02-22,1964,2,22,1963,1436,0.28,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4565
1964-02-23,1964,2,23,1963,1446,0.28,2,49,8,7,5,93,162,0.11,1100,184,51,9,7,5,110,100,17,14,10,203,1232,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.9,4557
1964-02-24,1964,2,24,1963,1484,0.28,2,49,8,7,5,93,162,0.11,1100,222,51,10,9,6,145,100,18,16,11,238,1234,275,275,275,275,990.0,969.4,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.6,4525
1964-02-25,1964,2,25,1963,1528,0.28,2,49,8,7,5,93,162,0.11,1100,266,50,10,11,8,185,100,18,18,13,278,1236,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.1,4489
1964-02-26,1964,2,26,1963,1551,0.28,2,49,8,7,5,93,162,0.1,1100,289,51,10,12,8,206,100,18,19,13,299,1237,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.3,4470
1964-02-27,1964,2,27,1963,1589,0.28,2,49,8,7,5,93,162,0.1,1100,327,51,10,14,10,241,100,18,21,15,334,1239,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,185.0,4439
1964-02-28,1964,2,28,1963,1631,0.28,2,49,8,7,5,93,162,0.1,1100,369,51,10,15,11,281,100,18,22,16,374,1240,275,275,275,275,990.0,969.9,0.92,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4404
1964-02-29,1964,2,29,1963,1693,0.28,2,49,8,7,5,93,162,0.1,1100,431,51,10,18,13,339,100,18,25,18,432,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1964-03-01,1964,3,1,1963,1745,0.36,2,59,11,12,13,144,239,0.14,1100,406,40,7,12,22,323,100,18,25,35,467,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1964-03-02,1964,3,2,1963,1801,0.36,2,59,11,12,13,144,239,0.13,1100,462,41,7,13,25,376,100,18,25,38,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1964-03-03,1964,3,3,1963,1871,0.36,2,59,11,12,13,144,239,0.13,1100,532,41,6,13,28,442,100,18,25,41,586,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1964-03-04,1964,3,4,1963,1952,0.36,2,59,11,12,13,144,239,0.12,1100,613,41,7,12,33,519,100,18,25,46,663,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1964-03-05,1964,3,5,1963,1983,0.36,2,59,11,12,13,144,239,0.12,1100,644,41,7,13,35,548,100,18,25,48,692,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1964-03-06,1964,3,6,1963,2067,0.36,2,59,11,12,13,144,239,0.12,1100,728,41,7,13,39,627,100,18,25,52,771,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1964-03-07,1964,3,7,1963,2102,0.36,2,59,11,12,13,144,239,0.11,1100,763,41,7,13,41,660,100,18,25,54,804,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1964-03-08,1964,3,8,1963,2155,0.36,2,59,11,12,13,144,239,0.11,1100,816,40,7,13,44,710,100,18,25,57,854,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1964-03-09,1964,3,9,1963,2187,0.36,2,59,11,12,13,144,239,0.11,1100,848,41,7,13,46,741,100,18,25,59,885,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1964-03-10,1964,3,10,1963,2221,0.36,2,59,11,12,13,144,239,0.11,1100,882,41,7,13,48,773,100,18,25,61,917,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1964-03-11,1964,3,11,1963,2266,0.41,3,49,9,9,9,107,183,0.08,1100,983,51,9,16,48,858,100,18,25,57,965,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1964-03-12,1964,3,12,1963,2301,0.41,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1964-03-13,1964,3,13,1963,2327,0.41,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1964-03-14,1964,3,14,1963,2363,0.41,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1964-03-15,1964,3,15,1963,2395,0.41,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1964-03-16,1964,3,16,1963,2395,0.41,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1964-03-17,1964,3,17,1963,2411,0.41,3,49,9,9,9,107,183,0.08,1100,1128,51,8,15,55,996,100,18,25,64,1103,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1964-03-18,1964,3,18,1963,2450,0.41,3,49,9,9,9,107,183,0.07,1100,1167,51,9,16,57,1033,100,18,25,66,1140,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1964-03-19,1964,3,19,1963,2423,0.41,3,49,9,9,9,107,183,0.08,1100,1140,51,9,16,56,1008,100,18,25,65,1115,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1964-03-20,1964,3,20,1963,2395,0.41,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1964-03-21,1964,3,21,1963,2395,0.48,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1964-03-22,1964,3,22,1963,2384,0.48,3,49,9,9,9,107,183,0.08,1100,1101,51,9,16,54,971,100,18,25,63,1078,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1964-03-23,1964,3,23,1963,2363,0.48,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1964-03-24,1964,3,24,1963,2335,0.48,3,49,9,9,9,107,183,0.08,1100,1052,51,9,16,51,924,100,18,25,60,1031,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1964-03-25,1964,3,25,1963,2327,0.48,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1964-03-26,1964,3,26,1963,2310,0.48,3,49,9,9,9,107,183,0.08,1100,1027,51,9,16,50,900,100,18,25,59,1007,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1964-03-27,1964,3,27,1963,2293,0.48,3,49,9,9,9,107,183,0.08,1100,1010,51,9,16,49,885,100,18,25,58,992,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
