Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1964-11-15,1964,11,15,1964,320,0.2,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1964-11-16,1964,11,16,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1964-11-17,1964,11,17,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1964-11-18,1964,11,18,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1964-11-19,1964,11,19,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1964-11-20,1964,11,20,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1964-11-21,1964,11,21,1964,325,0.23,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1964-11-22,1964,11,22,1964,331,0.23,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1964-11-23,1964,11,23,1964,340,0.23,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1964-11-24,1964,11,24,1964,344,0.23,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1964-11-25,1964,11,25,1964,373,0.23,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1964-11-26,1964,11,26,1964,417,0.23,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1620
1964-11-27,1964,11,27,1964,420,0.23,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1964-11-28,1964,11,28,1964,402,0.23,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
1964-11-29,1964,11,29,1964,398,0.23,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1964-11-30,1964,11,30,1964,402,0.23,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
1964-12-01,1964,12,1,1964,413,0.18,2,42,7,5,3,61,118,0.29,295,0,0,0,0,0,0,42,7,5,3,61,349,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
1964-12-02,1964,12,2,1964,422,0.18,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1964-12-03,1964,12,3,1964,422,0.18,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1964-12-04,1964,12,4,1964,440,0.18,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1964-12-05,1964,12,5,1964,453,0.18,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1734
1964-12-06,1964,12,6,1964,435,0.18,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1645
1964-12-07,1964,12,7,1964,435,0.18,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1645
1964-12-08,1964,12,8,1964,435,0.18,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1645
1964-12-09,1964,12,9,1964,440,0.18,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1964-12-10,1964,12,10,1964,440,0.18,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1964-12-11,1964,12,11,1964,435,0.25,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1645
1964-12-12,1964,12,12,1964,435,0.25,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1645
1964-12-13,1964,12,13,1964,435,0.25,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1645
1964-12-14,1964,12,14,1964,440,0.25,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1964-12-15,1964,12,15,1964,442,0.25,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1964-12-16,1964,12,16,1964,453,0.25,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1734
1964-12-17,1964,12,17,1964,455,0.25,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.9,1748
1964-12-18,1964,12,18,1964,459,0.25,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1964-12-19,1964,12,19,1964,467,0.25,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1964-12-20,1964,12,20,1964,467,0.25,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1964-12-21,1964,12,21,1964,472,0.37,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.7,1840
1964-12-22,1964,12,22,1964,479,0.37,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.3,1878
1964-12-23,1964,12,23,1964,489,0.37,2,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.19,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.1,41.1,0.0,0.0,80.5,1931
1964-12-24,1964,12,24,1964,505,0.37,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.9,2012
1964-12-25,1964,12,25,1964,505,0.37,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.9,2012
1964-12-26,1964,12,26,1964,512,0.37,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1964-12-27,1964,12,27,1964,523,0.37,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.5,2101
1964-12-28,1964,12,28,1964,527,0.37,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1964-12-29,1964,12,29,1964,537,0.37,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1964-12-30,1964,12,30,1964,542,0.37,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1964-12-31,1964,12,31,1964,556,0.37,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2259
1965-01-01,1965,1,1,1964,550,0.4,2,46,7,6,4,76,139,0.25,411,0,0,0,0,0,0,46,7,6,4,76,470,205,205,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2125
1965-01-02,1965,1,2,1964,556,0.4,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1965-01-03,1965,1,3,1964,562,0.4,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,90.9,2181
1965-01-04,1965,1,4,1964,563,0.4,2,46,7,6,4,76,139,0.25,424,0,0,0,0,0,0,46,7,6,4,76,483,212,212,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1965-01-05,1965,1,5,1964,577,0.4,2,46,7,6,4,76,139,0.24,438,0,0,0,0,0,0,46,7,6,4,76,497,219,219,0,0,990.0,966.2,0.21,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2253
1965-01-06,1965,1,6,1964,595,0.4,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1965-01-07,1965,1,7,1964,608,0.4,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1965-01-08,1965,1,8,1964,615,0.4,2,46,7,6,4,76,139,0.23,476,0,0,0,0,0,0,46,7,6,4,76,535,238,238,0,0,990.0,966.4,0.23,0.12,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1965-01-09,1965,1,9,1964,623,0.4,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1965-01-10,1965,1,10,1964,630,0.4,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1965-01-11,1965,1,11,1964,647,0.39,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1965-01-12,1965,1,12,1964,654,0.39,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.0,966.5,0.25,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1965-01-13,1965,1,13,1964,673,0.39,2,46,7,6,4,76,139,0.21,534,0,0,0,0,0,0,46,7,6,4,76,593,267,267,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,96.4,2313
1965-01-14,1965,1,14,1964,682,0.39,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1965-01-15,1965,1,15,1964,702,0.39,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1965-01-16,1965,1,16,1964,702,0.39,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1965-01-17,1965,1,17,1964,702,0.39,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1965-01-18,1965,1,18,1964,705,0.39,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.8,2802
1965-01-19,1965,1,19,1964,720,0.39,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1965-01-20,1965,1,20,1964,720,0.39,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1965-01-21,1965,1,21,1964,728,0.39,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1965-01-22,1965,1,22,1964,739,0.39,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.5,2964
1965-01-23,1965,1,23,1964,760,0.39,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1965-01-24,1965,1,24,1964,760,0.39,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1965-01-25,1965,1,25,1964,760,0.39,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1965-01-26,1965,1,26,1964,779,0.39,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1965-01-27,1965,1,27,1964,779,0.39,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1965-01-28,1965,1,28,1964,794,0.39,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1965-01-29,1965,1,29,1964,817,0.39,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.2,3293
1965-01-30,1965,1,30,1964,834,0.39,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1965-01-31,1965,1,31,1964,834,0.39,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1965-02-01,1965,2,1,1964,843,0.41,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1965-02-02,1965,2,2,1964,847,0.41,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1965-02-03,1965,2,3,1964,885,0.41,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1965-02-04,1965,2,4,1964,905,0.41,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1965-02-05,1965,2,5,1964,906,0.41,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
1965-02-06,1965,2,6,1964,924,0.41,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1965-02-07,1965,2,7,1964,924,0.41,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1965-02-08,1965,2,8,1964,947,0.41,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1965-02-09,1965,2,9,1964,952,0.41,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.1,54.1,54.1,0.0,144.6,3470
1965-02-10,1965,2,10,1964,989,0.41,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.8,3955
1965-02-11,1965,2,11,1964,989,0.39,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1965-02-12,1965,2,12,1964,997,0.39,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.1,3867
1965-02-13,1965,2,13,1964,1022,0.39,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1965-02-14,1965,2,14,1964,1025,0.39,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3976
1965-02-15,1965,2,15,1964,1042,0.39,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1965-02-16,1965,2,16,1964,1059,0.39,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.1,4106
1965-02-17,1965,2,17,1964,1059,0.39,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.1,4106
1965-02-18,1965,2,18,1964,1080,0.39,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.1,4178
1965-02-19,1965,2,19,1964,1086,0.39,2,49,8,7,5,93,162,0.15,924,0,0,0,0,0,0,49,8,7,5,93,988,231,231,231,231,990.0,968.2,0.56,0.39,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.7,44.7,44.7,44.7,175.1,4201
1965-02-20,1965,2,20,1964,1107,0.39,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.2,4277
1965-02-21,1965,2,21,1964,1117,0.42,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4415
1965-02-22,1965,2,22,1964,1132,0.42,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.5,47.5,47.5,47.5,186.1,4466
1965-02-23,1965,2,23,1964,1151,0.42,3,43,7,5,4,78,137,0.12,1014,0,0,0,0,0,0,43,7,5,4,78,1069,253,253,253,253,990.0,968.4,0.65,0.46,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.5,4523
1965-02-24,1965,2,24,1964,1195,0.42,3,43,7,5,4,78,137,0.11,1058,0,0,0,0,0,0,43,7,5,4,78,1113,264,264,264,264,990.0,968.5,0.72,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1965-02-25,1965,2,25,1964,1216,0.42,3,43,7,5,4,78,137,0.11,1079,0,0,0,0,0,0,43,7,5,4,78,1134,269,269,269,269,990.0,968.6,0.75,0.6,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1965-02-26,1965,2,26,1964,1297,0.42,3,43,7,5,4,78,137,0.11,1100,60,18,3,2,1,34,61,10,7,5,112,1179,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1965-02-27,1965,2,27,1964,1355,0.42,3,43,7,5,4,78,137,0.1,1100,118,37,6,4,3,67,80,13,9,7,145,1202,275,275,275,275,990.0,969.0,0.85,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1965-02-28,1965,2,28,1964,1414,0.42,3,43,7,5,4,78,137,0.1,1100,177,55,9,6,5,100,98,16,11,9,178,1226,275,275,275,275,990.0,969.2,0.88,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.1,4587
1965-03-01,1965,3,1,1964,1484,0.48,3,49,9,9,9,107,183,0.12,1100,201,50,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4523
1965-03-02,1965,3,2,1964,1559,0.48,3,49,9,9,9,107,183,0.12,1100,276,51,9,13,13,189,100,18,22,22,296,1240,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4461
1965-03-03,1965,3,3,1964,1677,0.48,3,49,9,9,9,107,183,0.11,1100,394,50,9,16,19,299,100,18,25,28,406,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1965-03-04,1965,3,4,1964,1745,0.48,3,49,9,9,9,107,183,0.1,1100,462,51,9,16,22,364,100,18,25,31,471,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1965-03-05,1965,3,5,1964,1832,0.48,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1965-03-06,1965,3,6,1964,1952,0.48,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1965-03-07,1965,3,7,1964,2019,0.48,3,49,9,9,9,107,183,0.09,1100,736,51,9,16,36,624,100,18,25,45,731,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1965-03-08,1965,3,8,1964,2067,0.48,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1965-03-09,1965,3,9,1964,2130,0.48,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1965-03-10,1965,3,10,1964,2161,0.48,3,49,9,9,9,107,183,0.08,1100,878,51,9,16,43,759,100,18,25,52,866,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
1965-03-11,1965,3,11,1964,2221,0.47,3,49,9,9,9,107,183,0.08,1100,938,51,9,16,46,816,100,18,25,55,923,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1965-03-12,1965,3,12,1964,2266,0.47,3,49,9,9,9,107,183,0.08,1100,983,51,9,16,48,858,100,18,25,57,965,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1965-03-13,1965,3,13,1964,2301,0.47,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1965-03-14,1965,3,14,1964,2363,0.47,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1965-03-15,1965,3,15,1964,2411,0.47,3,49,9,9,9,107,183,0.08,1100,1128,51,8,15,55,996,100,18,25,64,1103,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1965-03-16,1965,3,16,1964,2450,0.47,3,49,9,9,9,107,183,0.07,1100,1167,51,9,16,57,1033,100,18,25,66,1140,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1965-03-17,1965,3,17,1964,2487,0.47,3,49,9,9,9,107,183,0.07,1100,1204,51,9,16,59,1069,100,18,25,68,1176,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.9,3790
1965-03-18,1965,3,18,1964,2542,0.47,3,49,9,9,9,107,183,0.07,1100,1259,51,9,16,61,1122,100,18,25,70,1229,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1965-03-19,1965,3,19,1964,2542,0.47,3,49,9,9,9,107,183,0.07,1100,1259,51,9,16,61,1122,100,18,25,70,1229,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1965-03-20,1965,3,20,1964,2575,0.47,3,49,9,9,9,107,183,0.07,1100,1292,51,9,16,63,1152,100,18,25,72,1259,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1965-03-21,1965,3,21,1964,2575,0.44,3,49,9,9,9,107,183,0.07,1100,1292,51,9,16,63,1152,100,18,25,72,1259,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1965-03-22,1965,3,22,1964,2616,0.44,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1965-03-23,1965,3,23,1964,2616,0.44,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1965-03-24,1965,3,24,1964,2616,0.44,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1965-03-25,1965,3,25,1964,2616,0.44,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1965-03-26,1965,3,26,1964,2671,0.44,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1965-03-27,1965,3,27,1964,2671,0.44,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1965-03-28,1965,3,28,1964,2671,0.44,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1965-03-29,1965,3,29,1964,2671,0.44,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1965-03-30,1965,3,30,1964,2671,0.44,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1965-03-31,1965,3,31,1964,2671,0.44,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1965-04-01,1965,4,1,1964,2680,0.54,3,54,13,14,19,117,217,0.08,1100,1363,46,5,11,61,1240,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1965-04-02,1965,4,2,1964,2697,0.54,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1965-04-03,1965,4,3,1964,2697,0.54,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1965-04-04,1965,4,4,1964,2697,0.54,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1965-04-05,1965,4,5,1964,2697,0.54,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1965-04-06,1965,4,6,1964,2704,0.54,3,54,13,14,19,117,217,0.08,1100,1387,46,5,11,61,1264,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1965-04-07,1965,4,7,1964,2742,0.54,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1965-04-08,1965,4,8,1964,2704,0.54,3,54,13,14,19,117,217,0.08,1100,1387,46,5,11,61,1264,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1965-04-09,1965,4,9,1964,2697,0.54,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1965-04-10,1965,4,10,1964,2697,0.54,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1965-04-11,1965,4,11,1964,2697,0.58,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1965-04-12,1965,4,12,1964,2671,0.58,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1965-04-13,1965,4,13,1964,2671,0.58,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1965-04-14,1965,4,14,1964,2616,0.58,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1965-04-15,1965,4,15,1964,2616,0.58,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1965-04-16,1965,4,16,1964,2575,0.58,3,54,13,14,19,117,217,0.08,1100,1258,46,5,11,61,1135,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1965-04-17,1965,4,17,1964,2575,0.58,3,54,13,14,19,117,217,0.08,1100,1258,46,5,11,61,1135,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1965-04-18,1965,4,18,1964,2542,0.58,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1965-04-19,1965,4,19,1964,2542,0.58,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1965-04-20,1965,4,20,1964,2496,0.58,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1965-04-21,1965,4,21,1964,2467,0.65,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1965-04-22,1965,4,22,1964,2450,0.65,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1965-04-23,1965,4,23,1964,2411,0.65,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1965-04-24,1965,4,24,1964,2395,0.65,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1965-04-25,1965,4,25,1964,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1965-04-26,1965,4,26,1964,2335,0.65,3,54,13,14,19,117,217,0.09,1100,1018,45,5,11,61,895,100,18,25,80,1012,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1965-04-27,1965,4,27,1964,2310,0.65,3,54,13,14,19,117,217,0.09,1100,993,46,5,11,61,870,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1965-04-28,1965,4,28,1964,2293,0.65,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1965-04-29,1965,4,29,1964,2261,0.65,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1965-04-30,1965,4,30,1964,2261,0.65,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1965-05-01,1965,5,1,1964,2217,0.68,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1965-05-02,1965,5,2,1964,2187,0.68,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1965-05-03,1965,5,3,1964,2187,0.68,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1965-05-04,1965,5,4,1964,2155,0.68,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1965-05-05,1965,5,5,1964,2155,0.68,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1965-05-06,1965,5,6,1964,2112,0.68,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1965-05-07,1965,5,7,1964,2094,0.68,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1965-05-08,1965,5,8,1964,2067,0.68,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1965-05-09,1965,5,9,1964,2041,0.68,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1965-05-10,1965,5,10,1964,2004,0.68,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1965-05-11,1965,5,11,1964,1971,0.67,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1965-05-12,1965,5,12,1964,1952,0.67,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1965-05-13,1965,5,13,1964,1916,0.67,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1965-05-14,1965,5,14,1964,1881,0.67,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1965-05-15,1965,5,15,1964,1835,0.67,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1965-05-16,1965,5,16,1964,1807,0.67,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1965-05-17,1965,5,17,1964,1783,0.67,3,55,13,13,17,178,276,0.15,1100,407,45,5,12,25,320,100,18,25,42,498,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1965-05-18,1965,5,18,1964,1745,0.67,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1965-05-19,1965,5,19,1964,1726,0.67,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1965-05-20,1965,5,20,1964,1707,0.67,3,55,13,13,17,178,276,0.16,1100,331,45,4,11,20,249,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1965-05-21,1965,5,21,1964,1645,0.6900000000000001,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1965-05-22,1965,5,22,1964,1609,0.6900000000000001,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1965-05-23,1965,5,23,1964,1570,0.6900000000000001,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.0,969.7,0.9,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.7,4457
1965-05-24,1965,5,24,1964,1551,0.6900000000000001,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.65,988.5,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.5,4475
1965-05-25,1965,5,25,1964,1511,0.6900000000000001,3,55,13,13,17,178,276,0.18,1100,135,26,5,6,8,88,81,18,19,25,266,1219,275,275,275,275,990.0,969.5,0.87,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.0,4512
1965-05-26,1965,5,26,1964,1492,0.6900000000000001,3,55,13,13,17,178,276,0.18,1100,116,23,4,5,7,75,78,18,18,24,253,1214,275,275,275,275,990.0,969.5,0.87,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.7,4528
1965-05-27,1965,5,27,1964,1446,0.6900000000000001,3,55,13,13,17,178,276,0.19,1100,70,14,3,3,4,45,69,16,16,21,223,1201,275,275,275,275,990.0,969.3,0.85,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1965-05-28,1965,5,28,1964,1431,0.6900000000000001,3,55,13,13,17,178,276,0.19,1100,55,11,2,2,3,35,66,15,15,20,213,1197,275,275,275,275,990.0,969.3,0.84,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,191.0,4583
1965-05-29,1965,5,29,1964,1392,0.6900000000000001,3,55,13,13,17,178,276,0.2,1100,16,3,0,0,0,10,58,13,13,17,188,1185,275,275,275,275,990.0,969.1,0.82,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1965-05-30,1965,5,30,1964,1365,0.6900000000000001,3,55,13,13,17,178,276,0.2,1089,0,0,0,0,0,0,55,13,13,17,178,1170,272,272,272,272,990.0,969.1,0.8,0.63,988.6,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4610
1965-05-31,1965,5,31,1964,1327,0.6900000000000001,3,55,13,13,17,178,276,0.21,1051,0,0,0,0,0,0,55,13,13,17,178,1132,262,262,262,262,990.0,968.9,0.75,0.54,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,4513
1965-06-01,1965,6,1,1964,1291,0.72,4,45,10,9,9,88,161,0.12,1100,30,8,1,1,1,16,53,11,10,10,104,1176,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1965-06-02,1965,6,2,1964,1231,0.72,4,45,10,9,9,88,161,0.13,1070,0,0,0,0,0,0,45,10,9,9,88,1134,267,267,267,267,990.0,968.6,0.75,0.58,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1965-06-03,1965,6,3,1964,1199,0.72,4,45,10,9,9,88,161,0.13,1038,0,0,0,0,0,0,45,10,9,9,88,1102,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,190.5,4571
1965-06-04,1965,6,4,1964,1186,0.72,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,189.0,4535
1965-06-05,1965,6,5,1964,1166,0.72,4,45,10,9,9,88,161,0.14,1005,0,0,0,0,0,0,45,10,9,9,88,1069,251,251,251,251,990.0,968.4,0.65,0.44,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.6,4478
1965-06-06,1965,6,6,1964,1132,0.72,4,45,10,9,9,88,161,0.14,971,0,0,0,0,0,0,45,10,9,9,88,1035,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.9,4366
1965-06-07,1965,6,7,1964,1125,0.72,4,45,10,9,9,88,161,0.14,964,0,0,0,0,0,0,45,10,9,9,88,1028,241,241,241,241,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.0,4344
1965-06-08,1965,6,8,1964,1096,0.72,4,45,10,9,9,88,161,0.15,935,0,0,0,0,0,0,45,10,9,9,88,999,233,233,233,233,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.7,4241
1965-06-09,1965,6,9,1964,1080,0.72,4,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.0,968.2,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.3,4183
1965-06-10,1965,6,10,1964,1066,0.72,4,45,10,9,9,88,161,0.15,905,0,0,0,0,0,0,45,10,9,9,88,969,226,226,226,226,990.0,968.1,0.54,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.3,4134
1965-06-11,1965,6,11,1964,1042,0.73,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.6,4047
1965-06-12,1965,6,12,1964,1022,0.73,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.5,3972
1965-06-13,1965,6,13,1964,976,0.73,4,45,10,9,9,88,161,0.16,815,0,0,0,0,0,0,45,10,9,9,88,879,271,271,271,0,990.0,967.8,0.46,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1965-06-14,1965,6,14,1964,957,0.73,4,45,10,9,9,88,161,0.17,796,0,0,0,0,0,0,45,10,9,9,88,860,265,265,265,0,990.0,967.7,0.44,0.32,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,52.9,52.9,52.9,0.0,144.6,3470
1965-06-15,1965,6,15,1964,941,0.73,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.32,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1965-06-16,1965,6,16,1964,906,0.73,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1965-06-17,1965,6,17,1964,876,0.73,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,238,238,238,0,990.0,967.4,0.37,0.28,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.7,3425
1965-06-18,1965,6,18,1964,847,0.73,4,45,10,9,9,88,161,0.19,686,0,0,0,0,0,0,45,10,9,9,88,750,228,228,228,0,990.0,967.3,0.35,0.26,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.8,3308
1965-06-19,1965,6,19,1964,843,0.73,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.3,3294
1965-06-20,1965,6,20,1964,803,0.73,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.23,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1965-06-21,1965,6,21,1964,779,0.72,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.0,967.0,0.31,0.21,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.2,3028
1965-06-22,1965,6,22,1964,751,0.72,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2904
1965-06-23,1965,6,23,1964,733,0.72,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.1,40.1,40.1,0.0,117.5,2819
1965-06-24,1965,6,24,1964,720,0.72,4,45,10,9,9,88,161,0.22,559,0,0,0,0,0,0,45,10,9,9,88,623,186,186,186,0,990.0,966.8,0.28,0.17,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.8,2754
1965-06-25,1965,6,25,1964,705,0.72,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,272,272,0,0,990.0,966.7,0.27,0.16,989.6,2,22.6,22.6,22.8,22.8,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
1965-06-26,1965,6,26,1964,684,0.72,4,45,10,9,9,88,161,0.24,523,0,0,0,0,0,0,45,10,9,9,88,587,261,261,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1965-06-27,1965,6,27,1964,666,0.72,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.0,966.6,0.25,0.14,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1965-06-28,1965,6,28,1964,659,0.72,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
