Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1966-10-12,1966,10,12,1966,281,0.15,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1966-10-13,1966,10,13,1966,281,0.15,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1966-10-14,1966,10,14,1966,281,0.15,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1966-10-15,1966,10,15,1966,273,0.15,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-10-16,1966,10,16,1966,273,0.15,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-10-17,1966,10,17,1966,273,0.15,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-10-18,1966,10,18,1966,271,0.15,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1966-10-19,1966,10,19,1966,270,0.15,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1966-10-20,1966,10,20,1966,266,0.15,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-21,1966,10,21,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-22,1966,10,22,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-23,1966,10,23,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-24,1966,10,24,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-25,1966,10,25,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-26,1966,10,26,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-27,1966,10,27,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-28,1966,10,28,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1966-10-29,1966,10,29,1966,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1966-10-30,1966,10,30,1966,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1966-10-31,1966,10,31,1966,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1966-11-01,1966,11,1,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1966-11-02,1966,11,2,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1966-11-03,1966,11,3,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1966-11-04,1966,11,4,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1966-11-05,1966,11,5,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1966-11-06,1966,11,6,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1966-11-07,1966,11,7,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1966-11-08,1966,11,8,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1966-11-09,1966,11,9,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1966-11-10,1966,11,10,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1966-11-11,1966,11,11,1966,273,0.28,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1966-11-12,1966,11,12,1966,273,0.28,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1966-11-13,1966,11,13,1966,273,0.28,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1966-11-14,1966,11,14,1966,275,0.28,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
1966-11-15,1966,11,15,1966,281,0.28,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1966-11-16,1966,11,16,1966,281,0.28,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1966-11-17,1966,11,17,1966,283,0.28,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1966-11-18,1966,11,18,1966,283,0.28,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1966-11-19,1966,11,19,1966,287,0.28,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1966-11-20,1966,11,20,1966,287,0.28,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1966-11-21,1966,11,21,1966,294,0.4,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1966-11-22,1966,11,22,1966,299,0.4,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1966-11-23,1966,11,23,1966,302,0.4,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1966-11-24,1966,11,24,1966,306,0.4,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1966-11-25,1966,11,25,1966,309,0.4,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1966-11-26,1966,11,26,1966,309,0.4,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1966-11-27,1966,11,27,1966,309,0.4,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1966-11-28,1966,11,28,1966,316,0.4,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1966-11-29,1966,11,29,1966,325,0.4,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1966-11-30,1966,11,30,1966,335,0.4,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1966-12-01,1966,12,1,1966,338,0.44,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1966-12-02,1966,12,2,1966,340,0.44,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1966-12-03,1966,12,3,1966,350,0.44,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1966-12-04,1966,12,4,1966,344,0.44,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1966-12-05,1966,12,5,1966,344,0.44,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1966-12-06,1966,12,6,1966,344,0.44,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1966-12-07,1966,12,7,1966,344,0.44,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1966-12-08,1966,12,8,1966,360,0.44,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1966-12-09,1966,12,9,1966,364,0.44,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1966-12-10,1966,12,10,1966,370,0.44,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1966-12-11,1966,12,11,1966,370,0.5,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1966-12-12,1966,12,12,1966,370,0.5,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1966-12-13,1966,12,13,1966,364,0.5,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1966-12-14,1966,12,14,1966,350,0.5,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1966-12-15,1966,12,15,1966,346,0.5,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,242,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1966-12-16,1966,12,16,1966,350,0.5,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1966-12-17,1966,12,17,1966,353,0.5,3,38,5,4,3,54,104,0.29,249,0,0,0,0,0,0,38,5,4,3,54,296,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1966-12-18,1966,12,18,1966,360,0.5,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1966-12-19,1966,12,19,1966,360,0.5,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1966-12-20,1966,12,20,1966,360,0.5,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1966-12-21,1966,12,21,1966,370,0.74,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
1966-12-22,1966,12,22,1966,373,0.74,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1549
1966-12-23,1966,12,23,1966,380,0.74,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1589
1966-12-24,1966,12,24,1966,386,0.74,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.4,1618
1966-12-25,1966,12,25,1966,398,0.74,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1676
1966-12-26,1966,12,26,1966,408,0.74,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.0,965.4,0.17,0.06,989.8,2,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1727
1966-12-27,1966,12,27,1966,417,0.74,4,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1966-12-28,1966,12,28,1966,420,0.74,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,1794
1966-12-29,1966,12,29,1966,422,0.74,4,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1966-12-30,1966,12,30,1966,426,0.74,4,31,5,3,2,36,77,0.18,349,0,0,0,0,0,0,31,5,3,2,36,388,174,174,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1829
1966-12-31,1966,12,31,1966,440,0.74,4,31,5,3,2,36,77,0.17,363,0,0,0,0,0,0,31,5,3,2,36,402,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.3,1902
1967-01-01,1967,1,1,1966,445,0.72,4,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.0,965.6,0.18,0.07,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.1,1850
1967-01-02,1967,1,2,1966,453,0.72,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.8,1892
1967-01-03,1967,1,3,1966,453,0.72,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.8,1892
1967-01-04,1967,1,4,1966,455,0.72,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1906
1967-01-05,1967,1,5,1966,459,0.72,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,1925
1967-01-06,1967,1,6,1966,467,0.72,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.0,1969
1967-01-07,1967,1,7,1966,472,0.72,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1995
1967-01-08,1967,1,8,1966,477,0.72,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.2,2020
1967-01-09,1967,1,9,1966,479,0.72,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.6,2031
1967-01-10,1967,1,10,1966,486,0.72,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2063
1967-01-11,1967,1,11,1966,505,0.74,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2155
1967-01-12,1967,1,12,1966,527,0.74,4,34,5,4,3,45,91,0.17,436,0,0,0,0,0,0,34,5,4,3,45,479,218,218,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.1,48.1,0.0,0.0,94.3,2262
1967-01-13,1967,1,13,1966,542,0.74,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1967-01-14,1967,1,14,1966,548,0.74,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1967-01-15,1967,1,15,1966,548,0.74,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1967-01-16,1967,1,16,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1967-01-17,1967,1,17,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1967-01-18,1967,1,18,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1967-01-19,1967,1,19,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1967-01-20,1967,1,20,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1967-01-21,1967,1,21,1966,583,0.78,4,34,5,4,3,45,91,0.16,492,0,0,0,0,0,0,34,5,4,3,45,535,246,246,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1967-01-22,1967,1,22,1966,589,0.78,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1967-01-23,1967,1,23,1966,589,0.78,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1967-01-24,1967,1,24,1966,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1967-01-25,1967,1,25,1966,608,0.78,4,34,5,4,3,45,91,0.15,517,0,0,0,0,0,0,34,5,4,3,45,560,258,258,0,0,990.0,966.3,0.25,0.15,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
1967-01-26,1967,1,26,1966,608,0.78,4,34,5,4,3,45,91,0.15,517,0,0,0,0,0,0,34,5,4,3,45,560,258,258,0,0,990.0,966.3,0.25,0.15,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
1967-01-27,1967,1,27,1966,618,0.78,4,34,5,4,3,45,91,0.15,527,0,0,0,0,0,0,34,5,4,3,45,570,263,263,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
1967-01-28,1967,1,28,1966,654,0.78,4,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,187,187,187,0,990.0,966.5,0.27,0.18,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.2,2812
1967-01-29,1967,1,29,1966,647,0.78,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.0,966.5,0.27,0.17,989.6,3,22.9,22.9,22.9,23.1,0.95,0.95,0.95,0.0,39.6,39.6,39.6,0.0,115.8,2780
1967-01-30,1967,1,30,1966,647,0.78,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.0,966.5,0.27,0.17,989.6,3,22.9,22.9,22.9,23.1,0.95,0.95,0.95,0.0,39.6,39.6,39.6,0.0,115.8,2780
1967-01-31,1967,1,31,1966,647,0.78,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.0,966.5,0.27,0.17,989.6,3,22.9,22.9,22.9,23.1,0.95,0.95,0.95,0.0,39.6,39.6,39.6,0.0,115.8,2780
1967-02-01,1967,2,1,1966,647,0.73,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1967-02-02,1967,2,2,1966,673,0.73,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.18,989.5,3,22.8,22.8,22.8,22.9,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.9,2828
1967-02-03,1967,2,3,1966,733,0.73,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3105
1967-02-04,1967,2,4,1966,684,0.73,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.2,2885
1967-02-05,1967,2,5,1966,702,0.73,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2970
1967-02-06,1967,2,6,1966,712,0.73,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.5,3012
1967-02-07,1967,2,7,1966,702,0.73,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2970
1967-02-08,1967,2,8,1966,705,0.73,4,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,124.4,2985
1967-02-09,1967,2,9,1966,720,0.73,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1967-02-10,1967,2,10,1966,728,0.73,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.7,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.4,3082
1967-02-11,1967,2,11,1966,739,0.77,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1967-02-12,1967,2,12,1966,739,0.77,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1967-02-13,1967,2,13,1966,748,0.77,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.23,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.0,3166
1967-02-14,1967,2,14,1966,760,0.77,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,134.1,3218
1967-02-15,1967,2,15,1966,768,0.77,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,221,221,221,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.1,46.1,46.1,0.0,135.5,3252
1967-02-16,1967,2,16,1966,794,0.77,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,229,229,229,0,990.0,967.1,0.34,0.26,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.9,3357
1967-02-17,1967,2,17,1966,817,0.77,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.8,3450
1967-02-18,1967,2,18,1966,847,0.77,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1967-02-19,1967,2,19,1966,847,0.77,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1967-02-20,1967,2,20,1966,847,0.77,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1967-02-21,1967,2,21,1966,847,0.68,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1967-02-22,1967,2,22,1966,847,0.68,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1967-02-23,1967,2,23,1966,858,0.68,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,240,240,240,0,990.0,967.3,0.37,0.28,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.1,49.1,49.1,0.0,144.3,3463
1967-02-24,1967,2,24,1966,885,0.68,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1967-02-25,1967,2,25,1966,885,0.68,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1967-02-26,1967,2,26,1966,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1967-02-27,1967,2,27,1966,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1967-02-28,1967,2,28,1966,906,0.68,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
1967-03-01,1967,3,1,1966,924,0.79,4,41,8,7,6,67,129,0.14,795,0,0,0,0,0,0,41,8,7,6,67,851,265,265,265,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,53.1,53.1,53.1,0.0,144.6,3470
1967-03-02,1967,3,2,1966,924,0.79,4,41,8,7,6,67,129,0.14,795,0,0,0,0,0,0,41,8,7,6,67,851,265,265,265,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,53.1,53.1,53.1,0.0,144.6,3470
1967-03-03,1967,3,3,1966,947,0.79,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.0,967.7,0.46,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.3,54.3,54.3,0.0,144.6,3470
1967-03-04,1967,3,4,1966,947,0.79,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.0,967.7,0.46,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.3,54.3,54.3,0.0,144.6,3470
1967-03-05,1967,3,5,1966,957,0.79,4,41,8,7,6,67,129,0.13,828,0,0,0,0,0,0,41,8,7,6,67,884,207,207,207,207,990.0,967.7,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.2,3868
1967-03-06,1967,3,6,1966,971,0.79,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.5,3923
1967-03-07,1967,3,7,1966,989,0.79,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.0,967.9,0.49,0.36,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.3,3990
1967-03-08,1967,3,8,1966,997,0.79,4,41,8,7,6,67,129,0.13,868,0,0,0,0,0,0,41,8,7,6,67,924,217,217,217,217,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4020
1967-03-09,1967,3,9,1966,1022,0.79,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.4,4113
1967-03-10,1967,3,10,1966,1022,0.79,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.4,4113
1967-03-11,1967,3,11,1966,1025,0.79,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.8,4122
1967-03-12,1967,3,12,1966,1042,0.79,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.5,4187
1967-03-13,1967,3,13,1966,1059,0.79,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.0,4248
1967-03-14,1967,3,14,1966,1066,0.79,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,4271
1967-03-15,1967,3,15,1966,1080,0.79,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,180.0,4319
1967-03-16,1967,3,16,1966,1082,0.79,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.4,4329
1967-03-17,1967,3,17,1966,1089,0.79,4,41,8,7,6,67,129,0.12,960,0,0,0,0,0,0,41,8,7,6,67,1016,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.4,4352
1967-03-18,1967,3,18,1966,1117,0.79,4,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.3,4447
1967-03-19,1967,3,19,1966,1127,0.79,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.8,4483
1967-03-20,1967,3,20,1966,1127,0.79,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.8,4483
1967-03-21,1967,3,21,1966,1151,0.8,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.0,968.4,0.67,0.47,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.4,48.4,48.4,48.4,189.7,4552
1967-03-22,1967,3,22,1966,1172,0.8,4,41,8,7,6,67,129,0.11,1043,0,0,0,0,0,0,41,8,7,6,67,1099,260,260,260,260,990.0,968.4,0.7,0.52,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,49.0,49.0,49.0,49.0,192.1,4610
1967-03-23,1967,3,23,1966,1195,0.8,4,41,8,7,6,67,129,0.11,1066,0,0,0,0,0,0,41,8,7,6,67,1122,266,266,266,266,990.0,968.5,0.73,0.57,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1967-03-24,1967,3,24,1966,1216,0.8,4,41,8,7,6,67,129,0.11,1087,0,0,0,0,0,0,41,8,7,6,67,1143,271,271,271,271,990.0,968.6,0.76,0.62,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
1967-03-25,1967,3,25,1966,1269,0.8,4,41,8,7,6,67,129,0.1,1100,40,12,2,2,1,21,53,10,9,7,88,1173,275,275,275,275,990.0,968.7,0.81,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1967-03-26,1967,3,26,1966,1355,0.8,4,41,8,7,6,67,129,0.1,1100,126,40,7,6,5,65,81,15,13,11,132,1210,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1967-03-27,1967,3,27,1966,1383,0.8,4,41,8,7,6,67,129,0.09,1100,154,49,9,8,7,80,90,17,15,13,147,1223,275,275,275,275,990.0,969.1,0.88,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4613
1967-03-28,1967,3,28,1966,1454,0.8,4,41,8,7,6,67,129,0.09,1100,225,59,10,12,10,133,100,18,19,16,200,1237,275,275,275,275,990.0,969.3,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.5,4547
1967-03-29,1967,3,29,1966,1528,0.8,4,41,8,7,6,67,129,0.08,1100,299,59,10,16,13,200,100,18,23,19,267,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1967-03-30,1967,3,30,1966,1589,0.8,4,41,8,7,6,67,129,0.08,1100,360,59,10,18,16,256,100,18,25,22,323,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1967-03-31,1967,3,31,1966,1677,0.8,4,41,8,7,6,67,129,0.08,1100,448,59,9,18,20,340,100,18,25,26,407,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1967-04-01,1967,4,1,1966,1751,0.78,4,45,11,10,10,72,148,0.08,1100,503,55,7,15,34,392,100,18,25,44,464,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1967-04-02,1967,4,2,1966,1835,0.78,4,45,11,10,10,72,148,0.08,1100,587,55,7,15,39,471,100,18,25,49,543,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1967-04-03,1967,4,3,1966,1952,0.78,4,45,11,10,10,72,148,0.08,1100,704,55,7,15,47,579,100,18,25,57,651,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1967-04-04,1967,4,4,1966,1983,0.78,4,45,11,10,10,72,148,0.07,1100,735,55,6,15,49,608,100,18,25,59,680,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1967-04-05,1967,4,5,1966,2067,0.78,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1967-04-06,1967,4,6,1966,2102,0.78,4,45,11,10,10,72,148,0.07,1100,854,55,7,15,57,719,100,18,25,67,791,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1967-04-07,1967,4,7,1966,2139,0.78,4,45,11,10,10,72,148,0.07,1100,891,55,7,15,60,753,100,18,25,70,825,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1967-04-08,1967,4,8,1966,2187,0.78,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1967-04-09,1967,4,9,1966,2221,0.78,4,45,11,10,10,72,148,0.07,1100,973,55,7,15,65,831,100,18,25,75,903,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1967-04-10,1967,4,10,1966,2293,0.78,4,45,11,10,10,72,148,0.06,1100,1045,55,7,15,70,898,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1967-04-11,1967,4,11,1966,2363,0.71,4,45,11,10,10,72,148,0.06,1100,1115,55,7,15,70,968,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1967-04-12,1967,4,12,1966,2423,0.71,4,45,11,10,10,72,148,0.06,1100,1175,55,7,15,70,1028,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1967-04-13,1967,4,13,1966,2517,0.71,4,45,11,10,10,72,148,0.06,1100,1269,55,7,15,70,1122,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1967-04-14,1967,4,14,1966,2616,0.71,4,45,11,10,10,72,148,0.06,1100,1368,55,7,15,70,1221,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1967-04-15,1967,4,15,1966,2704,0.71,4,45,11,10,10,72,148,0.05,1100,1456,55,7,15,70,1309,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1967-04-16,1967,4,16,1966,2802,0.71,4,45,11,10,10,72,148,0.05,1100,1554,55,7,15,70,1407,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1967-04-17,1967,4,17,1966,2931,0.71,4,45,11,10,10,72,148,0.05,1100,1683,55,7,15,70,1536,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1967-04-18,1967,4,18,1966,3067,0.71,4,45,11,10,10,72,148,0.05,1100,1819,55,7,15,70,1672,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1967-04-19,1967,4,19,1966,3169,0.71,4,45,11,10,10,72,148,0.05,1100,1921,55,7,15,70,1774,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.4,3345
1967-04-20,1967,4,20,1966,3313,0.71,4,45,11,10,10,72,148,0.04,1100,2065,55,7,15,70,1918,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1967-04-21,1967,4,21,1966,3405,0.46,3,54,13,14,19,117,217,0.06,1100,2088,46,5,11,61,1965,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1967-04-22,1967,4,22,1966,3441,0.46,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1967-04-23,1967,4,23,1966,3452,0.46,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1967-04-24,1967,4,24,1966,3452,0.46,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1967-04-25,1967,4,25,1966,3452,0.46,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1967-04-26,1967,4,26,1966,3441,0.46,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1967-04-27,1967,4,27,1966,3417,0.46,3,54,13,14,19,117,217,0.06,1100,2100,46,5,11,61,1977,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1967-04-28,1967,4,28,1966,3355,0.46,3,54,13,14,19,117,217,0.06,1100,2038,46,5,11,61,1915,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1967-04-29,1967,4,29,1966,3278,0.46,3,54,13,14,19,117,217,0.07,1100,1961,46,5,11,61,1838,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1967-04-30,1967,4,30,1966,3210,0.46,3,54,13,14,19,117,217,0.07,1100,1893,45,5,10,61,1770,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1967-05-01,1967,5,1,1966,3169,0.3,2,65,14,17,23,202,321,0.1,1100,1748,35,4,8,57,1644,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.4,3345
1967-05-02,1967,5,2,1966,3080,0.3,2,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1967-05-03,1967,5,3,1966,3032,0.3,2,65,14,17,23,202,321,0.11,1100,1611,35,4,8,57,1507,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1967-05-04,1967,5,4,1966,2963,0.3,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1967-05-05,1967,5,5,1966,2942,0.3,2,65,14,17,23,202,321,0.11,1100,1521,35,4,8,56,1417,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1967-05-06,1967,5,6,1966,2873,0.3,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1967-05-07,1967,5,7,1966,2802,0.3,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1967-05-08,1967,5,8,1966,2716,0.3,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1967-05-09,1967,5,9,1966,2671,0.3,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1967-05-10,1967,5,10,1966,2591,0.3,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1967-05-11,1967,5,11,1966,2575,0.37,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1967-05-12,1967,5,12,1966,2542,0.37,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1967-05-13,1967,5,13,1966,2467,0.37,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1967-05-14,1967,5,14,1966,2423,0.37,2,65,14,17,23,202,321,0.13,1100,1002,35,4,8,57,898,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1967-05-15,1967,5,15,1966,2384,0.37,2,65,14,17,23,202,321,0.13,1100,963,35,4,8,57,859,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1967-05-16,1967,5,16,1966,2335,0.37,2,65,14,17,23,202,321,0.14,1100,914,35,4,7,57,810,100,18,25,80,1012,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1967-05-17,1967,5,17,1966,2327,0.37,2,65,14,17,23,202,321,0.14,1100,906,35,4,8,57,802,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1967-05-18,1967,5,18,1966,2293,0.37,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1967-05-19,1967,5,19,1966,2261,0.37,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1967-05-20,1967,5,20,1966,2221,0.37,2,65,14,17,23,202,321,0.14,1100,800,35,4,8,56,696,100,18,25,80,898,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1967-05-21,1967,5,21,1966,2217,0.41,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1967-05-22,1967,5,22,1966,2187,0.41,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1967-05-23,1967,5,23,1966,2155,0.41,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1967-05-24,1967,5,24,1966,2130,0.41,3,55,13,13,17,178,276,0.13,1100,754,45,5,12,46,645,100,18,25,63,823,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1967-05-25,1967,5,25,1966,2112,0.41,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1967-05-26,1967,5,26,1966,2094,0.41,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1967-05-27,1967,5,27,1966,2067,0.41,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1967-05-28,1967,5,28,1966,2067,0.41,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1967-05-29,1967,5,29,1966,2019,0.41,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1967-05-30,1967,5,30,1966,2004,0.41,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1967-05-31,1967,5,31,1966,2004,0.41,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
