Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1967-06-01,1967,6,1,1966,1966,0.33,2,62,12,14,16,153,257,0.13,1100,609,38,6,11,37,516,100,18,25,53,669,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1967-06-02,1967,6,2,1966,1952,0.33,2,62,12,14,16,153,257,0.13,1100,595,38,6,11,37,503,100,18,25,53,656,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1967-06-03,1967,6,3,1966,1916,0.33,2,62,12,14,16,153,257,0.13,1100,559,38,6,11,34,469,100,18,25,50,622,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1967-06-04,1967,6,4,1966,1881,0.33,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1967-06-05,1967,6,5,1966,1881,0.33,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1967-06-06,1967,6,6,1966,1860,0.33,2,62,12,14,16,153,257,0.14,1100,503,37,6,11,31,416,100,18,25,47,569,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1967-06-07,1967,6,7,1966,1832,0.33,2,62,12,14,16,153,257,0.14,1100,475,38,5,11,29,390,100,18,25,45,543,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1967-06-08,1967,6,8,1966,1801,0.33,2,62,12,14,16,153,257,0.14,1100,444,37,6,11,27,362,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1967-06-09,1967,6,9,1966,1767,0.33,2,62,12,14,16,153,257,0.15,1100,410,38,6,11,25,330,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1967-06-10,1967,6,10,1966,1745,0.33,2,62,12,14,16,153,257,0.15,1100,388,38,6,11,24,309,100,18,25,40,462,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1967-06-11,1967,6,11,1966,1726,0.21,2,62,12,14,16,153,257,0.15,1100,369,37,6,10,22,291,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1967-06-12,1967,6,12,1966,1693,0.21,2,62,12,14,16,153,257,0.15,1100,336,38,6,11,20,260,100,18,25,36,413,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1967-06-13,1967,6,13,1966,1659,0.21,2,62,12,14,16,153,257,0.15,1100,302,38,6,11,18,228,100,18,25,34,381,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1967-06-14,1967,6,14,1966,1631,0.21,2,62,12,14,16,153,257,0.16,1100,274,37,5,11,17,202,100,18,25,33,355,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1967-06-15,1967,6,15,1966,1609,0.21,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1967-06-16,1967,6,16,1966,1570,0.21,2,62,12,14,16,153,257,0.16,1100,213,37,5,10,13,145,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4451
1967-06-17,1967,6,17,1966,1551,0.21,2,62,12,14,16,153,257,0.17,1100,194,38,6,10,12,127,100,18,24,28,280,1242,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1967-06-18,1967,6,18,1966,1528,0.21,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1967-06-19,1967,6,19,1966,1511,0.21,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.6,4501
1967-06-20,1967,6,20,1966,1466,0.21,2,62,12,14,16,153,257,0.18,1100,109,26,5,5,6,65,88,17,19,22,218,1225,275,275,275,275,990.0,969.4,0.88,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4545
1967-06-21,1967,6,21,1966,1431,0.17,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.7,4577
1967-06-22,1967,6,22,1966,1392,0.17,2,62,12,14,16,153,257,0.18,1100,35,8,1,1,2,20,70,13,15,18,173,1200,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.3,4614
1967-06-23,1967,6,23,1966,1383,0.17,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1967-06-24,1967,6,24,1966,1355,0.17,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.0,969.0,0.83,0.64,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1967-06-25,1967,6,25,1966,1311,0.17,2,62,12,14,16,153,257,0.2,1054,0,0,0,0,0,0,62,12,14,16,153,1142,263,263,263,263,990.0,968.9,0.76,0.54,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.8,4531
1967-06-26,1967,6,26,1966,1291,0.17,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.5,988.8,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.6,4479
1967-06-27,1967,6,27,1966,1216,0.17,2,62,12,14,16,153,257,0.21,959,0,0,0,0,0,0,62,12,14,16,153,1047,239,239,239,239,990.0,968.6,0.62,0.4,989.0,4,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.2,4253
1967-06-28,1967,6,28,1966,1199,0.17,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4197
1967-06-29,1967,6,29,1966,1172,0.17,2,62,12,14,16,153,257,0.22,915,0,0,0,0,0,0,62,12,14,16,153,1003,228,228,228,228,990.0,968.4,0.57,0.38,989.0,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.9,4101
1967-06-30,1967,6,30,1966,1151,0.17,2,62,12,14,16,153,257,0.22,894,0,0,0,0,0,0,62,12,14,16,153,982,223,223,223,223,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.8,4028
1967-07-01,1967,7,1,1966,1125,0.14,2,58,11,11,11,136,227,0.2,898,0,0,0,0,0,0,58,11,11,11,136,978,224,224,224,224,990.0,968.3,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.4,4064
1967-07-02,1967,7,2,1966,1096,0.14,2,58,11,11,11,136,227,0.21,869,0,0,0,0,0,0,58,11,11,11,136,949,217,217,217,217,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3957
1967-07-03,1967,7,3,1966,1086,0.14,2,58,11,11,11,136,227,0.21,859,0,0,0,0,0,0,58,11,11,11,136,939,214,214,214,214,990.0,968.2,0.51,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3918
1967-07-04,1967,7,4,1966,1073,0.14,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,3864
1967-07-05,1967,7,5,1966,1042,0.14,2,58,11,11,11,136,227,0.22,815,0,0,0,0,0,0,58,11,11,11,136,895,271,271,271,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1967-07-06,1967,7,6,1966,1022,0.14,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,265,265,265,0,990.0,968.0,0.46,0.32,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,52.2,52.2,52.2,0.0,144.6,3470
1967-07-07,1967,7,7,1966,976,0.14,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,249,249,249,0,990.0,967.8,0.41,0.3,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,144.6,3470
1967-07-08,1967,7,8,1966,947,0.14,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.0,967.7,0.39,0.28,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.5,3395
1967-07-09,1967,7,9,1966,914,0.14,2,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.0,967.6,0.36,0.26,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.2,3269
1967-07-10,1967,7,10,1966,891,0.14,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,221,221,221,0,990.0,967.5,0.35,0.25,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3181
1967-07-11,1967,7,11,1966,847,0.15,2,58,11,11,11,136,227,0.27,620,0,0,0,0,0,0,58,11,11,11,136,700,206,206,206,0,990.0,967.3,0.32,0.22,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,124.9,2997
1967-07-12,1967,7,12,1966,819,0.15,2,58,11,11,11,136,227,0.28,592,0,0,0,0,0,0,58,11,11,11,136,672,197,197,197,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1967-07-13,1967,7,13,1966,803,0.15,2,58,11,11,11,136,227,0.28,576,0,0,0,0,0,0,58,11,11,11,136,656,192,192,192,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.7,2799
1967-07-14,1967,7,14,1966,779,0.15,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1967-07-15,1967,7,15,1966,739,0.15,2,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,256,256,0,0,990.0,966.9,0.26,0.14,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1967-07-16,1967,7,16,1966,712,0.15,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1967-07-17,1967,7,17,1966,691,0.15,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1967-07-18,1967,7,18,1966,682,0.15,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1967-07-19,1967,7,19,1966,659,0.15,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.1,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2188
1967-07-20,1967,7,20,1966,647,0.15,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2131
1967-07-21,1967,7,21,1966,623,0.19,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1967-07-22,1967,7,22,1966,608,0.19,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1967-07-23,1967,7,23,1966,601,0.19,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
1967-07-24,1967,7,24,1966,583,0.19,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1967-07-25,1967,7,25,1966,571,0.19,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1967-07-26,1967,7,26,1966,563,0.19,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.06,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
1967-07-27,1967,7,27,1966,562,0.19,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.06,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,70.9,1702
1967-07-28,1967,7,28,1966,550,0.19,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1967-07-29,1967,7,29,1966,548,0.19,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1967-07-30,1967,7,30,1966,542,0.19,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1599
1967-07-31,1967,7,31,1966,527,0.19,2,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.04,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1967-08-01,1967,8,1,1966,523,0.22,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1967-08-02,1967,8,2,1966,512,0.22,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.05,989.8,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1678
1967-08-03,1967,8,3,1966,505,0.22,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1967-08-04,1967,8,4,1966,494,0.22,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1967-08-05,1967,8,5,1966,489,0.22,2,54,9,8,6,107,184,0.38,305,0,0,0,0,0,0,54,9,8,6,107,376,152,152,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1565
1967-08-06,1967,8,6,1966,486,0.22,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1967-08-07,1967,8,7,1966,479,0.22,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1967-08-08,1967,8,8,1966,472,0.22,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1967-08-09,1967,8,9,1966,467,0.22,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1967-08-10,1967,8,10,1966,462,0.22,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1967-08-11,1967,8,11,1966,459,0.24,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1412
1967-08-12,1967,8,12,1966,455,0.24,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1967-08-13,1967,8,13,1966,445,0.24,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
1967-08-14,1967,8,14,1966,442,0.24,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1967-08-15,1967,8,15,1966,442,0.24,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1967-08-16,1967,8,16,1966,440,0.24,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1967-08-17,1967,8,17,1966,435,0.24,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1967-08-18,1967,8,18,1966,430,0.24,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
1967-08-19,1967,8,19,1966,426,0.24,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1967-08-20,1967,8,20,1966,426,0.24,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1967-08-21,1967,8,21,1966,422,0.25,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1967-08-22,1967,8,22,1966,420,0.25,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1967-08-23,1967,8,23,1966,413,0.25,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1967-08-24,1967,8,24,1966,408,0.25,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1967-08-25,1967,8,25,1966,402,0.25,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1967-08-26,1967,8,26,1966,402,0.25,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1967-08-27,1967,8,27,1966,398,0.25,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1967-08-28,1967,8,28,1966,391,0.25,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1112
1967-08-29,1967,8,29,1966,386,0.25,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1967-08-30,1967,8,30,1966,377,0.25,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1967-08-31,1967,8,31,1966,373,0.25,2,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.2,1012
1967-09-01,1967,9,1,1966,373,0.27,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1967-09-02,1967,9,2,1966,370,0.27,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1967-09-03,1967,9,3,1966,370,0.27,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1967-09-04,1967,9,4,1966,364,0.27,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1967-09-05,1967,9,5,1966,360,0.27,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
1967-09-06,1967,9,6,1966,353,0.27,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1967-09-07,1967,9,7,1966,346,0.27,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1967-09-08,1967,9,8,1966,346,0.27,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1967-09-09,1967,9,9,1966,340,0.27,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1967-09-10,1967,9,10,1966,338,0.27,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1967-09-11,1967,9,11,1966,338,0.25,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1967-09-12,1967,9,12,1966,335,0.25,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
1967-09-13,1967,9,13,1966,331,0.25,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1967-09-14,1967,9,14,1966,331,0.25,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1967-09-15,1967,9,15,1966,329,0.25,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1967-09-16,1967,9,16,1966,325,0.25,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
1967-09-17,1967,9,17,1966,323,0.25,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1967-09-18,1967,9,18,1966,323,0.25,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1967-09-19,1967,9,19,1966,320,0.25,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1967-09-20,1967,9,20,1966,316,0.25,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
1967-09-21,1967,9,21,1966,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1967-09-22,1967,9,22,1966,309,0.22,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1967-09-23,1967,9,23,1966,306,0.22,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
1967-09-24,1967,9,24,1966,302,0.22,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,879
1967-09-25,1967,9,25,1966,299,0.22,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1967-09-26,1967,9,26,1966,294,0.22,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1967-09-27,1967,9,27,1966,290,0.22,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1967-09-28,1967,9,28,1966,287,0.22,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1967-09-29,1967,9,29,1966,283,0.22,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1967-09-30,1967,9,30,1966,281,0.22,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1967-10-01,1967,10,1,1967,281,0.31,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1967-10-02,1967,10,2,1967,273,0.31,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1967-10-03,1967,10,3,1967,273,0.31,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1967-10-04,1967,10,4,1967,273,0.31,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1967-10-05,1967,10,5,1967,271,0.31,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1967-10-06,1967,10,6,1967,266,0.31,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1967-10-07,1967,10,7,1967,266,0.31,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1967-10-08,1967,10,8,1967,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1967-10-09,1967,10,9,1967,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1967-10-10,1967,10,10,1967,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1967-10-11,1967,10,11,1967,261,0.32,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1967-10-12,1967,10,12,1967,258,0.32,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1967-10-13,1967,10,13,1967,258,0.32,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1967-10-14,1967,10,14,1967,256,0.32,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1967-10-15,1967,10,15,1967,256,0.32,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1967-10-16,1967,10,16,1967,256,0.32,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1967-10-17,1967,10,17,1967,258,0.32,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1967-10-18,1967,10,18,1967,264,0.32,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1967-10-19,1967,10,19,1967,273,0.32,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1967-10-20,1967,10,20,1967,281,0.32,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1967-10-21,1967,10,21,1967,294,0.29,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1967-10-22,1967,10,22,1967,302,0.29,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1967-10-23,1967,10,23,1967,306,0.29,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1967-10-24,1967,10,24,1967,306,0.29,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1967-10-25,1967,10,25,1967,306,0.29,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1967-10-26,1967,10,26,1967,302,0.29,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1967-10-27,1967,10,27,1967,299,0.29,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1967-10-28,1967,10,28,1967,294,0.29,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1967-10-29,1967,10,29,1967,290,0.29,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1967-10-30,1967,10,30,1967,290,0.29,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1967-10-31,1967,10,31,1967,290,0.29,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1967-11-01,1967,11,1,1967,290,0.16,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1967-11-02,1967,11,2,1967,294,0.16,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1967-11-03,1967,11,3,1967,306,0.16,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1967-11-04,1967,11,4,1967,311,0.16,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1967-11-05,1967,11,5,1967,316,0.16,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1967-11-06,1967,11,6,1967,320,0.16,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1967-11-07,1967,11,7,1967,329,0.16,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1967-11-08,1967,11,8,1967,335,0.16,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1967-11-09,1967,11,9,1967,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1967-11-10,1967,11,10,1967,344,0.16,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1967-11-11,1967,11,11,1967,353,0.11,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1967-11-12,1967,11,12,1967,360,0.11,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1967-11-13,1967,11,13,1967,364,0.11,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1967-11-14,1967,11,14,1967,373,0.11,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1967-11-15,1967,11,15,1967,386,0.11,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1967-11-16,1967,11,16,1967,391,0.11,2,40,6,4,3,53,106,0.27,285,0,0,0,0,0,0,40,6,4,3,53,335,142,142,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,62.0,1487
1967-11-17,1967,11,17,1967,402,0.11,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
1967-11-18,1967,11,18,1967,398,0.11,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1967-11-19,1967,11,19,1967,402,0.11,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
1967-11-20,1967,11,20,1967,420,0.11,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1967-11-21,1967,11,21,1967,420,0.07,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1967-11-22,1967,11,22,1967,422,0.07,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1967-11-23,1967,11,23,1967,435,0.07,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1967-11-24,1967,11,24,1967,430,0.07,1,42,7,6,3,56,114,0.26,316,0,0,0,0,0,0,42,7,6,3,56,371,158,158,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1967-11-25,1967,11,25,1967,435,0.07,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1967-11-26,1967,11,26,1967,430,0.07,1,42,7,6,3,56,114,0.26,316,0,0,0,0,0,0,42,7,6,3,56,371,158,158,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1967-11-27,1967,11,27,1967,426,0.07,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1622
1967-11-28,1967,11,28,1967,430,0.07,1,42,7,6,3,56,114,0.26,316,0,0,0,0,0,0,42,7,6,3,56,371,158,158,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1967-11-29,1967,11,29,1967,435,0.07,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1967-11-30,1967,11,30,1967,440,0.07,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
1967-12-01,1967,12,1,1967,442,0.09,1,44,8,6,4,64,126,0.28,316,0,0,0,0,0,0,44,8,6,4,64,374,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
1967-12-02,1967,12,2,1967,445,0.09,1,44,8,6,4,64,126,0.28,319,0,0,0,0,0,0,44,8,6,4,64,377,159,159,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1653
1967-12-03,1967,12,3,1967,459,0.09,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1967-12-04,1967,12,4,1967,462,0.09,1,44,8,6,4,64,126,0.27,336,0,0,0,0,0,0,44,8,6,4,64,394,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
1967-12-05,1967,12,5,1967,470,0.09,1,44,8,6,4,64,126,0.27,344,0,0,0,0,0,0,44,8,6,4,64,402,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1781
1967-12-06,1967,12,6,1967,477,0.09,1,44,8,6,4,64,126,0.26,351,0,0,0,0,0,0,44,8,6,4,64,409,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.8,1820
1967-12-07,1967,12,7,1967,486,0.09,1,44,8,6,4,64,126,0.26,360,0,0,0,0,0,0,44,8,6,4,64,418,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1967-12-08,1967,12,8,1967,494,0.09,1,44,8,6,4,64,126,0.25,368,0,0,0,0,0,0,44,8,6,4,64,426,184,184,0,0,990.0,965.8,0.19,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1967-12-09,1967,12,9,1967,505,0.09,1,44,8,6,4,64,126,0.25,379,0,0,0,0,0,0,44,8,6,4,64,437,189,189,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.1,1969
1967-12-10,1967,12,10,1967,516,0.09,1,44,8,6,4,64,126,0.24,390,0,0,0,0,0,0,44,8,6,4,64,448,195,195,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1967-12-11,1967,12,11,1967,527,0.12,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1967-12-12,1967,12,12,1967,537,0.12,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1967-12-13,1967,12,13,1967,542,0.12,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1967-12-14,1967,12,14,1967,550,0.12,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1967-12-15,1967,12,15,1967,562,0.12,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1967-12-16,1967,12,16,1967,563,0.12,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2295
1967-12-17,1967,12,17,1967,571,0.12,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1967-12-18,1967,12,18,1967,571,0.12,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1967-12-19,1967,12,19,1967,577,0.12,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1967-12-20,1967,12,20,1967,601,0.12,2,42,7,5,3,61,118,0.2,483,0,0,0,0,0,0,42,7,5,3,61,537,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1967-12-21,1967,12,21,1967,608,0.1,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1967-12-22,1967,12,22,1967,608,0.1,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1967-12-23,1967,12,23,1967,615,0.1,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1967-12-24,1967,12,24,1967,623,0.1,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.5,53.5,0.0,0.0,96.4,2313
1967-12-25,1967,12,25,1967,636,0.1,1,44,8,6,4,64,126,0.2,510,0,0,0,0,0,0,44,8,6,4,64,568,255,255,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1967-12-26,1967,12,26,1967,654,0.1,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1967-12-27,1967,12,27,1967,666,0.1,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
1967-12-28,1967,12,28,1967,673,0.1,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1967-12-29,1967,12,29,1967,682,0.1,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.0,966.6,0.28,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.9,2758
1967-12-30,1967,12,30,1967,702,0.1,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.6,40.6,40.6,0.0,119.1,2857
1967-12-31,1967,12,31,1967,705,0.1,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1968-01-01,1968,1,1,1967,720,0.14,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1968-01-02,1968,1,2,1967,728,0.14,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1968-01-03,1968,1,3,1967,748,0.14,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.1,3001
1968-01-04,1968,1,4,1967,760,0.14,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1968-01-05,1968,1,5,1967,768,0.14,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.7,3087
1968-01-06,1968,1,6,1967,779,0.14,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1968-01-07,1968,1,7,1967,794,0.14,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1968-01-08,1968,1,8,1967,819,0.14,2,46,7,6,4,76,139,0.17,680,0,0,0,0,0,0,46,7,6,4,76,739,226,226,226,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.5,3299
1968-01-09,1968,1,9,1967,858,0.14,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.0,967.3,0.37,0.28,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.9,3453
1968-01-10,1968,1,10,1967,891,0.14,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.6,3470
1968-01-11,1968,1,11,1967,914,0.15,2,46,7,6,4,76,139,0.15,775,0,0,0,0,0,0,46,7,6,4,76,834,258,258,258,0,990.0,967.6,0.42,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
1968-01-12,1968,1,12,1967,957,0.15,2,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,272,272,272,0,990.0,967.7,0.46,0.34,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1968-01-13,1968,1,13,1967,1025,0.15,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,169.9,4078
1968-01-14,1968,1,14,1967,1059,0.15,2,46,7,6,4,76,139,0.13,920,0,0,0,0,0,0,46,7,6,4,76,979,230,230,230,230,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.7,44.7,44.7,44.7,175.2,4205
1968-01-15,1968,1,15,1967,1107,0.15,2,46,7,6,4,76,139,0.13,968,0,0,0,0,0,0,46,7,6,4,76,1027,242,242,242,242,990.0,968.2,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.5,46.5,46.5,46.5,182.3,4374
1968-01-16,1968,1,16,1967,1182,0.15,2,46,7,6,4,76,139,0.12,1043,0,0,0,0,0,0,46,7,6,4,76,1102,260,260,260,260,990.0,968.5,0.7,0.52,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.9,48.9,48.9,48.9,191.8,4603
1968-01-17,1968,1,17,1967,1341,0.15,2,46,7,6,4,76,139,0.1,1100,102,33,5,4,2,55,79,12,10,6,131,1202,275,275,275,275,990.0,969.0,0.85,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1968-01-18,1968,1,18,1967,1559,0.15,2,46,7,6,4,76,139,0.09,1100,320,54,11,13,9,232,100,18,19,13,308,1237,275,275,275,275,990.0,969.7,0.91,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,186.0,4463
1968-01-19,1968,1,19,1967,1716,0.15,2,46,7,6,4,76,139,0.08,1100,477,54,11,19,13,379,100,18,25,17,455,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1968-01-20,1968,1,20,1967,1952,0.15,2,46,7,6,4,76,139,0.07,1100,713,54,11,19,20,609,100,18,25,24,685,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1968-01-21,1968,1,21,1967,2195,0.03,1,49,8,7,5,81,150,0.07,1100,945,51,10,18,31,834,100,18,25,36,915,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1968-01-22,1968,1,22,1967,2363,0.03,1,49,8,7,5,81,150,0.06,1100,1113,51,10,18,37,997,100,18,25,42,1078,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1968-01-23,1968,1,23,1967,2496,0.03,1,49,8,7,5,81,150,0.06,1100,1246,51,10,17,41,1126,100,18,25,46,1207,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
