Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1968-01-24,1968,1,24,1967,2645,0.03,1,49,8,7,5,81,150,0.06,1100,1395,51,10,18,46,1270,100,18,25,51,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1968-01-25,1968,1,25,1967,2802,0.03,1,49,8,7,5,81,150,0.05,1100,1552,50,10,18,51,1422,100,18,25,56,1503,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1968-01-26,1968,1,26,1967,2942,0.03,1,49,8,7,5,81,150,0.05,1100,1692,51,10,18,56,1557,100,18,25,61,1638,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1968-01-27,1968,1,27,1967,3112,0.03,1,49,8,7,5,81,150,0.05,1100,1862,51,10,18,62,1721,100,18,25,67,1802,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.8,3379
1968-01-28,1968,1,28,1967,3185,0.03,1,49,8,7,5,81,150,0.05,1100,1935,51,10,18,64,1792,100,18,25,69,1873,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1968-01-29,1968,1,29,1967,3332,0.03,1,49,8,7,5,81,150,0.05,1100,2082,51,10,18,69,1933,100,18,25,74,2014,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1968-01-30,1968,1,30,1967,3441,0.03,1,49,8,7,5,81,150,0.04,1100,2191,51,10,18,73,2038,100,18,25,78,2119,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1968-01-31,1968,1,31,1967,3496,0.03,1,49,8,7,5,81,150,0.04,1100,2246,51,10,18,74,2092,100,18,25,79,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1968-02-01,1968,2,1,1967,3734,0.0,1,55,10,10,8,114,197,0.05,1100,2437,45,8,15,72,2297,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1968-02-02,1968,2,2,1967,3950,0.0,1,55,10,10,8,114,197,0.05,1100,2653,45,8,15,72,2513,100,18,25,80,2627,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2920
1968-02-03,1968,2,3,1967,4253,0.0,1,55,10,10,8,114,197,0.05,1100,2956,45,8,15,72,2816,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1968-02-04,1968,2,4,1967,4515,0.0,1,55,10,10,8,114,197,0.04,1100,3218,45,8,15,72,3078,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.4,2648
1968-02-05,1968,2,5,1967,4760,0.0,1,55,10,10,8,114,197,0.04,1100,3463,45,8,15,72,3323,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1968-02-06,1968,2,6,1967,4949,0.0,1,55,10,10,8,114,197,0.04,1100,3652,45,8,15,72,3512,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,101.0,2424
1968-02-07,1968,2,7,1967,5114,0.0,1,55,10,10,8,114,197,0.04,1100,3817,45,8,15,72,3677,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1968-02-08,1968,2,8,1967,5186,0.0,1,55,10,10,8,114,197,0.04,1100,3889,45,8,15,72,3749,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1968-02-09,1968,2,9,1967,5241,0.0,1,55,10,10,8,114,197,0.04,1100,3944,45,8,15,72,3804,100,18,25,80,3918,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.6,24.6,24.6,24.6,95.3,2287
1968-02-10,1968,2,10,1967,5278,0.0,1,55,10,10,8,114,197,0.04,1100,3981,45,8,15,72,3841,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,2270
1968-02-11,1968,2,11,1967,5278,0.02,1,55,10,10,8,114,197,0.04,1100,3981,45,8,15,72,3841,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,2270
1968-02-12,1968,2,12,1967,5241,0.02,1,55,10,10,8,114,197,0.04,1100,3944,45,8,15,72,3804,100,18,25,80,3918,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.6,24.6,24.6,24.6,95.3,2287
1968-02-13,1968,2,13,1967,5133,0.02,1,55,10,10,8,114,197,0.04,1100,3836,45,8,15,72,3696,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2336
1968-02-14,1968,2,14,1967,5114,0.02,1,55,10,10,8,114,197,0.04,1100,3817,45,8,15,72,3677,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1968-02-15,1968,2,15,1967,5062,0.02,1,55,10,10,8,114,197,0.04,1100,3765,45,8,15,72,3625,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,98.7,2368
1968-02-16,1968,2,16,1967,5008,0.02,1,55,10,10,8,114,197,0.04,1100,3711,45,8,15,72,3571,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.7,2393
1968-02-17,1968,2,17,1967,4856,0.02,1,55,10,10,8,114,197,0.04,1100,3559,44,8,15,72,3419,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.4,2480
1968-02-18,1968,2,18,1967,4729,0.02,1,55,10,10,8,114,197,0.04,1100,3432,45,8,15,72,3292,100,18,25,80,3406,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.1,2547
1968-02-19,1968,2,19,1967,4594,0.02,1,55,10,10,8,114,197,0.04,1100,3297,45,8,15,72,3157,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1968-02-20,1968,2,20,1967,4532,0.02,1,55,10,10,8,114,197,0.04,1100,3235,45,8,15,72,3095,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.0,2640
1968-02-21,1968,2,21,1967,4496,0.02,1,55,10,10,8,114,197,0.04,1100,3199,45,8,15,72,3059,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.7,2657
1968-02-22,1968,2,22,1967,4432,0.02,1,55,10,10,8,114,197,0.04,1100,3135,45,8,15,71,2995,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1968-02-23,1968,2,23,1967,4432,0.02,1,55,10,10,8,114,197,0.04,1100,3135,45,8,15,71,2995,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1968-02-24,1968,2,24,1967,4501,0.02,1,55,10,10,8,114,197,0.04,1100,3204,45,8,15,72,3064,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1968-02-25,1968,2,25,1967,4501,0.02,1,55,10,10,8,114,197,0.04,1100,3204,45,8,15,72,3064,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1968-02-26,1968,2,26,1967,4501,0.02,1,55,10,10,8,114,197,0.04,1100,3204,45,8,15,72,3064,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1968-02-27,1968,2,27,1967,4501,0.02,1,55,10,10,8,114,197,0.04,1100,3204,45,8,15,72,3064,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1968-02-28,1968,2,28,1967,4484,0.02,1,55,10,10,8,114,197,0.04,1100,3187,45,8,15,72,3047,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1968-02-29,1968,2,29,1967,4479,0.02,1,55,10,10,8,114,197,0.04,1100,3182,45,8,15,72,3042,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1968-03-01,1968,3,1,1967,4432,0.08,1,68,14,17,21,195,315,0.07,1100,3017,32,4,8,59,2914,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1968-03-02,1968,3,2,1967,4479,0.08,1,68,14,17,21,195,315,0.07,1100,3064,32,4,8,59,2961,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1968-03-03,1968,3,3,1967,4415,0.08,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1968-03-04,1968,3,4,1967,4352,0.08,1,68,14,17,21,195,315,0.07,1100,2937,32,4,8,59,2834,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1968-03-05,1968,3,5,1967,4273,0.08,1,68,14,17,21,195,315,0.07,1100,2858,32,4,8,59,2755,100,18,25,80,2950,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,115.1,2763
1968-03-06,1968,3,6,1967,4253,0.08,1,68,14,17,21,195,315,0.07,1100,2838,32,4,8,59,2735,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1968-03-07,1968,3,7,1967,4226,0.08,1,68,14,17,21,195,315,0.07,1100,2811,32,4,8,59,2708,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,116.1,2785
1968-03-08,1968,3,8,1967,4160,0.08,1,68,14,17,21,195,315,0.08,1100,2745,32,3,8,59,2642,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1968-03-09,1968,3,9,1967,4110,0.08,1,68,14,17,21,195,315,0.08,1100,2695,32,3,8,59,2592,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1968-03-10,1968,3,10,1967,4056,0.08,1,68,14,17,21,195,315,0.08,1100,2641,32,4,8,59,2538,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1968-03-11,1968,3,11,1967,4027,0.11,2,59,11,12,13,144,239,0.06,1100,2688,41,7,13,67,2560,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1968-03-12,1968,3,12,1967,4007,0.11,2,59,11,12,13,144,239,0.06,1100,2668,41,7,13,67,2540,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.4,2889
1968-03-13,1968,3,13,1967,3951,0.11,2,59,11,12,13,144,239,0.06,1100,2612,41,7,13,67,2484,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2920
1968-03-14,1968,3,14,1967,3931,0.11,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.1,2931
1968-03-15,1968,3,15,1967,3905,0.11,2,59,11,12,13,144,239,0.06,1100,2566,41,6,13,67,2438,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.6,31.6,31.6,31.6,122.7,2945
1968-03-16,1968,3,16,1967,3866,0.11,2,59,11,12,13,144,239,0.06,1100,2527,41,7,12,67,2399,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.6,2967
1968-03-17,1968,3,17,1967,3811,0.11,2,59,11,12,13,144,239,0.06,1100,2472,41,7,13,67,2344,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1968-03-18,1968,3,18,1967,3792,0.11,2,59,11,12,13,144,239,0.06,1100,2453,41,7,13,67,2325,100,18,25,80,2469,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.3,3008
1968-03-19,1968,3,19,1967,3773,0.11,2,59,11,12,13,144,239,0.06,1100,2434,41,7,13,67,2306,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1968-03-20,1968,3,20,1967,3811,0.11,2,59,11,12,13,144,239,0.06,1100,2472,41,7,13,67,2344,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1968-03-21,1968,3,21,1967,3811,0.21,2,59,11,12,13,144,239,0.06,1100,2472,41,7,13,67,2344,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1968-03-22,1968,3,22,1967,3830,0.21,2,59,11,12,13,144,239,0.06,1100,2491,41,7,13,67,2363,100,18,25,80,2507,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.5,2986
1968-03-23,1968,3,23,1967,3905,0.21,2,59,11,12,13,144,239,0.06,1100,2566,41,6,13,67,2438,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.6,31.6,31.6,31.6,122.7,2945
1968-03-24,1968,3,24,1967,3951,0.21,2,59,11,12,13,144,239,0.06,1100,2612,41,7,13,67,2484,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2920
1968-03-25,1968,3,25,1967,4091,0.21,2,59,11,12,13,144,239,0.06,1100,2752,41,7,13,67,2624,100,18,25,80,2768,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,118.7,2849
1968-03-26,1968,3,26,1967,4336,0.21,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1968-03-27,1968,3,27,1967,4525,0.21,2,59,11,12,13,144,239,0.05,1100,3186,41,7,13,67,3058,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1968-03-28,1968,3,28,1967,4795,0.21,2,59,11,12,13,144,239,0.05,1100,3456,41,7,13,67,3328,100,18,25,80,3472,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.0,27.0,27.0,27.0,104.9,2516
1968-03-29,1968,3,29,1967,5008,0.21,2,59,11,12,13,144,239,0.05,1100,3669,41,7,13,67,3541,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.7,2393
1968-03-30,1968,3,30,1967,5186,0.21,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1968-03-31,1968,3,31,1967,5278,0.21,2,59,11,12,13,144,239,0.05,1100,3939,41,7,13,67,3811,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,2270
1968-04-01,1968,4,1,1967,5363,0.14,2,70,14,18,25,168,295,0.06,1100,3968,30,4,7,55,3872,100,18,25,80,4040,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.0,2232
1968-04-02,1968,4,2,1967,5396,0.14,2,70,14,18,25,168,295,0.05,1100,4001,30,4,6,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1968-04-03,1968,4,3,1967,5359,0.14,2,70,14,18,25,168,295,0.06,1100,3964,30,4,6,55,3868,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.1,2234
1968-04-04,1968,4,4,1967,5359,0.14,2,70,14,18,25,168,295,0.06,1100,3964,30,4,6,55,3868,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.1,2234
1968-04-05,1968,4,5,1967,5396,0.14,2,70,14,18,25,168,295,0.05,1100,4001,30,4,6,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1968-04-06,1968,4,6,1967,5396,0.14,2,70,14,18,25,168,295,0.05,1100,4001,30,4,7,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1968-04-07,1968,4,7,1967,5452,0.14,2,70,14,18,25,168,295,0.05,0,5157,1130,4,7,55,3961,1200,18,25,80,4129,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,91.3,2192
1968-04-08,1968,4,8,1967,5513,0.14,2,70,14,18,25,168,295,0.05,0,5218,1130,4,7,55,4022,1200,18,25,80,4190,1243,275,275,275,275,990.0,978.3,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.87,0.87,0.87,0.87,23.1,23.1,23.1,23.1,89.7,2152
1968-04-09,1968,4,9,1967,5434,0.14,2,70,14,18,25,168,295,0.05,1100,4039,29,4,7,55,3943,100,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,4,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.7,2200
1968-04-10,1968,4,10,1967,5396,0.14,2,70,14,18,25,168,295,0.05,1100,4001,30,4,6,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1968-04-11,1968,4,11,1967,5307,0.05,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1968-04-12,1968,4,12,1967,5241,0.05,1,84,14,20,27,219,364,0.07,1100,3777,16,4,5,53,3699,100,18,25,80,3918,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.6,24.6,24.6,24.6,95.3,2287
1968-04-13,1968,4,13,1967,5168,0.05,1,84,14,20,27,219,364,0.07,1100,3704,16,4,5,53,3626,100,18,25,80,3845,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,96.7,2320
1968-04-14,1968,4,14,1967,5026,0.05,1,84,14,20,27,219,364,0.07,1100,3562,16,4,5,53,3484,100,18,25,80,3703,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.6,25.6,25.6,25.6,99.4,2385
1968-04-15,1968,4,15,1967,4856,0.05,1,84,14,20,27,219,364,0.07,1100,3392,16,4,5,53,3314,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.4,2480
1968-04-16,1968,4,16,1967,4760,0.05,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1968-04-17,1968,4,17,1967,4629,0.05,1,84,14,20,27,219,364,0.08,1100,3165,16,4,5,52,3087,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1968-04-18,1968,4,18,1967,4532,0.05,1,84,14,20,27,219,364,0.08,1100,3068,16,4,5,53,2990,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.0,2640
1968-04-19,1968,4,19,1967,4496,0.05,1,84,14,20,27,219,364,0.08,1100,3032,16,4,5,53,2954,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.7,2657
1968-04-20,1968,4,20,1967,4385,0.05,1,84,14,20,27,219,364,0.08,1100,2921,16,4,5,53,2843,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1968-04-21,1968,4,21,1967,4273,0.1,1,84,14,20,27,219,364,0.09,1100,2809,16,4,5,53,2731,100,18,25,80,2950,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,115.1,2763
1968-04-22,1968,4,22,1967,4160,0.1,1,84,14,20,27,219,364,0.09,1100,2696,16,4,5,53,2618,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1968-04-23,1968,4,23,1967,4056,0.1,1,84,14,20,27,219,364,0.09,1100,2592,16,4,5,53,2514,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1968-04-24,1968,4,24,1967,3988,0.1,1,84,14,20,27,219,364,0.09,1100,2524,16,4,5,53,2446,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1968-04-25,1968,4,25,1967,3901,0.1,1,84,14,20,27,219,364,0.09,1100,2437,16,4,5,53,2359,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,122.8,2947
1968-04-26,1968,4,26,1967,3845,0.1,1,84,14,20,27,219,364,0.09,1100,2381,16,4,5,53,2303,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1968-04-27,1968,4,27,1967,3803,0.1,1,84,14,20,27,219,364,0.1,1100,2339,16,4,5,53,2261,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.1,3002
1968-04-28,1968,4,28,1967,3670,0.1,1,84,14,20,27,219,364,0.1,1100,2206,16,4,4,53,2128,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.1,3074
1968-04-29,1968,4,29,1967,3573,0.1,1,84,14,20,27,219,364,0.1,1100,2109,16,4,5,53,2031,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1968-04-30,1968,4,30,1967,3496,0.1,1,84,14,20,27,219,364,0.1,1100,2032,16,4,5,53,1954,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1968-05-01,1968,5,1,1967,3441,0.19,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1968-05-02,1968,5,2,1967,3441,0.19,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1968-05-03,1968,5,3,1967,3355,0.19,2,65,14,17,23,202,321,0.1,1100,1934,35,4,8,57,1830,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1968-05-04,1968,5,4,1967,3210,0.19,2,65,14,17,23,202,321,0.1,1100,1789,35,4,8,57,1685,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1968-05-05,1968,5,5,1967,3148,0.19,2,65,14,17,23,202,321,0.1,1100,1727,35,4,8,57,1623,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,139.9,3357
1968-05-06,1968,5,6,1967,3080,0.19,2,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1968-05-07,1968,5,7,1967,3032,0.19,2,65,14,17,23,202,321,0.11,1100,1611,35,4,8,57,1507,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1968-05-08,1968,5,8,1967,2963,0.19,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1968-05-09,1968,5,9,1967,2914,0.19,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1968-05-10,1968,5,10,1967,2873,0.19,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1968-05-11,1968,5,11,1967,2819,0.29,2,65,14,17,23,202,321,0.11,1100,1398,35,4,8,57,1294,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1968-05-12,1968,5,12,1967,2749,0.29,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1968-05-13,1968,5,13,1967,2671,0.29,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1968-05-14,1968,5,14,1967,2645,0.29,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1968-05-15,1968,5,15,1967,2591,0.29,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1968-05-16,1968,5,16,1967,2567,0.29,2,65,14,17,23,202,321,0.13,1100,1146,35,4,8,57,1042,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1968-05-17,1968,5,17,1967,2517,0.29,2,65,14,17,23,202,321,0.13,1100,1096,35,4,8,57,992,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1968-05-18,1968,5,18,1967,2496,0.29,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1968-05-19,1968,5,19,1967,2467,0.29,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1968-05-20,1968,5,20,1967,2411,0.29,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1968-05-21,1968,5,21,1967,2384,0.29,2,65,14,17,23,202,321,0.13,1100,963,35,4,8,57,859,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1968-05-22,1968,5,22,1967,2327,0.29,2,65,14,17,23,202,321,0.14,1100,906,35,4,8,57,802,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1968-05-23,1968,5,23,1967,2310,0.29,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1968-05-24,1968,5,24,1967,2261,0.29,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1968-05-25,1968,5,25,1967,2221,0.29,2,65,14,17,23,202,321,0.14,1100,800,35,4,8,56,696,100,18,25,80,898,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1968-05-26,1968,5,26,1967,2187,0.29,2,65,14,17,23,202,321,0.15,1100,766,35,4,8,54,664,100,18,25,77,866,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1968-05-27,1968,5,27,1967,2187,0.29,2,65,14,17,23,202,321,0.15,1100,766,35,4,8,54,664,100,18,25,77,866,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1968-05-28,1968,5,28,1967,2155,0.29,2,65,14,17,23,202,321,0.15,1100,734,35,4,8,52,634,100,18,25,75,836,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1968-05-29,1968,5,29,1967,2112,0.29,2,65,14,17,23,202,321,0.15,1100,691,35,4,8,49,595,100,18,25,72,797,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1968-05-30,1968,5,30,1967,2076,0.29,2,65,14,17,23,202,321,0.15,1100,655,35,4,8,46,561,100,18,25,69,763,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1968-05-31,1968,5,31,1967,2041,0.29,2,65,14,17,23,202,321,0.16,1100,620,34,4,8,44,529,100,18,25,67,731,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1968-06-01,1968,6,1,1967,2004,0.28,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1968-06-02,1968,6,2,1967,1966,0.28,2,62,12,14,16,153,257,0.13,1100,609,38,6,11,37,516,100,18,25,53,669,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1968-06-03,1968,6,3,1967,1902,0.28,2,62,12,14,16,153,257,0.14,1100,545,38,6,11,33,456,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1968-06-04,1968,6,4,1967,1835,0.28,2,62,12,14,16,153,257,0.14,1100,478,38,6,11,29,393,100,18,25,45,546,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1968-06-05,1968,6,5,1967,1807,0.28,2,62,12,14,16,153,257,0.14,1100,450,38,5,11,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1968-06-06,1968,6,6,1967,1767,0.28,2,62,12,14,16,153,257,0.15,1100,410,38,6,11,25,330,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1968-06-07,1968,6,7,1967,1745,0.28,2,62,12,14,16,153,257,0.15,1100,388,38,6,11,24,309,100,18,25,40,462,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1968-06-08,1968,6,8,1967,1693,0.28,2,62,12,14,16,153,257,0.15,1100,336,38,6,11,20,260,100,18,25,36,413,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1968-06-09,1968,6,9,1967,1645,0.28,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1968-06-10,1968,6,10,1967,1609,0.28,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1968-06-11,1968,6,11,1967,1589,0.3,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1968-06-12,1968,6,12,1967,1551,0.3,2,62,12,14,16,153,257,0.17,1100,194,38,6,10,12,127,100,18,24,28,280,1242,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1968-06-13,1968,6,13,1967,1528,0.3,2,62,12,14,16,153,257,0.17,1100,171,37,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4486
1968-06-14,1968,6,14,1967,1446,0.3,2,62,12,14,16,153,257,0.18,1100,89,21,4,4,5,53,83,16,18,21,206,1218,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4563
1968-06-15,1968,6,15,1967,1399,0.3,2,62,12,14,16,153,257,0.18,1100,42,10,1,2,2,25,72,13,16,18,178,1202,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.0,4607
1968-06-16,1968,6,16,1967,1355,0.3,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.0,969.0,0.83,0.64,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1968-06-17,1968,6,17,1967,1216,0.3,2,62,12,14,16,153,257,0.21,959,0,0,0,0,0,0,62,12,14,16,153,1047,239,239,239,239,990.0,968.6,0.62,0.4,989.0,4,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.2,4253
1968-06-18,1968,6,18,1967,1199,0.3,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4197
1968-06-19,1968,6,19,1967,1186,0.3,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,173.0,4152
1968-06-20,1968,6,20,1967,1186,0.3,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,173.0,4152
1968-06-21,1968,6,21,1967,1186,0.35,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,173.0,4152
1968-06-22,1968,6,22,1967,1151,0.35,2,62,12,14,16,153,257,0.22,894,0,0,0,0,0,0,62,12,14,16,153,982,223,223,223,223,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.8,4028
1968-06-23,1968,6,23,1967,1132,0.35,2,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,218,218,218,218,990.0,968.3,0.54,0.36,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3958
1968-06-24,1968,6,24,1967,1127,0.35,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1968-06-25,1968,6,25,1967,1127,0.35,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1968-06-26,1968,6,26,1967,1117,0.35,2,62,12,14,16,153,257,0.23,860,0,0,0,0,0,0,62,12,14,16,153,948,215,215,215,215,990.0,968.3,0.52,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.5,3899
1968-06-27,1968,6,27,1967,1096,0.35,2,62,12,14,16,153,257,0.23,839,0,0,0,0,0,0,62,12,14,16,153,927,209,209,209,209,990.0,968.2,0.5,0.35,989.2,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,40.7,40.7,40.7,40.7,159.0,3816
1968-06-28,1968,6,28,1967,1086,0.35,2,62,12,14,16,153,257,0.24,829,0,0,0,0,0,0,62,12,14,16,153,917,207,207,207,207,990.0,968.2,0.49,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.3,3775
1968-06-29,1968,6,29,1967,1073,0.35,2,62,12,14,16,153,257,0.24,816,0,0,0,0,0,0,62,12,14,16,153,904,272,272,272,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.0,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
1968-06-30,1968,6,30,1967,1059,0.35,2,62,12,14,16,153,257,0.24,802,0,0,0,0,0,0,62,12,14,16,153,890,267,267,267,0,990.0,968.1,0.47,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1968-07-01,1968,7,1,1967,1025,0.25,2,58,11,11,11,136,227,0.22,798,0,0,0,0,0,0,58,11,11,11,136,878,266,266,266,0,990.0,968.0,0.46,0.33,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1968-07-02,1968,7,2,1967,989,0.25,2,58,11,11,11,136,227,0.23,762,0,0,0,0,0,0,58,11,11,11,136,842,254,254,254,0,990.0,967.9,0.43,0.31,989.3,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1968-07-03,1968,7,3,1967,976,0.25,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,249,249,249,0,990.0,967.8,0.41,0.3,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,144.6,3470
1968-07-04,1968,7,4,1967,957,0.25,2,58,11,11,11,136,227,0.24,730,0,0,0,0,0,0,58,11,11,11,136,810,243,243,243,0,990.0,967.7,0.4,0.29,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,48.7,48.7,48.7,0.0,143.2,3436
1968-07-05,1968,7,5,1967,947,0.25,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.0,967.7,0.39,0.28,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.5,3395
1968-07-06,1968,7,6,1967,947,0.25,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.0,967.7,0.39,0.28,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.5,3395
1968-07-07,1968,7,7,1967,924,0.25,2,58,11,11,11,136,227,0.25,697,0,0,0,0,0,0,58,11,11,11,136,777,232,232,232,0,990.0,967.6,0.37,0.27,989.4,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,138.0,3310
1968-07-08,1968,7,8,1967,914,0.25,2,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.0,967.6,0.36,0.26,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.2,3269
1968-07-09,1968,7,9,1967,885,0.25,2,58,11,11,11,136,227,0.26,658,0,0,0,0,0,0,58,11,11,11,136,738,219,219,219,0,990.0,967.4,0.35,0.24,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.4,3154
1968-07-10,1968,7,10,1967,858,0.25,2,58,11,11,11,136,227,0.26,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.22,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,43.2,43.2,43.2,0.0,126.9,3044
1968-07-11,1968,7,11,1967,847,0.17,2,58,11,11,11,136,227,0.27,620,0,0,0,0,0,0,58,11,11,11,136,700,206,206,206,0,990.0,967.3,0.32,0.22,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,124.9,2997
1968-07-12,1968,7,12,1967,819,0.17,2,58,11,11,11,136,227,0.28,592,0,0,0,0,0,0,58,11,11,11,136,672,197,197,197,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1968-07-13,1968,7,13,1967,803,0.17,2,58,11,11,11,136,227,0.28,576,0,0,0,0,0,0,58,11,11,11,136,656,192,192,192,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.7,2799
1968-07-14,1968,7,14,1967,779,0.17,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1968-07-15,1968,7,15,1967,760,0.17,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1968-07-16,1968,7,16,1967,751,0.17,2,58,11,11,11,136,227,0.3,524,0,0,0,0,0,0,58,11,11,11,136,604,262,262,0,0,990.0,966.9,0.27,0.15,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1968-07-17,1968,7,17,1967,739,0.17,2,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,256,256,0,0,990.0,966.9,0.26,0.14,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1968-07-18,1968,7,18,1967,733,0.17,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,253,253,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1968-07-19,1968,7,19,1967,712,0.17,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1968-07-20,1968,7,20,1967,702,0.17,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,237,237,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1968-07-21,1968,7,21,1967,702,0.12,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,237,237,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1968-07-22,1968,7,22,1967,691,0.12,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1968-07-23,1968,7,23,1967,666,0.12,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
1968-07-24,1968,7,24,1967,666,0.12,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
1968-07-25,1968,7,25,1967,666,0.12,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
1968-07-26,1968,7,26,1967,647,0.12,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2131
1968-07-27,1968,7,27,1967,636,0.12,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.09,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
1968-07-28,1968,7,28,1967,623,0.12,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1968-07-29,1968,7,29,1967,623,0.12,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1968-07-30,1968,7,30,1967,608,0.12,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1968-07-31,1968,7,31,1967,608,0.12,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1968-08-01,1968,8,1,1967,608,0.11,2,54,9,8,6,107,184,0.3,424,0,0,0,0,0,0,54,9,8,6,107,495,212,212,0,0,990.0,966.3,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2167
1968-08-02,1968,8,2,1967,595,0.11,2,54,9,8,6,107,184,0.31,411,0,0,0,0,0,0,54,9,8,6,107,482,205,205,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
1968-08-03,1968,8,3,1967,589,0.11,2,54,9,8,6,107,184,0.31,405,0,0,0,0,0,0,54,9,8,6,107,476,202,202,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2074
1968-08-04,1968,8,4,1967,583,0.11,2,54,9,8,6,107,184,0.32,399,0,0,0,0,0,0,54,9,8,6,107,470,199,199,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2045
1968-08-05,1968,8,5,1967,571,0.11,2,54,9,8,6,107,184,0.32,387,0,0,0,0,0,0,54,9,8,6,107,458,193,193,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.3,42.3,0.0,0.0,83.0,1991
1968-08-06,1968,8,6,1967,563,0.11,2,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.3,1950
1968-08-07,1968,8,7,1967,562,0.11,2,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1944
1968-08-08,1968,8,8,1967,562,0.11,2,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1944
1968-08-09,1968,8,9,1967,550,0.11,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.4,1881
1968-08-10,1968,8,10,1967,550,0.11,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.4,1881
1968-08-11,1968,8,11,1967,548,0.09,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
1968-08-12,1968,8,12,1967,542,0.09,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1968-08-13,1968,8,13,1967,532,0.09,1,58,10,10,7,117,202,0.38,330,0,0,0,0,0,0,58,10,10,7,117,408,165,165,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1684
1968-08-14,1968,8,14,1967,527,0.09,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1968-08-15,1968,8,15,1967,523,0.09,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.05,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1968-08-16,1968,8,16,1967,512,0.09,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1968-08-17,1968,8,17,1967,505,0.09,1,58,10,10,7,117,202,0.4,303,0,0,0,0,0,0,58,10,10,7,117,381,151,151,0,0,990.0,965.9,0.17,0.04,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1968-08-18,1968,8,18,1967,494,0.09,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1968-08-19,1968,8,19,1967,489,0.09,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1468
1968-08-20,1968,8,20,1967,489,0.09,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1468
1968-08-21,1968,8,21,1967,486,0.09,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
1968-08-22,1968,8,22,1967,472,0.09,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1968-08-23,1968,8,23,1967,472,0.09,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1968-08-24,1968,8,24,1967,470,0.09,1,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,268,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1968-08-25,1968,8,25,1967,467,0.09,1,58,10,10,7,117,202,0.43,265,0,0,0,0,0,0,58,10,10,7,117,343,265,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,58.5,0.0,0.0,0.0,48.2,1156
1968-08-26,1968,8,26,1967,462,0.09,1,58,10,10,7,117,202,0.44,260,0,0,0,0,0,0,58,10,10,7,117,338,260,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.9,24.1,24.1,24.1,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1968-08-27,1968,8,27,1967,459,0.09,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,257,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.9,24.1,24.1,24.1,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1968-08-28,1968,8,28,1967,459,0.09,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,257,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.9,24.1,24.1,24.1,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
