Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1968-08-29,1968,8,29,1967,459,0.09,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,257,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.9,24.1,24.1,24.1,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1968-08-30,1968,8,30,1967,453,0.09,1,58,10,10,7,117,202,0.45,251,0,0,0,0,0,0,58,10,10,7,117,329,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1968-08-31,1968,8,31,1967,445,0.09,1,58,10,10,7,117,202,0.45,243,0,0,0,0,0,0,58,10,10,7,117,321,243,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1968-09-01,1968,9,1,1967,442,0.09,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1532
1968-09-02,1968,9,2,1967,440,0.09,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1968-09-03,1968,9,3,1967,440,0.09,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1968-09-04,1968,9,4,1967,435,0.09,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1968-09-05,1968,9,5,1967,426,0.09,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1968-09-06,1968,9,6,1967,422,0.09,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1428
1968-09-07,1968,9,7,1967,422,0.09,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1428
1968-09-08,1968,9,8,1967,420,0.09,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1968-09-09,1968,9,9,1967,417,0.09,1,48,8,7,4,79,146,0.35,271,0,0,0,0,0,0,48,8,7,4,79,334,271,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.1,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
1968-09-10,1968,9,10,1967,417,0.09,1,48,8,7,4,79,146,0.35,271,0,0,0,0,0,0,48,8,7,4,79,334,271,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.1,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
1968-09-11,1968,9,11,1967,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1968-09-12,1968,9,12,1967,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1968-09-13,1968,9,13,1967,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1968-09-14,1968,9,14,1967,402,0.08,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1968-09-15,1968,9,15,1967,402,0.08,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1968-09-16,1968,9,16,1967,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1968-09-17,1968,9,17,1967,391,0.08,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1968-09-18,1968,9,18,1967,389,0.08,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1968-09-19,1968,9,19,1967,389,0.08,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1968-09-20,1968,9,20,1967,380,0.08,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1968-09-21,1968,9,21,1967,380,0.09,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1968-09-22,1968,9,22,1967,380,0.09,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1968-09-23,1968,9,23,1967,377,0.09,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1968-09-24,1968,9,24,1967,373,0.09,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1968-09-25,1968,9,25,1967,370,0.09,1,48,8,7,4,79,146,0.39,224,0,0,0,0,0,0,48,8,7,4,79,287,224,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,1156
1968-09-26,1968,9,26,1967,364,0.09,1,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1968-09-27,1968,9,27,1967,360,0.09,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.2,1155
1968-09-28,1968,9,28,1967,353,0.09,1,48,8,7,4,79,146,0.41,207,0,0,0,0,0,0,48,8,7,4,79,270,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1968-09-29,1968,9,29,1967,353,0.09,1,48,8,7,4,79,146,0.41,207,0,0,0,0,0,0,48,8,7,4,79,270,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1968-09-30,1968,9,30,1967,350,0.09,1,48,8,7,4,79,146,0.42,204,0,0,0,0,0,0,48,8,7,4,79,267,204,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1968-10-01,1968,10,1,1968,346,0.08,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1968-10-02,1968,10,2,1968,344,0.08,1,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1968-10-03,1968,10,3,1968,338,0.08,1,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1968-10-04,1968,10,4,1968,335,0.08,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1968-10-05,1968,10,5,1968,335,0.08,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1968-10-06,1968,10,6,1968,331,0.08,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1968-10-07,1968,10,7,1968,325,0.08,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1968-10-08,1968,10,8,1968,323,0.08,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1968-10-09,1968,10,9,1968,323,0.08,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1968-10-10,1968,10,10,1968,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1968-10-11,1968,10,11,1968,311,0.11,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1968-10-12,1968,10,12,1968,309,0.11,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1968-10-13,1968,10,13,1968,306,0.11,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1968-10-14,1968,10,14,1968,302,0.11,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1968-10-15,1968,10,15,1968,302,0.11,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1968-10-16,1968,10,16,1968,299,0.11,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1968-10-17,1968,10,17,1968,299,0.11,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1968-10-18,1968,10,18,1968,294,0.11,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1968-10-19,1968,10,19,1968,294,0.11,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1968-10-20,1968,10,20,1968,290,0.11,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1968-10-21,1968,10,21,1968,290,0.11,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1968-10-22,1968,10,22,1968,290,0.11,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1968-10-23,1968,10,23,1968,287,0.11,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1968-10-24,1968,10,24,1968,287,0.11,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1968-10-25,1968,10,25,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1968-10-26,1968,10,26,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1968-10-27,1968,10,27,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1968-10-28,1968,10,28,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1968-10-29,1968,10,29,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1968-10-30,1968,10,30,1968,281,0.11,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1968-10-31,1968,10,31,1968,281,0.11,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1968-11-01,1968,11,1,1968,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1968-11-02,1968,11,2,1968,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1968-11-03,1968,11,3,1968,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1968-11-04,1968,11,4,1968,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1968-11-05,1968,11,5,1968,283,0.19,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1968-11-06,1968,11,6,1968,299,0.19,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1968-11-07,1968,11,7,1968,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1968-11-08,1968,11,8,1968,316,0.19,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1968-11-09,1968,11,9,1968,311,0.19,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1968-11-10,1968,11,10,1968,311,0.19,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1968-11-11,1968,11,11,1968,309,0.18,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1968-11-12,1968,11,12,1968,311,0.18,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1968-11-13,1968,11,13,1968,325,0.18,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1968-11-14,1968,11,14,1968,335,0.18,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1968-11-15,1968,11,15,1968,338,0.18,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1968-11-16,1968,11,16,1968,344,0.18,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1968-11-17,1968,11,17,1968,350,0.18,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
1968-11-18,1968,11,18,1968,360,0.18,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1968-11-19,1968,11,19,1968,364,0.18,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1968-11-20,1968,11,20,1968,373,0.18,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1968-11-21,1968,11,21,1968,389,0.12,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
1968-11-22,1968,11,22,1968,408,0.12,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1570
1968-11-23,1968,11,23,1968,417,0.12,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1620
1968-11-24,1968,11,24,1968,420,0.12,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1968-11-25,1968,11,25,1968,420,0.12,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1968-11-26,1968,11,26,1968,426,0.12,2,40,6,4,3,53,106,0.25,320,0,0,0,0,0,0,40,6,4,3,53,370,160,160,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1665
1968-11-27,1968,11,27,1968,440,0.12,2,40,6,4,3,53,106,0.24,334,0,0,0,0,0,0,40,6,4,3,53,384,167,167,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1733
1968-11-28,1968,11,28,1968,462,0.12,2,40,6,4,3,53,106,0.23,356,0,0,0,0,0,0,40,6,4,3,53,406,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.3,1856
1968-11-29,1968,11,29,1968,459,0.12,2,40,6,4,3,53,106,0.23,353,0,0,0,0,0,0,40,6,4,3,53,403,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.6,1838
1968-11-30,1968,11,30,1968,462,0.12,2,40,6,4,3,53,106,0.23,356,0,0,0,0,0,0,40,6,4,3,53,406,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.3,1856
1968-12-01,1968,12,1,1968,467,0.06,1,44,8,6,4,64,126,0.27,341,0,0,0,0,0,0,44,8,6,4,64,399,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1764
1968-12-02,1968,12,2,1968,472,0.06,1,44,8,6,4,64,126,0.27,346,0,0,0,0,0,0,44,8,6,4,64,404,173,173,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.7,1793
1968-12-03,1968,12,3,1968,477,0.06,1,44,8,6,4,64,126,0.26,351,0,0,0,0,0,0,44,8,6,4,64,409,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.8,1820
1968-12-04,1968,12,4,1968,486,0.06,1,44,8,6,4,64,126,0.26,360,0,0,0,0,0,0,44,8,6,4,64,418,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1968-12-05,1968,12,5,1968,489,0.06,1,44,8,6,4,64,126,0.26,363,0,0,0,0,0,0,44,8,6,4,64,421,181,181,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.5,1885
1968-12-06,1968,12,6,1968,494,0.06,1,44,8,6,4,64,126,0.25,368,0,0,0,0,0,0,44,8,6,4,64,426,184,184,0,0,990.0,965.8,0.19,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1968-12-07,1968,12,7,1968,494,0.06,1,44,8,6,4,64,126,0.25,368,0,0,0,0,0,0,44,8,6,4,64,426,184,184,0,0,990.0,965.8,0.19,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1968-12-08,1968,12,8,1968,505,0.06,1,44,8,6,4,64,126,0.25,379,0,0,0,0,0,0,44,8,6,4,64,437,189,189,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.1,1969
1968-12-09,1968,12,9,1968,505,0.06,1,44,8,6,4,64,126,0.25,379,0,0,0,0,0,0,44,8,6,4,64,437,189,189,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.1,1969
1968-12-10,1968,12,10,1968,512,0.06,1,44,8,6,4,64,126,0.25,386,0,0,0,0,0,0,44,8,6,4,64,444,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,83.5,2005
1968-12-11,1968,12,11,1968,516,0.11,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1968-12-12,1968,12,12,1968,523,0.11,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.5,2101
1968-12-13,1968,12,13,1968,527,0.11,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1968-12-14,1968,12,14,1968,532,0.11,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1968-12-15,1968,12,15,1968,548,0.11,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
1968-12-16,1968,12,16,1968,550,0.11,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1968-12-17,1968,12,17,1968,562,0.11,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1968-12-18,1968,12,18,1968,562,0.11,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1968-12-19,1968,12,19,1968,563,0.11,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2295
1968-12-20,1968,12,20,1968,571,0.11,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1968-12-21,1968,12,21,1968,577,0.15,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1968-12-22,1968,12,22,1968,589,0.15,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1968-12-23,1968,12,23,1968,595,0.15,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.0,966.3,0.23,0.12,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1968-12-24,1968,12,24,1968,608,0.15,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,245,245,0,0,990.0,966.3,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.0,53.0,0.0,0.0,96.4,2313
1968-12-25,1968,12,25,1968,608,0.15,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,245,245,0,0,990.0,966.3,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.0,53.0,0.0,0.0,96.4,2313
1968-12-26,1968,12,26,1968,618,0.15,2,42,7,5,3,61,118,0.19,500,0,0,0,0,0,0,42,7,5,3,61,554,250,250,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1968-12-27,1968,12,27,1968,623,0.15,2,42,7,5,3,61,118,0.19,505,0,0,0,0,0,0,42,7,5,3,61,559,252,252,0,0,990.0,966.4,0.24,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1968-12-28,1968,12,28,1968,636,0.15,2,42,7,5,3,61,118,0.19,518,0,0,0,0,0,0,42,7,5,3,61,572,259,259,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1968-12-29,1968,12,29,1968,647,0.15,2,42,7,5,3,61,118,0.18,529,0,0,0,0,0,0,42,7,5,3,61,583,264,264,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
1968-12-30,1968,12,30,1968,647,0.15,2,42,7,5,3,61,118,0.18,529,0,0,0,0,0,0,42,7,5,3,61,583,264,264,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
1968-12-31,1968,12,31,1968,654,0.15,2,42,7,5,3,61,118,0.18,536,0,0,0,0,0,0,42,7,5,3,61,590,268,268,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.9,56.9,0.0,0.0,96.4,2313
1969-01-01,1969,1,1,1968,666,0.18,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1969-01-02,1969,1,2,1968,666,0.18,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1969-01-03,1969,1,3,1968,682,0.18,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1969-01-04,1969,1,4,1968,682,0.18,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1969-01-05,1969,1,5,1968,702,0.18,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1969-01-06,1969,1,6,1968,702,0.18,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1969-01-07,1969,1,7,1968,702,0.18,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1969-01-08,1969,1,8,1968,702,0.18,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1969-01-09,1969,1,9,1968,720,0.18,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1969-01-10,1969,1,10,1968,720,0.18,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1969-01-11,1969,1,11,1968,728,0.22,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1969-01-12,1969,1,12,1968,739,0.22,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.5,2964
1969-01-13,1969,1,13,1968,739,0.22,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.5,2964
1969-01-14,1969,1,14,1968,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1969-01-15,1969,1,15,1968,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1969-01-16,1969,1,16,1968,768,0.22,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.7,3087
1969-01-17,1969,1,17,1968,779,0.22,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1969-01-18,1969,1,18,1968,794,0.22,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1969-01-19,1969,1,19,1968,817,0.22,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.2,3293
1969-01-20,1969,1,20,1968,834,0.22,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1969-01-21,1969,1,21,1968,834,0.29,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1969-01-22,1969,1,22,1968,847,0.29,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1969-01-23,1969,1,23,1968,847,0.29,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1969-01-24,1969,1,24,1968,876,0.29,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,245,245,245,0,990.0,967.4,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1969-01-25,1969,1,25,1968,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1969-01-26,1969,1,26,1968,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1969-01-27,1969,1,27,1968,891,0.29,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.6,3470
1969-01-28,1969,1,28,1968,906,0.29,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
1969-01-29,1969,1,29,1968,924,0.29,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.5,52.5,52.5,0.0,144.6,3470
1969-01-30,1969,1,30,1968,952,0.29,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.9,53.9,53.9,0.0,144.6,3470
1969-01-31,1969,1,31,1968,971,0.29,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1969-02-01,1969,2,1,1968,971,0.32,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1969-02-02,1969,2,2,1968,989,0.32,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1969-02-03,1969,2,3,1968,1025,0.32,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3976
1969-02-04,1969,2,4,1968,1042,0.32,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1969-02-05,1969,2,5,1968,1050,0.32,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.3,43.3,43.3,43.3,169.7,4071
1969-02-06,1969,2,6,1968,1066,0.32,2,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.0,968.1,0.54,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.1,4129
1969-02-07,1969,2,7,1968,1080,0.32,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.1,4178
1969-02-08,1969,2,8,1968,1089,0.32,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.5,4212
1969-02-09,1969,2,9,1968,1117,0.32,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.0,968.3,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.8,45.8,45.8,45.8,179.6,4309
1969-02-10,1969,2,10,1968,1132,0.32,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.8,4362
1969-02-11,1969,2,11,1968,1141,0.27,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.7,46.7,46.7,46.7,183.1,4394
1969-02-12,1969,2,12,1968,1166,0.27,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.0,968.4,0.65,0.43,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.4,4474
1969-02-13,1969,2,13,1968,1195,0.27,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.0,968.5,0.69,0.5,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.4,48.4,48.4,48.4,189.8,4555
1969-02-14,1969,2,14,1968,1216,0.27,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1969-02-15,1969,2,15,1968,1269,0.27,2,49,8,7,5,93,162,0.13,1100,7,2,0,0,0,4,51,8,7,5,97,1167,275,275,275,275,990.0,968.7,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1969-02-16,1969,2,16,1968,1327,0.27,2,49,8,7,5,93,162,0.12,1100,65,19,3,2,2,37,68,11,9,7,130,1189,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1969-02-17,1969,2,17,1968,1414,0.27,2,49,8,7,5,93,162,0.11,1100,152,46,7,6,4,87,95,15,13,9,180,1224,275,275,275,275,990.0,969.2,0.88,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.2,4587
1969-02-18,1969,2,18,1968,1454,0.27,2,49,8,7,5,93,162,0.11,1100,192,51,9,8,5,117,100,17,15,10,210,1232,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4550
1969-02-19,1969,2,19,1968,1609,0.27,2,49,8,7,5,93,162,0.1,1100,347,51,10,15,10,260,100,18,22,15,353,1240,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.3,4422
1969-02-20,1969,2,20,1968,1801,0.27,2,49,8,7,5,93,162,0.09,1100,539,51,9,18,16,444,100,18,25,21,537,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1969-02-21,1969,2,21,1968,2004,0.24,2,49,8,7,5,93,162,0.08,1100,742,50,10,18,22,640,100,18,25,27,733,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1969-02-22,1969,2,22,1968,2231,0.24,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1969-02-23,1969,2,23,1968,2542,0.24,2,49,8,7,5,93,162,0.06,1100,1280,51,9,18,39,1162,100,18,25,44,1255,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1969-02-24,1969,2,24,1968,2802,0.24,2,49,8,7,5,93,162,0.06,1100,1540,50,10,18,47,1414,100,18,25,52,1507,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1969-02-25,1969,2,25,1968,3210,0.24,2,49,8,7,5,93,162,0.05,1100,1948,51,10,18,60,1809,100,18,25,65,1902,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1969-02-26,1969,2,26,1968,3639,0.24,2,49,8,7,5,93,162,0.04,1100,2377,51,10,18,73,2225,100,18,25,78,2318,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1969-02-27,1969,2,27,1968,4037,0.24,2,49,8,7,5,93,162,0.04,1100,2775,51,10,18,75,2621,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1969-02-28,1969,2,28,1968,4515,0.24,2,49,8,7,5,93,162,0.04,1100,3253,51,10,18,75,3099,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.4,2648
1969-03-01,1969,3,1,1968,5008,0.06,1,68,14,17,21,195,315,0.06,1100,3593,32,4,8,59,3490,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.7,2393
1969-03-02,1969,3,2,1968,5415,0.06,1,68,14,17,21,195,315,0.06,1100,4000,32,4,8,59,3897,100,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.7,23.7,23.7,23.7,92.0,2209
1969-03-03,1969,3,3,1968,5691,0.06,1,68,14,17,21,195,315,0.06,0,5376,1132,4,8,59,4173,1200,18,25,80,4368,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,21.9,21.9,21.9,21.9,84.8,2034
1969-03-04,1969,3,4,1968,6023,0.06,1,68,14,17,21,195,315,0.05,0,5708,1132,4,8,59,4505,1200,18,25,80,4700,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.5,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.8,19.8,19.8,19.8,76.1,1827
1969-03-05,1969,3,5,1968,6268,0.06,1,68,14,17,21,195,315,0.05,0,5953,1132,4,8,59,4750,1200,18,25,80,4945,1243,275,275,275,275,990.1,979.4,0.89,0.65,988.6,0,8.9,8.9,8.9,8.9,0.78,0.78,0.78,0.78,18.9,18.9,18.9,18.9,72.4,1738
1969-03-06,1969,3,6,1968,6407,0.06,1,68,14,17,21,195,315,0.05,0,6092,1132,4,8,59,4889,1200,18,25,80,5084,1243,275,275,275,275,990.1,979.6,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.7,18.7,18.7,18.7,71.8,1722
1969-03-07,1969,3,7,1968,6467,0.06,1,68,14,17,21,195,315,0.05,0,6152,1132,4,8,59,4949,1200,18,25,80,5144,1243,275,275,275,275,990.1,979.6,0.88,0.65,988.6,0,8.7,8.7,8.7,8.7,0.79,0.79,0.79,0.79,18.6,18.6,18.6,18.6,71.5,1716
1969-03-08,1969,3,8,1968,6564,0.06,1,68,14,17,21,195,315,0.05,0,6249,1132,4,8,59,5046,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.65,988.6,0,8.6,8.6,8.6,8.6,0.8,0.8,0.8,0.8,18.5,18.5,18.5,18.5,71.0,1704
1969-03-09,1969,3,9,1968,6645,0.06,1,68,14,17,21,195,315,0.05,0,6330,1132,4,8,59,5127,1200,18,25,80,5322,1243,275,275,275,275,990.1,979.9,0.87,0.65,988.6,0,8.5,8.5,8.5,8.5,0.8,0.8,0.8,0.8,18.4,18.4,18.4,18.4,70.7,1695
1969-03-10,1969,3,10,1968,6686,0.06,1,68,14,17,21,195,315,0.05,0,6371,1132,4,8,59,5168,1200,18,25,80,5363,1243,275,275,275,275,990.1,979.9,0.87,0.65,988.6,0,8.4,8.4,8.4,8.4,0.81,0.81,0.81,0.81,18.3,18.3,18.3,18.3,70.5,1690
1969-03-11,1969,3,11,1968,6645,0.04,1,68,14,17,21,195,315,0.05,0,6330,1132,4,8,59,5127,1200,18,25,80,5322,1243,275,275,275,275,990.1,979.9,0.87,0.65,988.6,0,8.5,8.5,8.5,8.5,0.8,0.8,0.8,0.8,18.4,18.4,18.4,18.4,70.7,1695
1969-03-12,1969,3,12,1968,6625,0.04,1,68,14,17,21,195,315,0.05,0,6310,1132,4,8,59,5107,1200,18,25,80,5302,1243,275,275,275,275,990.1,979.8,0.87,0.65,988.6,0,8.5,8.5,8.5,8.5,0.8,0.8,0.8,0.8,18.4,18.4,18.4,18.4,70.8,1698
1969-03-13,1969,3,13,1968,6625,0.04,1,68,14,17,21,195,315,0.05,0,6310,1132,4,8,59,5107,1200,18,25,80,5302,1243,275,275,275,275,990.1,979.8,0.87,0.65,988.6,0,8.5,8.5,8.5,8.5,0.8,0.8,0.8,0.8,18.4,18.4,18.4,18.4,70.8,1698
1969-03-14,1969,3,14,1968,6666,0.04,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.1,979.9,0.87,0.65,988.6,0,8.5,8.5,8.5,8.5,0.8,0.8,0.8,0.8,18.4,18.4,18.4,18.4,70.6,1693
1969-03-15,1969,3,15,1968,6768,0.04,1,68,14,17,21,195,315,0.05,0,6453,1132,4,8,59,5250,1200,18,25,80,5445,1243,275,275,275,275,990.2,980.0,0.87,0.65,988.6,0,8.3,8.3,8.3,8.3,0.81,0.81,0.81,0.81,18.2,18.2,18.2,18.2,70.1,1681
1969-03-16,1969,3,16,1968,6995,0.04,1,68,14,17,21,195,315,0.05,0,6680,1132,3,8,59,5477,1200,18,25,80,5672,1243,275,275,275,275,990.2,980.3,0.86,0.65,988.7,0,8.1,8.1,8.1,8.1,0.82,0.82,0.82,0.82,17.9,17.9,17.9,17.9,68.9,1653
1969-03-17,1969,3,17,1968,6871,0.04,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.65,988.6,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.1,18.1,18.1,18.1,69.5,1668
1969-03-18,1969,3,18,1968,6891,0.04,1,68,14,17,21,195,315,0.05,0,6576,1132,3,8,59,5373,1200,18,25,80,5568,1243,275,275,275,275,990.2,980.2,0.87,0.65,988.6,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.1,18.1,18.1,18.1,69.4,1666
1969-03-19,1969,3,19,1968,6933,0.04,1,68,14,17,21,195,315,0.05,0,6618,1132,4,8,59,5415,1200,18,25,80,5610,1243,275,275,275,275,990.2,980.2,0.87,0.65,988.7,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.0,18.0,18.0,18.0,69.2,1661
1969-03-20,1969,3,20,1968,6953,0.04,1,68,14,17,21,195,315,0.05,0,6638,1132,3,8,59,5435,1200,18,25,80,5630,1243,275,275,275,275,990.2,980.2,0.86,0.65,988.7,0,8.1,8.1,8.1,8.1,0.82,0.82,0.82,0.82,18.0,18.0,18.0,18.0,69.1,1658
1969-03-21,1969,3,21,1968,7178,0.04,1,68,14,17,21,195,315,0.04,0,6863,1132,4,8,59,5660,1200,18,25,80,5855,1243,275,275,275,275,990.2,980.5,0.86,0.65,988.7,0,7.9,7.9,7.9,7.9,0.8,0.8,0.8,0.8,17.1,17.1,17.1,17.1,65.7,1577
1969-03-22,1969,3,22,1968,7348,0.04,1,68,14,17,21,195,315,0.04,0,7033,1132,4,8,59,5830,1200,18,25,80,6025,1243,275,275,275,275,990.2,980.6,0.85,0.65,988.7,0,7.8,7.8,7.8,7.8,0.74,0.74,0.74,0.74,15.5,15.5,15.5,15.5,59.5,1427
1969-03-23,1969,3,23,1968,7369,0.04,1,68,14,17,21,195,315,0.04,0,7054,1132,4,8,59,5851,1200,18,25,80,6046,1243,275,275,275,275,990.2,980.6,0.85,0.65,988.7,0,7.8,7.8,7.8,7.8,0.73,0.73,0.73,0.73,15.4,15.4,15.4,15.4,59.2,1421
1969-03-24,1969,3,24,1968,7519,0.04,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.2,980.8,0.85,0.65,988.7,0,7.6,7.6,7.6,7.6,0.72,0.72,0.72,0.72,14.9,14.9,14.9,14.9,57.2,1372
1969-03-25,1969,3,25,1968,7584,0.04,1,68,14,17,21,195,315,0.04,0,7269,1132,4,8,59,6066,1200,18,25,80,6261,1243,275,275,275,275,990.2,980.8,0.84,0.65,988.7,0,7.6,7.6,7.6,7.6,0.72,0.72,0.72,0.72,14.7,14.7,14.7,14.7,56.6,1358
1969-03-26,1969,3,26,1968,7649,0.04,1,68,14,17,21,195,315,0.04,0,7334,1132,4,8,59,6131,1200,18,25,80,6326,1243,275,275,275,275,990.2,980.9,0.84,0.65,988.7,0,7.6,7.6,7.6,7.6,0.71,0.71,0.71,0.71,14.6,14.6,14.6,14.6,56.0,1344
1969-03-27,1969,3,27,1968,7757,0.04,1,68,14,17,21,195,315,0.04,0,7442,1132,4,8,59,6239,1200,18,25,80,6434,1243,275,275,275,275,990.3,981.0,0.83,0.65,988.8,0,7.5,7.5,7.5,7.5,0.71,0.71,0.71,0.71,14.3,14.3,14.3,14.3,55.0,1320
1969-03-28,1969,3,28,1968,7889,0.04,1,68,14,17,21,195,315,0.04,0,7574,1132,4,8,59,6371,1200,18,25,80,6566,1243,275,275,275,275,990.3,981.1,0.83,0.65,988.8,0,7.4,7.4,7.4,7.4,0.7,0.7,0.7,0.7,14.0,14.0,14.0,14.0,53.7,1289
1969-03-29,1969,3,29,1968,7916,0.04,1,68,14,17,21,195,315,0.04,0,7601,1132,4,8,59,6398,1200,18,25,80,6593,1243,275,275,275,275,990.3,981.2,0.83,0.65,988.8,0,7.4,7.4,7.4,7.4,0.7,0.7,0.7,0.7,13.9,13.9,13.9,13.9,53.5,1283
1969-03-30,1969,3,30,1968,8092,0.04,1,68,14,17,21,195,315,0.04,0,7777,1132,4,8,59,6574,1200,18,25,80,6769,1243,275,275,275,275,990.3,981.3,0.82,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.6,13.6,13.6,13.6,52.2,1253
1969-03-31,1969,3,31,1968,8225,0.04,1,68,14,17,21,195,315,0.04,0,7910,1132,4,8,59,6707,1200,18,25,80,6902,1243,275,275,275,275,990.4,981.4,0.81,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.4,13.4,13.4,13.4,51.5,1236
1969-04-01,1969,4,1,1968,8404,0.0,1,84,14,20,27,219,364,0.04,0,8040,1116,4,5,53,6862,1200,18,25,80,7081,1243,275,275,275,275,990.4,981.5,0.81,0.65,989.0,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.2,13.2,13.2,13.2,50.6,1215
1969-04-02,1969,4,2,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.65,989.0,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.1,13.1,13.1,13.1,50.4,1209
1969-04-03,1969,4,3,1968,8517,0.0,1,84,14,20,27,219,364,0.04,0,8153,1116,4,5,53,6975,1200,18,25,80,7194,1243,275,275,275,275,990.4,981.6,0.8,0.65,989.0,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.0,13.0,13.0,13.0,50.1,1201
1969-04-04,1969,4,4,1968,8539,0.0,1,84,14,20,27,219,364,0.04,0,8175,1116,4,5,53,6997,1200,18,25,80,7216,1243,275,275,275,275,990.4,981.6,0.8,0.65,989.0,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,13.0,13.0,13.0,13.0,50.0,1198
1969-04-05,1969,4,5,1968,8517,0.0,1,84,14,20,27,219,364,0.04,0,8153,1116,4,5,53,6975,1200,18,25,80,7194,1243,275,275,275,275,990.4,981.6,0.8,0.65,989.0,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.0,13.0,13.0,13.0,50.1,1201
1969-04-06,1969,4,6,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.65,989.0,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.1,13.1,13.1,13.1,50.4,1209
1969-04-07,1969,4,7,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.65,989.0,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.1,13.1,13.1,13.1,50.4,1209
1969-04-08,1969,4,8,1968,8426,0.0,1,84,14,20,27,219,364,0.04,0,8062,1116,4,5,53,6884,1200,18,25,80,7103,1243,275,275,275,275,990.4,981.5,0.81,0.65,989.0,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.2,13.2,13.2,13.2,50.5,1212
1969-04-09,1969,4,9,1968,8337,0.0,1,84,14,20,27,219,364,0.04,0,7973,1116,4,5,52,6795,1200,18,25,80,7014,1243,275,275,275,275,990.4,981.4,0.81,0.65,988.9,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.3,13.3,13.3,13.3,51.0,1223
1969-04-10,1969,4,10,1968,8270,0.0,1,84,14,20,27,219,364,0.04,0,7906,1116,4,5,52,6728,1200,18,25,80,6947,1243,275,275,275,275,990.4,981.4,0.81,0.65,988.9,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.4,13.4,13.4,13.4,51.3,1231
1969-04-11,1969,4,11,1968,8180,0.0,1,84,14,20,27,219,364,0.04,0,7816,1116,4,5,53,6638,1200,18,25,80,6857,1243,275,275,275,275,990.4,981.3,0.82,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.5,13.5,13.5,13.5,51.8,1242
1969-04-12,1969,4,12,1968,8070,0.0,1,84,14,20,27,219,364,0.05,0,7706,1116,4,5,52,6528,1200,18,25,80,6747,1243,275,275,275,275,990.3,981.3,0.82,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.6,13.6,13.6,13.6,52.3,1255
1969-04-13,1969,4,13,1968,7959,0.0,1,84,14,20,27,219,364,0.05,0,7595,1116,4,5,53,6417,1200,18,25,80,6636,1243,275,275,275,275,990.3,981.2,0.82,0.65,988.8,0,7.4,7.4,7.4,7.4,0.7,0.7,0.7,0.7,13.8,13.8,13.8,13.8,53.1,1273
1969-04-14,1969,4,14,1968,7867,0.0,1,84,14,20,27,219,364,0.05,0,7503,1116,4,5,53,6325,1200,18,25,80,6544,1243,275,275,275,275,990.3,981.1,0.83,0.65,988.8,0,7.4,7.4,7.4,7.4,0.7,0.7,0.7,0.7,14.1,14.1,14.1,14.1,54.0,1294
1969-04-15,1969,4,15,1968,7692,0.0,1,84,14,20,27,219,364,0.05,0,7328,1116,4,5,53,6150,1200,18,25,80,6369,1243,275,275,275,275,990.2,980.9,0.83,0.65,988.8,0,7.5,7.5,7.5,7.5,0.71,0.71,0.71,0.71,14.5,14.5,14.5,14.5,55.6,1335
1969-04-16,1969,4,16,1968,7541,0.0,1,84,14,20,27,219,364,0.05,0,7177,1116,4,5,53,5999,1200,18,25,80,6218,1243,275,275,275,275,990.2,980.8,0.85,0.65,988.7,0,7.6,7.6,7.6,7.6,0.72,0.72,0.72,0.72,14.8,14.8,14.8,14.8,57.0,1368
1969-04-17,1969,4,17,1968,7412,0.0,1,84,14,20,27,219,364,0.05,0,7048,1116,4,5,53,5870,1200,18,25,80,6089,1243,275,275,275,275,990.2,980.7,0.85,0.65,988.7,0,7.7,7.7,7.7,7.7,0.73,0.73,0.73,0.73,15.3,15.3,15.3,15.3,58.7,1408
1969-04-18,1969,4,18,1968,7348,0.0,1,84,14,20,27,219,364,0.05,0,6984,1116,4,5,53,5806,1200,18,25,80,6025,1243,275,275,275,275,990.2,980.6,0.85,0.65,988.7,0,7.8,7.8,7.8,7.8,0.74,0.74,0.74,0.74,15.5,15.5,15.5,15.5,59.5,1427
1969-04-19,1969,4,19,1968,7220,0.0,1,84,14,20,27,219,364,0.05,0,6856,1116,4,5,53,5678,1200,18,25,80,5897,1243,275,275,275,275,990.2,980.5,0.86,0.65,988.7,0,7.9,7.9,7.9,7.9,0.78,0.78,0.78,0.78,16.7,16.7,16.7,16.7,64.2,1539
