Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1969-04-20,1969,4,20,1968,7136,0.0,1,84,14,20,27,219,364,0.05,0,6772,1116,4,5,53,5594,1200,18,25,80,5813,1243,275,275,275,275,990.2,980.4,0.86,0.65,988.7,0,8.0,8.0,8.0,8.0,0.81,0.81,0.81,0.81,17.5,17.5,17.5,17.5,67.3,1615
1969-04-21,1969,4,21,1968,6891,0.0,1,84,14,20,27,219,364,0.05,0,6527,1116,4,5,53,5349,1200,18,25,80,5568,1243,275,275,275,275,990.2,980.2,0.87,0.65,988.6,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.1,18.1,18.1,18.1,69.4,1666
1969-04-22,1969,4,22,1968,6727,0.0,1,84,14,20,27,219,364,0.05,0,6363,1116,4,5,53,5185,1200,18,25,80,5404,1243,275,275,275,275,990.1,980.0,0.87,0.65,988.6,0,8.4,8.4,8.4,8.4,0.81,0.81,0.81,0.81,18.3,18.3,18.3,18.3,70.3,1686
1969-04-23,1969,4,23,1968,6564,0.0,1,84,14,20,27,219,364,0.06,0,6200,1116,4,5,53,5022,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.65,988.6,0,8.6,8.6,8.6,8.6,0.8,0.8,0.8,0.8,18.5,18.5,18.5,18.5,71.0,1704
1969-04-24,1969,4,24,1968,6367,0.0,1,84,14,20,27,219,364,0.06,0,6003,1116,4,5,53,4825,1200,18,25,80,5044,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.7,18.7,18.7,18.7,72.0,1727
1969-04-25,1969,4,25,1968,6268,0.0,1,84,14,20,27,219,364,0.06,0,5904,1116,4,5,53,4726,1200,18,25,80,4945,1243,275,275,275,275,990.1,979.4,0.89,0.65,988.6,0,8.9,8.9,8.9,8.9,0.78,0.78,0.78,0.78,18.9,18.9,18.9,18.9,72.4,1738
1969-04-26,1969,4,26,1968,6120,0.0,1,84,14,20,27,219,364,0.06,0,5756,1116,4,5,53,4578,1200,18,25,80,4797,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.3,19.3,19.3,19.3,74.2,1780
1969-04-27,1969,4,27,1968,5963,0.0,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.6,1861
1969-04-28,1969,4,28,1968,5767,0.0,1,84,14,20,27,219,364,0.06,0,5403,1116,4,5,53,4225,1200,18,25,80,4444,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,82.7,1985
1969-04-29,1969,4,29,1968,5668,0.0,1,84,14,20,27,219,364,0.06,0,5304,1116,4,5,53,4126,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,85.4,2049
1969-04-30,1969,4,30,1968,5551,0.0,1,84,14,20,27,219,364,0.07,0,5187,1116,4,5,53,4009,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1969-05-01,1969,5,1,1968,5359,0.02,1,71,14,18,24,213,340,0.06,1100,3919,29,4,7,56,3823,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.1,2234
1969-05-02,1969,5,2,1968,5186,0.02,1,71,14,18,24,213,340,0.07,1100,3746,29,4,7,56,3650,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1969-05-03,1969,5,3,1968,5133,0.02,1,71,14,18,24,213,340,0.07,1100,3693,29,4,7,56,3597,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2336
1969-05-04,1969,5,4,1968,5062,0.02,1,71,14,18,24,213,340,0.07,1100,3622,29,4,7,55,3526,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,98.7,2368
1969-05-05,1969,5,5,1968,4949,0.02,1,71,14,18,24,213,340,0.07,1100,3509,29,4,7,56,3413,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,101.0,2424
1969-05-06,1969,5,6,1968,4720,0.02,1,71,14,18,24,213,340,0.07,1100,3280,29,4,7,56,3184,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2551
1969-05-07,1969,5,7,1968,4525,0.02,1,71,14,18,24,213,340,0.08,1100,3085,29,3,7,56,2989,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1969-05-08,1969,5,8,1968,4462,0.02,1,71,14,18,24,213,340,0.08,1100,3022,29,4,7,56,2926,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.4,2673
1969-05-09,1969,5,9,1968,4305,0.02,1,71,14,18,24,213,340,0.08,1100,2865,29,4,7,56,2769,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1969-05-10,1969,5,10,1968,4160,0.02,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1969-05-11,1969,5,11,1968,4037,0.03,1,71,14,18,24,213,340,0.08,1100,2597,29,4,7,56,2501,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1969-05-12,1969,5,12,1968,3970,0.03,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1969-05-13,1969,5,13,1968,3901,0.03,1,71,14,18,24,213,340,0.09,1100,2461,29,4,7,56,2365,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,122.8,2947
1969-05-14,1969,5,14,1968,3811,0.03,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1969-05-15,1969,5,15,1968,3688,0.03,1,71,14,18,24,213,340,0.09,1100,2248,28,4,6,56,2152,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1969-05-16,1969,5,16,1968,3573,0.03,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1969-05-17,1969,5,17,1968,3496,0.03,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1969-05-18,1969,5,18,1968,3441,0.03,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1969-05-19,1969,5,19,1968,3405,0.03,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1969-05-20,1969,5,20,1968,3278,0.03,1,71,14,18,24,213,340,0.1,1100,1838,29,4,7,56,1742,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1969-05-21,1969,5,21,1968,3210,0.06,1,71,14,18,24,213,340,0.11,1100,1770,29,4,7,56,1674,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1969-05-22,1969,5,22,1968,3122,0.06,1,71,14,18,24,213,340,0.11,1100,1682,29,4,7,56,1586,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1969-05-23,1969,5,23,1968,3032,0.06,1,71,14,18,24,213,340,0.11,1100,1592,29,4,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1969-05-24,1969,5,24,1968,2963,0.06,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1969-05-25,1969,5,25,1968,2914,0.06,1,71,14,18,24,213,340,0.12,1100,1474,29,4,7,55,1378,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1969-05-26,1969,5,26,1968,2873,0.06,1,71,14,18,24,213,340,0.12,1100,1433,29,3,7,56,1337,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1969-05-27,1969,5,27,1968,2769,0.06,1,71,14,18,24,213,340,0.12,1100,1329,29,3,7,56,1233,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1969-05-28,1969,5,28,1968,2716,0.06,1,71,14,18,24,213,340,0.13,1100,1276,29,4,7,56,1180,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1969-05-29,1969,5,29,1968,2671,0.06,1,71,14,18,24,213,340,0.13,1100,1231,29,4,7,56,1135,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1969-05-30,1969,5,30,1968,2591,0.06,1,71,14,18,24,213,340,0.13,1100,1151,29,4,7,56,1055,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1969-05-31,1969,5,31,1968,2567,0.06,1,71,14,18,24,213,340,0.13,1100,1127,29,4,7,56,1031,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1969-06-01,1969,6,1,1968,2487,0.09,1,67,13,15,17,181,293,0.12,1100,1094,33,5,10,62,983,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.9,3790
1969-06-02,1969,6,2,1968,2423,0.09,1,67,13,15,17,181,293,0.12,1100,1030,33,5,9,59,922,100,18,25,76,1103,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1969-06-03,1969,6,3,1968,2384,0.09,1,67,13,15,17,181,293,0.12,1100,991,33,5,10,57,886,100,18,25,74,1067,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1969-06-04,1969,6,4,1968,2335,0.09,1,67,13,15,17,181,293,0.13,1100,942,33,5,10,54,839,100,18,25,71,1020,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1969-06-05,1969,6,5,1968,2293,0.09,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1969-06-06,1969,6,6,1968,2261,0.09,1,67,13,15,17,181,293,0.13,1100,868,33,5,10,50,769,100,18,25,67,950,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1969-06-07,1969,6,7,1968,2187,0.09,1,67,13,15,17,181,293,0.13,1100,794,33,5,10,46,700,100,18,25,63,881,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1969-06-08,1969,6,8,1968,2155,0.09,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1969-06-09,1969,6,9,1968,2112,0.09,1,67,13,15,17,181,293,0.14,1100,719,33,5,10,41,629,100,18,25,58,810,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1969-06-10,1969,6,10,1968,2076,0.09,1,67,13,15,17,181,293,0.14,1100,683,33,4,10,39,596,100,18,25,56,777,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1969-06-11,1969,6,11,1968,2041,0.09,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1969-06-12,1969,6,12,1968,2004,0.09,1,67,13,15,17,181,293,0.15,1100,611,33,4,10,35,527,100,18,25,52,708,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1969-06-13,1969,6,13,1968,1952,0.09,1,67,13,15,17,181,293,0.15,1100,559,33,5,9,32,479,100,18,25,49,660,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1969-06-14,1969,6,14,1968,1916,0.09,1,67,13,15,17,181,293,0.15,1100,523,33,5,10,30,445,100,18,25,47,626,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1969-06-15,1969,6,15,1968,1835,0.09,1,67,13,15,17,181,293,0.16,1100,442,33,5,10,25,369,100,18,25,42,550,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1969-06-16,1969,6,16,1968,1801,0.09,1,67,13,15,17,181,293,0.16,1100,408,33,5,10,23,336,100,18,25,40,517,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1969-06-17,1969,6,17,1968,1751,0.09,1,67,13,15,17,181,293,0.17,1100,358,32,5,9,20,289,100,18,25,37,470,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1969-06-18,1969,6,18,1968,1745,0.09,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1969-06-19,1969,6,19,1968,1707,0.09,1,67,13,15,17,181,293,0.17,1100,314,33,5,10,18,248,100,18,25,35,429,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1969-06-20,1969,6,20,1968,1677,0.09,1,67,13,15,17,181,293,0.17,1100,284,33,5,10,16,220,100,18,25,33,401,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1969-06-21,1969,6,21,1968,1631,0.07,1,67,13,15,17,181,293,0.18,1100,238,32,5,10,13,176,100,18,25,30,357,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1969-06-22,1969,6,22,1968,1589,0.07,1,67,13,15,17,181,293,0.18,1100,196,32,5,9,11,136,100,18,25,28,317,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1969-06-23,1969,6,23,1968,1551,0.07,1,67,13,15,17,181,293,0.19,1100,158,32,5,8,9,102,100,18,23,26,283,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4468
1969-06-24,1969,6,24,1968,1511,0.07,1,67,13,15,17,181,293,0.19,1100,118,26,4,6,6,73,93,18,21,23,254,1233,275,275,275,275,990.0,969.5,0.9,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.7,4505
1969-06-25,1969,6,25,1968,1484,0.07,1,67,13,15,17,181,293,0.2,1100,91,21,4,4,5,56,88,17,19,22,237,1224,275,275,275,275,990.0,969.4,0.88,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.8,4531
1969-06-26,1969,6,26,1968,1446,0.07,1,67,13,15,17,181,293,0.2,1100,53,12,2,2,3,33,79,15,17,20,214,1212,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.3,4566
1969-06-27,1969,6,27,1968,1431,0.07,1,67,13,15,17,181,293,0.2,1100,38,8,1,1,2,23,75,14,16,19,204,1207,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.8,4579
1969-06-28,1969,6,28,1968,1392,0.07,1,67,13,15,17,181,293,0.21,1099,0,0,0,0,0,0,67,13,15,17,181,1194,274,274,274,274,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4613
1969-06-29,1969,6,29,1968,1365,0.07,1,67,13,15,17,181,293,0.21,1072,0,0,0,0,0,0,67,13,15,17,181,1167,268,268,268,268,990.0,969.1,0.8,0.59,988.6,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4549
1969-06-30,1969,6,30,1968,1327,0.07,1,67,13,15,17,181,293,0.22,1034,0,0,0,0,0,0,67,13,15,17,181,1129,258,258,258,258,990.0,968.9,0.74,0.5,988.8,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4450
1969-07-01,1969,7,1,1968,1269,0.06,1,63,12,13,13,155,256,0.2,1013,0,0,0,0,0,0,63,12,13,13,155,1101,253,253,253,253,990.0,968.7,0.7,0.45,988.8,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.3,4424
1969-07-02,1969,7,2,1968,1231,0.06,1,63,12,13,13,155,256,0.21,975,0,0,0,0,0,0,63,12,13,13,155,1063,243,243,243,243,990.0,968.6,0.65,0.41,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.5,4308
1969-07-03,1969,7,3,1968,1208,0.06,1,63,12,13,13,155,256,0.21,952,0,0,0,0,0,0,63,12,13,13,155,1040,238,238,238,238,990.0,968.6,0.61,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.2,4229
1969-07-04,1969,7,4,1968,1199,0.06,1,63,12,13,13,155,256,0.21,943,0,0,0,0,0,0,63,12,13,13,155,1031,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.1,4201
1969-07-05,1969,7,5,1968,1186,0.06,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4156
1969-07-06,1969,7,6,1968,1172,0.06,1,63,12,13,13,155,256,0.22,916,0,0,0,0,0,0,63,12,13,13,155,1004,229,229,229,229,990.0,968.4,0.57,0.38,989.0,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.1,4106
1969-07-07,1969,7,7,1968,1151,0.06,1,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.0,968.4,0.56,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4032
1969-07-08,1969,7,8,1968,1127,0.06,1,63,12,13,13,155,256,0.23,871,0,0,0,0,0,0,63,12,13,13,155,959,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3946
1969-07-09,1969,7,9,1968,1125,0.06,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1969-07-10,1969,7,10,1968,1096,0.06,1,63,12,13,13,155,256,0.23,840,0,0,0,0,0,0,63,12,13,13,155,928,210,210,210,210,990.0,968.2,0.5,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,40.7,40.7,40.7,40.7,159.2,3820
1969-07-11,1969,7,11,1968,1086,0.06,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.5,3779
1969-07-12,1969,7,12,1968,1080,0.06,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.0,968.2,0.49,0.34,989.2,3,20.7,20.7,20.7,21.0,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1969-07-13,1969,7,13,1968,1066,0.06,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,270,270,270,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.7,52.7,52.7,0.0,144.6,3470
1969-07-14,1969,7,14,1968,1042,0.06,1,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,262,262,262,0,990.0,968.0,0.46,0.32,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1969-07-15,1969,7,15,1968,1027,0.06,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,257,257,257,0,990.0,968.0,0.44,0.31,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
1969-07-16,1969,7,16,1968,1022,0.06,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.0,968.0,0.44,0.31,989.3,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.6,3470
1969-07-17,1969,7,17,1968,989,0.06,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,244,244,244,0,990.0,967.9,0.41,0.29,989.3,3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,48.6,48.6,48.6,0.0,142.8,3426
1969-07-18,1969,7,18,1968,976,0.06,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.0,967.8,0.4,0.28,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,47.9,47.9,47.9,0.0,140.8,3378
1969-07-19,1969,7,19,1968,971,0.06,1,63,12,13,13,155,256,0.26,715,0,0,0,0,0,0,63,12,13,13,155,803,238,238,238,0,990.0,967.8,0.39,0.28,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.9,3358
1969-07-20,1969,7,20,1968,947,0.06,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,230,230,230,0,990.0,967.7,0.37,0.26,989.4,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.1,3266
1969-07-21,1969,7,21,1968,941,0.03,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,228,228,228,0,990.0,967.7,0.37,0.26,989.4,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.1,3243
1969-07-22,1969,7,22,1968,924,0.03,1,63,12,13,13,155,256,0.28,668,0,0,0,0,0,0,63,12,13,13,155,756,222,222,222,0,990.0,967.6,0.36,0.25,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.4,3178
1969-07-23,1969,7,23,1968,906,0.03,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.24,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3104
1969-07-24,1969,7,24,1968,891,0.03,1,63,12,13,13,155,256,0.29,635,0,0,0,0,0,0,63,12,13,13,155,723,211,211,211,0,990.0,967.5,0.34,0.23,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,43.2,43.2,43.2,0.0,126.9,3045
1969-07-25,1969,7,25,1968,876,0.03,1,63,12,13,13,155,256,0.29,620,0,0,0,0,0,0,63,12,13,13,155,708,206,206,206,0,990.0,967.4,0.33,0.22,989.5,3,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,124.3,2984
1969-07-26,1969,7,26,1968,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.2,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.8,2850
1969-07-27,1969,7,27,1968,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.2,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.8,2850
1969-07-28,1969,7,28,1968,834,0.03,1,63,12,13,13,155,256,0.31,578,0,0,0,0,0,0,63,12,13,13,155,666,192,192,192,0,990.0,967.2,0.31,0.19,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.4,2792
1969-07-29,1969,7,29,1968,817,0.03,1,63,12,13,13,155,256,0.31,561,0,0,0,0,0,0,63,12,13,13,155,649,187,187,187,0,990.0,967.2,0.3,0.18,989.5,3,22.2,22.2,22.2,22.3,0.95,0.95,0.95,0.0,38.7,38.7,38.7,0.0,113.0,2712
1969-07-30,1969,7,30,1968,817,0.03,1,63,12,13,13,155,256,0.31,561,0,0,0,0,0,0,63,12,13,13,155,649,187,187,187,0,990.0,967.2,0.3,0.18,989.5,3,22.2,22.2,22.2,22.3,0.95,0.95,0.95,0.0,38.7,38.7,38.7,0.0,113.0,2712
1969-07-31,1969,7,31,1968,794,0.03,1,63,12,13,13,155,256,0.32,538,0,0,0,0,0,0,63,12,13,13,155,626,269,269,0,0,990.0,967.1,0.28,0.16,989.6,2,22.2,22.2,22.5,22.5,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,2313
1969-08-01,1969,8,1,1968,779,0.03,1,58,10,10,7,117,202,0.26,577,0,0,0,0,0,0,58,10,10,7,117,655,192,192,192,0,990.0,967.0,0.3,0.19,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,40.1,40.1,40.1,0.0,117.4,2817
1969-08-02,1969,8,2,1968,760,0.03,1,58,10,10,7,117,202,0.27,558,0,0,0,0,0,0,58,10,10,7,117,636,186,186,186,0,990.0,966.9,0.29,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.6,2727
1969-08-03,1969,8,3,1968,751,0.03,1,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,274,274,0,0,990.0,966.9,0.28,0.17,989.5,2,22.4,22.4,22.6,22.6,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1969-08-04,1969,8,4,1968,739,0.03,1,58,10,10,7,117,202,0.27,537,0,0,0,0,0,0,58,10,10,7,117,615,268,268,0,0,990.0,966.9,0.28,0.16,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
1969-08-05,1969,8,5,1968,733,0.03,1,58,10,10,7,117,202,0.28,531,0,0,0,0,0,0,58,10,10,7,117,609,265,265,0,0,990.0,966.8,0.27,0.16,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,2313
1969-08-06,1969,8,6,1968,720,0.03,1,58,10,10,7,117,202,0.28,518,0,0,0,0,0,0,58,10,10,7,117,596,259,259,0,0,990.0,966.8,0.27,0.15,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1969-08-07,1969,8,7,1968,705,0.03,1,58,10,10,7,117,202,0.29,503,0,0,0,0,0,0,58,10,10,7,117,581,251,251,0,0,990.0,966.7,0.26,0.14,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1969-08-08,1969,8,8,1968,702,0.03,1,58,10,10,7,117,202,0.29,500,0,0,0,0,0,0,58,10,10,7,117,578,250,250,0,0,990.0,966.7,0.26,0.14,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1969-08-09,1969,8,9,1968,684,0.03,1,58,10,10,7,117,202,0.3,482,0,0,0,0,0,0,58,10,10,7,117,560,241,241,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1969-08-10,1969,8,10,1968,682,0.03,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.0,966.6,0.24,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1969-08-11,1969,8,11,1968,682,0.03,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.0,966.6,0.24,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1969-08-12,1969,8,12,1968,666,0.03,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1969-08-13,1969,8,13,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.0,966.5,0.22,0.11,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1969-08-14,1969,8,14,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.0,966.5,0.22,0.11,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1969-08-15,1969,8,15,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.0,966.5,0.22,0.11,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1969-08-16,1969,8,16,1968,623,0.03,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1969-08-17,1969,8,17,1968,618,0.03,1,58,10,10,7,117,202,0.33,416,0,0,0,0,0,0,58,10,10,7,117,494,208,208,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1969-08-18,1969,8,18,1968,608,0.03,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1969-08-19,1969,8,19,1968,608,0.03,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1969-08-20,1969,8,20,1968,595,0.03,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.8,2012
1969-08-21,1969,8,21,1968,589,0.03,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1969-08-22,1969,8,22,1968,583,0.03,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1969-08-23,1969,8,23,1968,571,0.03,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
1969-08-24,1969,8,24,1968,563,0.03,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.0,1847
1969-08-25,1969,8,25,1968,562,0.03,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1969-08-26,1969,8,26,1968,562,0.03,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1969-08-27,1969,8,27,1968,550,0.03,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1969-08-28,1969,8,28,1968,550,0.03,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1969-08-29,1969,8,29,1968,548,0.03,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
1969-08-30,1969,8,30,1968,542,0.03,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1969-08-31,1969,8,31,1968,537,0.03,1,58,10,10,7,117,202,0.38,335,0,0,0,0,0,0,58,10,10,7,117,413,167,167,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1709
1969-09-01,1969,9,1,1968,532,0.02,1,48,8,7,4,79,146,0.27,386,0,0,0,0,0,0,48,8,7,4,79,449,193,193,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,42.5,42.5,0.0,0.0,83.3,1999
1969-09-02,1969,9,2,1968,527,0.02,1,48,8,7,4,79,146,0.28,381,0,0,0,0,0,0,48,8,7,4,79,444,190,190,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,42.0,42.0,0.0,0.0,82.2,1973
1969-09-03,1969,9,3,1968,523,0.02,1,48,8,7,4,79,146,0.28,377,0,0,0,0,0,0,48,8,7,4,79,440,188,188,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.3,1950
1969-09-04,1969,9,4,1968,516,0.02,1,48,8,7,4,79,146,0.28,370,0,0,0,0,0,0,48,8,7,4,79,433,185,185,0,0,990.0,965.9,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.9,1917
1969-09-05,1969,9,5,1968,512,0.02,1,48,8,7,4,79,146,0.29,366,0,0,0,0,0,0,48,8,7,4,79,429,183,183,0,0,990.0,965.9,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.8,1892
1969-09-06,1969,9,6,1968,505,0.02,1,48,8,7,4,79,146,0.29,359,0,0,0,0,0,0,48,8,7,4,79,422,179,179,0,0,990.0,965.9,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,1853
1969-09-07,1969,9,7,1968,494,0.02,1,48,8,7,4,79,146,0.3,348,0,0,0,0,0,0,48,8,7,4,79,411,174,174,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.9,1798
1969-09-08,1969,9,8,1968,489,0.02,1,48,8,7,4,79,146,0.3,343,0,0,0,0,0,0,48,8,7,4,79,406,171,171,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1769
1969-09-09,1969,9,9,1968,486,0.02,1,48,8,7,4,79,146,0.3,340,0,0,0,0,0,0,48,8,7,4,79,403,170,170,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,73.0,1751
1969-09-10,1969,9,10,1968,479,0.02,1,48,8,7,4,79,146,0.3,333,0,0,0,0,0,0,48,8,7,4,79,396,166,166,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
1969-09-11,1969,9,11,1968,477,0.02,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1706
1969-09-12,1969,9,12,1968,472,0.02,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1969-09-13,1969,9,13,1968,472,0.02,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1969-09-14,1969,9,14,1968,470,0.02,1,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
1969-09-15,1969,9,15,1968,467,0.02,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1655
1969-09-16,1969,9,16,1968,462,0.02,1,48,8,7,4,79,146,0.32,316,0,0,0,0,0,0,48,8,7,4,79,379,158,158,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1969-09-17,1969,9,17,1968,459,0.02,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1969-09-18,1969,9,18,1968,459,0.02,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1969-09-19,1969,9,19,1968,453,0.02,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1585
1969-09-20,1969,9,20,1968,453,0.02,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1585
1969-09-21,1969,9,21,1968,445,0.02,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1547
1969-09-22,1969,9,22,1968,442,0.02,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1532
1969-09-23,1969,9,23,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1969-09-24,1969,9,24,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1969-09-25,1969,9,25,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1969-09-26,1969,9,26,1968,435,0.02,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1969-09-27,1969,9,27,1968,430,0.02,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1969-09-28,1969,9,28,1968,430,0.02,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1969-09-29,1969,9,29,1968,426,0.02,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1969-09-30,1969,9,30,1968,426,0.02,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1969-10-01,1969,10,1,1969,422,0.02,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1969-10-02,1969,10,2,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1969-10-03,1969,10,3,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1545
1969-10-04,1969,10,4,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1545
1969-10-05,1969,10,5,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1545
1969-10-06,1969,10,6,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1545
1969-10-07,1969,10,7,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1545
1969-10-08,1969,10,8,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1969-10-09,1969,10,9,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1969-10-10,1969,10,10,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1969-10-11,1969,10,11,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1969-10-12,1969,10,12,1969,422,0.02,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1969-10-13,1969,10,13,1969,426,0.02,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1969-10-14,1969,10,14,1969,430,0.02,1,44,7,6,3,60,120,0.28,310,0,0,0,0,0,0,44,7,6,3,60,367,155,155,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.2,1612
1969-10-15,1969,10,15,1969,435,0.02,1,44,7,6,3,60,120,0.28,315,0,0,0,0,0,0,44,7,6,3,60,372,157,157,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1635
1969-10-16,1969,10,16,1969,440,0.02,1,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1969-10-17,1969,10,17,1969,440,0.02,1,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1969-10-18,1969,10,18,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
1969-10-19,1969,10,19,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
1969-10-20,1969,10,20,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
1969-10-21,1969,10,21,1969,442,0.0,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
1969-10-22,1969,10,22,1969,445,0.0,1,44,7,6,3,60,120,0.27,325,0,0,0,0,0,0,44,7,6,3,60,382,162,162,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1685
1969-10-23,1969,10,23,1969,453,0.0,1,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1723
1969-10-24,1969,10,24,1969,453,0.0,1,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1723
1969-10-25,1969,10,25,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
1969-10-26,1969,10,26,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
1969-10-27,1969,10,27,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
1969-10-28,1969,10,28,1969,459,0.0,1,44,7,6,3,60,120,0.26,339,0,0,0,0,0,0,44,7,6,3,60,396,169,169,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1969-10-29,1969,10,29,1969,459,0.0,1,44,7,6,3,60,120,0.26,339,0,0,0,0,0,0,44,7,6,3,60,396,169,169,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1969-10-30,1969,10,30,1969,462,0.0,1,44,7,6,3,60,120,0.26,342,0,0,0,0,0,0,44,7,6,3,60,399,171,171,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.9,1774
1969-10-31,1969,10,31,1969,470,0.0,1,44,7,6,3,60,120,0.26,350,0,0,0,0,0,0,44,7,6,3,60,407,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1816
1969-11-01,1969,11,1,1969,470,0.0,1,42,7,6,3,56,114,0.24,356,0,0,0,0,0,0,42,7,6,3,56,411,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.1,1850
1969-11-02,1969,11,2,1969,477,0.0,1,42,7,6,3,56,114,0.24,363,0,0,0,0,0,0,42,7,6,3,56,418,181,181,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
1969-11-03,1969,11,3,1969,479,0.0,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.2,1901
1969-11-04,1969,11,4,1969,479,0.0,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.2,1901
1969-11-05,1969,11,5,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1936
1969-11-06,1969,11,6,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1936
1969-11-07,1969,11,7,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1936
1969-11-08,1969,11,8,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1936
1969-11-09,1969,11,9,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1936
1969-11-10,1969,11,10,1969,489,0.0,1,42,7,6,3,56,114,0.23,375,0,0,0,0,0,0,42,7,6,3,56,430,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1955
1969-11-11,1969,11,11,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1982
1969-11-12,1969,11,12,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1982
1969-11-13,1969,11,13,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1982
1969-11-14,1969,11,14,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1982
1969-11-15,1969,11,15,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1982
1969-11-16,1969,11,16,1969,505,0.02,1,42,7,6,3,56,114,0.23,391,0,0,0,0,0,0,42,7,6,3,56,446,195,195,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.8,2034
1969-11-17,1969,11,17,1969,505,0.02,1,42,7,6,3,56,114,0.23,391,0,0,0,0,0,0,42,7,6,3,56,446,195,195,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.8,2034
1969-11-18,1969,11,18,1969,516,0.02,1,42,7,6,3,56,114,0.22,402,0,0,0,0,0,0,42,7,6,3,56,457,201,201,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2091
1969-11-19,1969,11,19,1969,523,0.02,1,42,7,6,3,56,114,0.22,409,0,0,0,0,0,0,42,7,6,3,56,464,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1969-11-20,1969,11,20,1969,532,0.02,1,42,7,6,3,56,114,0.21,418,0,0,0,0,0,0,42,7,6,3,56,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2167
1969-11-21,1969,11,21,1969,542,0.02,1,42,7,6,3,56,114,0.21,428,0,0,0,0,0,0,42,7,6,3,56,483,214,214,0,0,990.0,966.0,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
1969-11-22,1969,11,22,1969,550,0.02,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,94.0,2255
1969-11-23,1969,11,23,1969,550,0.02,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,94.0,2255
1969-11-24,1969,11,24,1969,562,0.02,1,42,7,6,3,56,114,0.2,448,0,0,0,0,0,0,42,7,6,3,56,503,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2311
1969-11-25,1969,11,25,1969,563,0.02,1,42,7,6,3,56,114,0.2,449,0,0,0,0,0,0,42,7,6,3,56,504,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1969-11-26,1969,11,26,1969,595,0.02,1,42,7,6,3,56,114,0.19,481,0,0,0,0,0,0,42,7,6,3,56,536,240,240,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1969-11-27,1969,11,27,1969,618,0.02,1,42,7,6,3,56,114,0.18,504,0,0,0,0,0,0,42,7,6,3,56,559,252,252,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1969-11-28,1969,11,28,1969,630,0.02,1,42,7,6,3,56,114,0.18,516,0,0,0,0,0,0,42,7,6,3,56,571,258,258,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
1969-11-29,1969,11,29,1969,630,0.02,1,42,7,6,3,56,114,0.18,516,0,0,0,0,0,0,42,7,6,3,56,571,258,258,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
1969-11-30,1969,11,30,1969,647,0.02,1,42,7,6,3,56,114,0.18,533,0,0,0,0,0,0,42,7,6,3,56,588,266,266,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1969-12-01,1969,12,1,1969,647,0.0,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,260,260,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
1969-12-02,1969,12,2,1969,647,0.0,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,260,260,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
1969-12-03,1969,12,3,1969,654,0.0,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1969-12-04,1969,12,4,1969,666,0.0,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
