Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1969-12-05,1969,12,5,1969,666,0.0,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
1969-12-06,1969,12,6,1969,673,0.0,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1969-12-07,1969,12,7,1969,684,0.0,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.0,966.6,0.28,0.17,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.4,2770
1969-12-08,1969,12,8,1969,702,0.0,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.6,40.6,40.6,0.0,119.1,2857
1969-12-09,1969,12,9,1969,702,0.0,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.6,40.6,40.6,0.0,119.1,2857
1969-12-10,1969,12,10,1969,705,0.0,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1969-12-11,1969,12,11,1969,739,0.02,1,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.2,3027
1969-12-12,1969,12,12,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.9,3116
1969-12-13,1969,12,13,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.9,3116
1969-12-14,1969,12,14,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.9,3116
1969-12-15,1969,12,15,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.9,3116
1969-12-16,1969,12,16,1969,768,0.02,1,44,8,6,4,64,126,0.16,642,0,0,0,0,0,0,44,8,6,4,64,700,214,214,214,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.5,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.3,3150
1969-12-17,1969,12,17,1969,779,0.02,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1969-12-18,1969,12,18,1969,779,0.02,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1969-12-19,1969,12,19,1969,794,0.02,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,3258
1969-12-20,1969,12,20,1969,817,0.02,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1969-12-21,1969,12,21,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3419
1969-12-22,1969,12,22,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3419
1969-12-23,1969,12,23,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3419
1969-12-24,1969,12,24,1969,847,0.02,1,44,8,6,4,64,126,0.15,721,0,0,0,0,0,0,44,8,6,4,64,779,240,240,240,0,990.0,967.3,0.37,0.28,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,144.5,3468
1969-12-25,1969,12,25,1969,847,0.02,1,44,8,6,4,64,126,0.15,721,0,0,0,0,0,0,44,8,6,4,64,779,240,240,240,0,990.0,967.3,0.37,0.28,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,144.5,3468
1969-12-26,1969,12,26,1969,876,0.02,1,44,8,6,4,64,126,0.14,750,0,0,0,0,0,0,44,8,6,4,64,808,250,250,250,0,990.0,967.4,0.4,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1969-12-27,1969,12,27,1969,885,0.02,1,44,8,6,4,64,126,0.14,759,0,0,0,0,0,0,44,8,6,4,64,817,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.2,51.2,51.2,0.0,144.6,3470
1969-12-28,1969,12,28,1969,891,0.02,1,44,8,6,4,64,126,0.14,765,0,0,0,0,0,0,44,8,6,4,64,823,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1969-12-29,1969,12,29,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1969-12-30,1969,12,30,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1969-12-31,1969,12,31,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1970-01-01,1970,1,1,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.0,967.5,0.41,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1970-01-02,1970,1,2,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.0,967.5,0.41,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1970-01-03,1970,1,3,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.0,967.5,0.41,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1970-01-04,1970,1,4,1969,924,0.04,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.0,967.6,0.42,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1970-01-05,1970,1,5,1969,947,0.04,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,265,265,265,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
1970-01-06,1970,1,6,1969,952,0.04,1,49,8,7,5,81,150,0.16,802,0,0,0,0,0,0,49,8,7,5,81,866,267,267,267,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1970-01-07,1970,1,7,1969,971,0.04,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1970-01-08,1970,1,8,1969,971,0.04,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1970-01-09,1970,1,9,1969,989,0.04,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.0,967.9,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1970-01-10,1970,1,10,1969,1025,0.04,1,49,8,7,5,81,150,0.15,875,0,0,0,0,0,0,49,8,7,5,81,939,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.9,4029
1970-01-11,1970,1,11,1969,1050,0.04,1,49,8,7,5,81,150,0.14,900,0,0,0,0,0,0,49,8,7,5,81,964,225,225,225,225,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.8,4123
1970-01-12,1970,1,12,1969,1080,0.04,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.2,4229
1970-01-13,1970,1,13,1969,1082,0.04,1,49,8,7,5,81,150,0.14,932,0,0,0,0,0,0,49,8,7,5,81,996,233,233,233,233,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.7,4239
1970-01-14,1970,1,14,1969,1096,0.04,1,49,8,7,5,81,150,0.14,946,0,0,0,0,0,0,49,8,7,5,81,1010,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.7,4287
1970-01-15,1970,1,15,1969,1132,0.04,1,49,8,7,5,81,150,0.13,982,0,0,0,0,0,0,49,8,7,5,81,1046,245,245,245,245,990.0,968.3,0.62,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.8,4411
1970-01-16,1970,1,16,1969,1151,0.04,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.0,968.4,0.65,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.4,4473
1970-01-17,1970,1,17,1969,1182,0.04,1,49,8,7,5,81,150,0.13,1032,0,0,0,0,0,0,49,8,7,5,81,1096,258,258,258,258,990.0,968.5,0.69,0.5,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,190.1,4563
1970-01-18,1970,1,18,1969,1195,0.04,1,49,8,7,5,81,150,0.13,1045,0,0,0,0,0,0,49,8,7,5,81,1109,261,261,261,261,990.0,968.5,0.71,0.52,988.8,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.6,4598
1970-01-19,1970,1,19,1969,1231,0.04,1,49,8,7,5,81,150,0.12,1081,0,0,0,0,0,0,49,8,7,5,81,1145,270,270,270,270,990.0,968.6,0.77,0.61,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1970-01-20,1970,1,20,1969,1341,0.04,1,49,8,7,5,81,150,0.11,1100,91,29,4,4,3,49,78,12,11,8,130,1202,275,275,275,275,990.0,969.0,0.85,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1970-01-21,1970,1,21,1969,1355,0.07,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1970-01-22,1970,1,22,1969,1383,0.07,1,49,8,7,5,81,150,0.11,1100,133,43,7,6,4,72,92,15,13,9,153,1220,275,275,275,275,990.0,969.1,0.88,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1970-01-23,1970,1,23,1969,1383,0.07,1,49,8,7,5,81,150,0.11,1100,133,43,7,6,4,72,92,15,13,9,153,1220,275,275,275,275,990.0,969.1,0.88,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1970-01-24,1970,1,24,1969,1414,0.07,1,49,8,7,5,81,150,0.11,1100,164,51,8,7,5,91,100,16,14,10,172,1231,275,275,275,275,990.0,969.2,0.9,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,191.0,4584
1970-01-25,1970,1,25,1969,1484,0.07,1,49,8,7,5,81,150,0.1,1100,234,51,10,10,7,155,100,18,17,12,236,1235,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4524
1970-01-26,1970,1,26,1969,1528,0.07,1,49,8,7,5,81,150,0.1,1100,278,51,10,12,9,194,100,18,19,14,275,1237,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1970-01-27,1970,1,27,1969,1570,0.07,1,49,8,7,5,81,150,0.1,1100,320,51,10,14,10,233,100,18,21,15,314,1239,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.6,4453
1970-01-28,1970,1,28,1969,1631,0.07,1,49,8,7,5,81,150,0.09,1100,381,51,10,17,12,289,100,18,24,17,370,1242,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4403
1970-01-29,1970,1,29,1969,1707,0.07,1,49,8,7,5,81,150,0.09,1100,457,51,10,18,15,363,100,18,25,20,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1970-01-30,1970,1,30,1969,1745,0.07,1,49,8,7,5,81,150,0.09,1100,495,51,10,18,16,400,100,18,25,21,481,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1970-01-31,1970,1,31,1969,1767,0.07,1,49,8,7,5,81,150,0.08,1100,517,51,10,18,17,421,100,18,25,22,502,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1970-02-01,1970,2,1,1969,1807,0.09,1,55,10,10,8,114,197,0.11,1100,510,45,7,14,20,422,100,18,25,28,536,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1970-02-02,1970,2,2,1969,1860,0.09,1,55,10,10,8,114,197,0.11,1100,563,45,8,15,22,472,100,18,25,30,586,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1970-02-03,1970,2,3,1969,1921,0.09,1,55,10,10,8,114,197,0.1,1100,624,45,8,15,25,531,100,18,25,33,645,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1970-02-04,1970,2,4,1969,1966,0.09,1,55,10,10,8,114,197,0.1,1100,669,45,8,15,27,574,100,18,25,35,688,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1970-02-05,1970,2,5,1969,1983,0.09,1,55,10,10,8,114,197,0.1,1100,686,45,8,15,27,590,100,18,25,35,704,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1970-02-06,1970,2,6,1969,2067,0.09,1,55,10,10,8,114,197,0.1,1100,770,45,8,15,31,671,100,18,25,39,785,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1970-02-07,1970,2,7,1969,2102,0.09,1,55,10,10,8,114,197,0.09,1100,805,45,8,15,32,704,100,18,25,40,818,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1970-02-08,1970,2,8,1969,2139,0.09,1,55,10,10,8,114,197,0.09,1100,842,45,8,15,34,740,100,18,25,42,854,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1970-02-09,1970,2,9,1969,2187,0.09,1,55,10,10,8,114,197,0.09,1100,890,45,8,15,36,786,100,18,25,44,900,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1970-02-10,1970,2,10,1969,2261,0.09,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1970-02-11,1970,2,11,1969,2310,0.1,1,55,10,10,8,114,197,0.09,1100,1013,45,8,15,41,904,100,18,25,49,1018,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1970-02-12,1970,2,12,1969,2411,0.1,1,55,10,10,8,114,197,0.08,1100,1114,45,7,14,45,1000,100,18,25,53,1114,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1970-02-13,1970,2,13,1969,2567,0.1,1,55,10,10,8,114,197,0.08,1100,1270,45,8,15,51,1151,100,18,25,59,1265,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1970-02-14,1970,2,14,1969,2716,0.1,1,55,10,10,8,114,197,0.07,1100,1419,45,8,15,57,1293,100,18,25,65,1407,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1970-02-15,1970,2,15,1969,2840,0.1,1,55,10,10,8,114,197,0.07,1100,1543,45,8,15,62,1412,100,18,25,70,1526,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1970-02-16,1970,2,16,1969,2963,0.1,1,55,10,10,8,114,197,0.07,1100,1666,44,8,15,67,1530,100,18,25,75,1644,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1970-02-17,1970,2,17,1969,3169,0.1,1,55,10,10,8,114,197,0.06,1100,1872,45,8,15,72,1732,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.4,3345
1970-02-18,1970,2,18,1969,3441,0.1,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1970-02-19,1970,2,19,1969,3553,0.1,1,55,10,10,8,114,197,0.06,1100,2256,45,8,15,72,2116,100,18,25,80,2230,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,130.7,3137
1970-02-20,1970,2,20,1969,3803,0.1,1,55,10,10,8,114,197,0.05,1100,2506,45,8,15,72,2366,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.1,3002
1970-02-21,1970,2,21,1969,3901,0.07,1,55,10,10,8,114,197,0.05,1100,2604,45,8,15,72,2464,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,122.8,2947
1970-02-22,1970,2,22,1969,3988,0.07,1,55,10,10,8,114,197,0.05,1100,2691,45,8,15,72,2551,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1970-02-23,1970,2,23,1969,4056,0.07,1,55,10,10,8,114,197,0.05,1100,2759,45,8,15,72,2619,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1970-02-24,1970,2,24,1969,4180,0.07,1,55,10,10,8,114,197,0.05,1100,2883,45,8,15,72,2743,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.0,2807
1970-02-25,1970,2,25,1969,4305,0.07,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1970-02-26,1970,2,26,1969,4401,0.07,1,55,10,10,8,114,197,0.04,1100,3104,45,8,15,72,2964,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1970-02-27,1970,2,27,1969,4479,0.07,1,55,10,10,8,114,197,0.04,1100,3182,45,8,15,72,3042,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1970-02-28,1970,2,28,1969,4525,0.07,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1970-03-01,1970,3,1,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1970-03-02,1970,3,2,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1970-03-03,1970,3,3,1969,4542,0.05,1,68,14,17,21,195,315,0.07,1100,3127,32,4,8,59,3024,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,2635
1970-03-04,1970,3,4,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1970-03-05,1970,3,5,1969,4629,0.05,1,68,14,17,21,195,315,0.07,1100,3214,32,4,8,59,3111,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1970-03-06,1970,3,6,1969,4685,0.05,1,68,14,17,21,195,315,0.07,1100,3270,32,4,8,59,3167,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1970-03-07,1970,3,7,1969,4720,0.05,1,68,14,17,21,195,315,0.07,1100,3305,32,4,8,59,3202,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2551
1970-03-08,1970,3,8,1969,4760,0.05,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1970-03-09,1970,3,9,1969,4777,0.05,1,68,14,17,21,195,315,0.07,1100,3362,32,4,8,59,3259,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.1,27.1,27.1,27.1,105.2,2524
1970-03-10,1970,3,10,1969,4812,0.05,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.5,2506
1970-03-11,1970,3,11,1969,4838,0.07,1,68,14,17,21,195,315,0.07,1100,3423,32,4,8,59,3320,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,103.8,2491
1970-03-12,1970,3,12,1969,4873,0.07,1,68,14,17,21,195,315,0.06,1100,3458,32,4,8,59,3355,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.5,26.5,26.5,26.5,102.9,2470
1970-03-13,1970,3,13,1969,4873,0.07,1,68,14,17,21,195,315,0.06,1100,3458,32,4,8,59,3355,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.5,26.5,26.5,26.5,102.9,2470
1970-03-14,1970,3,14,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.5,2506
1970-03-15,1970,3,15,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.5,2506
1970-03-16,1970,3,16,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.5,2506
1970-03-17,1970,3,17,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.5,2506
1970-03-18,1970,3,18,1969,4838,0.07,1,68,14,17,21,195,315,0.07,1100,3423,32,4,8,59,3320,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,103.8,2491
1970-03-19,1970,3,19,1969,4856,0.07,1,68,14,17,21,195,315,0.06,1100,3441,32,4,8,59,3338,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.4,2480
1970-03-20,1970,3,20,1969,4795,0.07,1,68,14,17,21,195,315,0.07,1100,3380,32,4,8,59,3277,100,18,25,80,3472,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.0,27.0,27.0,27.0,104.9,2516
1970-03-21,1970,3,21,1969,4702,0.09,1,68,14,17,21,195,315,0.07,1100,3287,32,4,8,59,3184,100,18,25,80,3379,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,106.7,2559
1970-03-22,1970,3,22,1969,4611,0.09,1,68,14,17,21,195,315,0.07,1100,3196,32,4,8,59,3093,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.4,2602
1970-03-23,1970,3,23,1969,4594,0.09,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1970-03-24,1970,3,24,1969,4532,0.09,1,68,14,17,21,195,315,0.07,1100,3117,32,4,8,59,3014,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.0,2640
1970-03-25,1970,3,25,1969,4484,0.09,1,68,14,17,21,195,315,0.07,1100,3069,32,4,8,59,2966,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1970-03-26,1970,3,26,1969,4479,0.09,1,68,14,17,21,195,315,0.07,1100,3064,32,4,8,59,2961,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1970-03-27,1970,3,27,1969,4415,0.09,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1970-03-28,1970,3,28,1969,4352,0.09,1,68,14,17,21,195,315,0.07,1100,2937,32,4,8,59,2834,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1970-03-29,1970,3,29,1969,4226,0.09,1,68,14,17,21,195,315,0.07,1100,2811,32,4,8,59,2708,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,116.1,2785
1970-03-30,1970,3,30,1969,4160,0.09,1,68,14,17,21,195,315,0.08,1100,2745,32,3,8,59,2642,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1970-03-31,1970,3,31,1969,4110,0.09,1,68,14,17,21,195,315,0.08,1100,2695,32,3,8,59,2592,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1970-04-01,1970,4,1,1969,4056,0.22,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1970-04-02,1970,4,2,1969,4036,0.22,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1970-04-03,1970,4,3,1969,4027,0.22,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1970-04-04,1970,4,4,1969,4007,0.22,2,70,14,18,25,168,295,0.07,1100,2612,30,3,7,55,2516,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.4,2889
1970-04-05,1970,4,5,1969,3970,0.22,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1970-04-06,1970,4,6,1969,3951,0.22,2,70,14,18,25,168,295,0.07,1100,2556,30,4,7,55,2460,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2920
1970-04-07,1970,4,7,1969,3939,0.22,2,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.9,2926
1970-04-08,1970,4,8,1969,3866,0.22,2,70,14,18,25,168,295,0.08,1100,2471,30,4,7,55,2375,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.6,2967
1970-04-09,1970,4,9,1969,3826,0.22,2,70,14,18,25,168,295,0.08,1100,2431,30,4,7,55,2335,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.6,2989
1970-04-10,1970,4,10,1969,3803,0.22,2,70,14,18,25,168,295,0.08,1100,2408,30,3,7,55,2312,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.1,3002
1970-04-11,1970,4,11,1969,3773,0.27,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1970-04-12,1970,4,12,1969,3734,0.27,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1970-04-13,1970,4,13,1969,3639,0.27,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1970-04-14,1970,4,14,1969,3573,0.27,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1970-04-15,1970,4,15,1969,3496,0.27,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1970-04-16,1970,4,16,1969,3467,0.27,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1970-04-17,1970,4,17,1969,3441,0.27,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1970-04-18,1970,4,18,1969,3441,0.27,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1970-04-19,1970,4,19,1969,3381,0.27,2,70,14,18,25,168,295,0.09,1100,1986,29,4,7,55,1890,100,18,25,80,2058,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,134.6,3230
1970-04-20,1970,4,20,1969,3313,0.27,2,70,14,18,25,168,295,0.09,1100,1918,30,4,7,55,1822,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1970-04-21,1970,4,21,1969,3278,0.3,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1970-04-22,1970,4,22,1969,3210,0.3,2,70,14,18,25,168,295,0.09,1100,1815,30,4,6,55,1719,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1970-04-23,1970,4,23,1969,3169,0.3,2,70,14,18,25,168,295,0.09,1100,1774,30,4,7,55,1678,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.4,3345
1970-04-24,1970,4,24,1969,3067,0.3,2,70,14,18,25,168,295,0.1,1100,1672,30,4,7,55,1576,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1970-04-25,1970,4,25,1969,2959,0.3,2,70,14,18,25,168,295,0.1,1100,1564,30,4,7,55,1468,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.8,3475
1970-04-26,1970,4,26,1969,2914,0.3,2,70,14,18,25,168,295,0.1,1100,1519,30,4,7,55,1423,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1970-04-27,1970,4,27,1969,2873,0.3,2,70,14,18,25,168,295,0.1,1100,1478,30,4,7,55,1382,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1970-04-28,1970,4,28,1969,2819,0.3,2,70,14,18,25,168,295,0.1,1100,1424,30,4,7,55,1328,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1970-04-29,1970,4,29,1969,2769,0.3,2,70,14,18,25,168,295,0.11,1100,1374,30,4,7,55,1278,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1970-04-30,1970,4,30,1969,2716,0.3,2,70,14,18,25,168,295,0.11,1100,1321,30,3,7,55,1225,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1970-05-01,1970,5,1,1969,2671,0.5,3,55,13,13,17,178,276,0.1,1100,1295,45,5,12,63,1170,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1970-05-02,1970,5,2,1969,2591,0.5,3,55,13,13,17,178,276,0.11,1100,1215,44,5,12,63,1090,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1970-05-03,1970,5,3,1969,2567,0.5,3,55,13,13,17,178,276,0.11,1100,1191,45,5,12,63,1066,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1970-05-04,1970,5,4,1969,2517,0.5,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1970-05-05,1970,5,5,1969,2423,0.5,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1970-05-06,1970,5,6,1969,2384,0.5,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1970-05-07,1970,5,7,1969,2335,0.5,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1970-05-08,1970,5,8,1969,2293,0.5,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1970-05-09,1970,5,9,1969,2261,0.5,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1970-05-10,1970,5,10,1969,2217,0.5,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1970-05-11,1970,5,11,1969,2187,0.59,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1970-05-12,1970,5,12,1969,2155,0.59,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1970-05-13,1970,5,13,1969,2102,0.59,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1970-05-14,1970,5,14,1969,2067,0.59,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1970-05-15,1970,5,15,1969,2019,0.59,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1970-05-16,1970,5,16,1969,1966,0.59,3,55,13,13,17,178,276,0.14,1100,590,44,5,12,36,492,100,18,25,53,670,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1970-05-17,1970,5,17,1969,1916,0.59,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1970-05-18,1970,5,18,1969,1881,0.59,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1970-05-19,1970,5,19,1969,1835,0.59,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1970-05-20,1970,5,20,1969,1801,0.59,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1970-05-21,1970,5,21,1969,1751,0.62,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1970-05-22,1970,5,22,1969,1726,0.62,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1970-05-23,1970,5,23,1969,1693,0.62,3,55,13,13,17,178,276,0.16,1100,317,45,5,12,19,236,100,18,25,36,414,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1970-05-24,1970,5,24,1969,1645,0.62,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1970-05-25,1970,5,25,1969,1609,0.62,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1970-05-26,1970,5,26,1969,1570,0.62,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.0,969.7,0.9,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.7,4457
1970-05-27,1970,5,27,1969,1551,0.62,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.65,988.5,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.5,4475
1970-05-28,1970,5,28,1969,1511,0.62,3,55,13,13,17,178,276,0.18,1100,135,26,5,6,8,88,81,18,19,25,266,1219,275,275,275,275,990.0,969.5,0.87,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.0,4512
1970-05-29,1970,5,29,1969,1484,0.62,3,55,13,13,17,178,276,0.19,1100,108,21,5,5,6,70,76,18,18,23,248,1212,275,275,275,275,990.0,969.4,0.86,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,4535
1970-05-30,1970,5,30,1969,1446,0.62,3,55,13,13,17,178,276,0.19,1100,70,14,3,3,4,45,69,16,16,21,223,1201,275,275,275,275,990.0,969.3,0.85,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1970-05-31,1970,5,31,1969,1431,0.62,3,55,13,13,17,178,276,0.19,1100,55,11,2,2,3,35,66,15,15,20,213,1197,275,275,275,275,990.0,969.3,0.84,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,191.0,4583
1970-06-01,1970,6,1,1969,1392,0.67,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4612
1970-06-02,1970,6,2,1969,1365,0.67,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1970-06-03,1970,6,3,1969,1341,0.67,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1970-06-04,1970,6,4,1969,1311,0.67,3,53,12,12,13,120,210,0.16,1100,1,0,0,0,0,0,53,12,12,13,120,1177,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1970-06-05,1970,6,5,1969,1291,0.67,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1970-06-06,1970,6,6,1969,1216,0.67,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.44,988.9,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4441
1970-06-07,1970,6,7,1969,1199,0.67,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.9,4388
1970-06-08,1970,6,8,1969,1186,0.67,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.1,4346
1970-06-09,1970,6,9,1969,1166,0.67,3,53,12,12,13,120,210,0.18,956,0,0,0,0,0,0,53,12,12,13,120,1033,239,239,239,239,990.0,968.4,0.6,0.4,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.3,4280
1970-06-10,1970,6,10,1969,1132,0.67,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4159
1970-06-11,1970,6,11,1969,1127,0.64,3,53,12,12,13,120,210,0.19,917,0,0,0,0,0,0,53,12,12,13,120,994,229,229,229,229,990.0,968.3,0.57,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.7,4143
1970-06-12,1970,6,12,1969,1117,0.64,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.1,4105
1970-06-13,1970,6,13,1969,1089,0.64,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.0,968.2,0.53,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1970-06-14,1970,6,14,1969,1080,0.64,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,3970
1970-06-15,1970,6,15,1969,1073,0.64,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3945
1970-06-16,1970,6,16,1969,1042,0.64,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.0,968.0,0.49,0.34,989.2,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,40.7,40.7,40.7,40.7,159.2,3821
1970-06-17,1970,6,17,1969,1025,0.64,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,271,271,271,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.3,53.3,53.3,0.0,144.6,3470
1970-06-18,1970,6,18,1969,1022,0.64,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1970-06-19,1970,6,19,1969,976,0.64,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,255,255,255,0,990.0,967.8,0.43,0.31,989.3,3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1970-06-20,1970,6,20,1969,957,0.64,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
1970-06-21,1970,6,21,1969,941,0.59,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.7,0.39,0.29,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.7,3449
1970-06-22,1970,6,22,1969,914,0.59,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,234,234,234,0,990.0,967.6,0.37,0.27,989.4,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,47.4,47.4,47.4,0.0,139.4,3346
1970-06-23,1970,6,23,1969,905,0.59,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,231,231,231,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.0,3313
1970-06-24,1970,6,24,1969,885,0.59,3,53,12,12,13,120,210,0.24,675,0,0,0,0,0,0,53,12,12,13,120,752,225,225,225,0,990.0,967.4,0.35,0.25,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.7,3233
1970-06-25,1970,6,25,1969,876,0.59,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.4,0.35,0.25,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3200
1970-06-26,1970,6,26,1969,847,0.59,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,43.6,43.6,43.6,0.0,128.3,3078
1970-06-27,1970,6,27,1969,819,0.59,3,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.4,2961
1970-06-28,1970,6,28,1969,817,0.59,3,53,12,12,13,120,210,0.26,607,0,0,0,0,0,0,53,12,12,13,120,684,202,202,202,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.1,2955
1970-06-29,1970,6,29,1969,794,0.59,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.6,2845
1970-06-30,1970,6,30,1969,779,0.59,3,53,12,12,13,120,210,0.27,569,0,0,0,0,0,0,53,12,12,13,120,646,189,189,189,0,990.0,967.0,0.29,0.18,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.6,2774
1970-07-01,1970,7,1,1969,751,0.52,3,50,10,9,9,108,186,0.25,565,0,0,0,0,0,0,50,10,9,9,108,634,188,188,188,0,990.0,966.9,0.29,0.18,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.4,2770
1970-07-02,1970,7,2,1969,739,0.52,3,50,10,9,9,108,186,0.25,553,0,0,0,0,0,0,50,10,9,9,108,622,184,184,184,0,990.0,966.9,0.28,0.17,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,38.7,38.7,38.7,0.0,113.0,2713
1970-07-03,1970,7,3,1969,728,0.52,3,50,10,9,9,108,186,0.26,542,0,0,0,0,0,0,50,10,9,9,108,611,271,271,0,0,990.0,966.8,0.27,0.16,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
1970-07-04,1970,7,4,1969,712,0.52,3,50,10,9,9,108,186,0.26,526,0,0,0,0,0,0,50,10,9,9,108,595,263,263,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.8,22.8,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1970-07-05,1970,7,5,1969,702,0.52,3,50,10,9,9,108,186,0.26,516,0,0,0,0,0,0,50,10,9,9,108,585,258,258,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1970-07-06,1970,7,6,1969,691,0.52,3,50,10,9,9,108,186,0.27,505,0,0,0,0,0,0,50,10,9,9,108,574,252,252,0,0,990.0,966.7,0.25,0.14,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1970-07-07,1970,7,7,1969,682,0.52,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,248,248,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1970-07-08,1970,7,8,1969,682,0.52,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,248,248,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1970-07-09,1970,7,9,1969,666,0.52,3,50,10,9,9,108,186,0.28,480,0,0,0,0,0,0,50,10,9,9,108,549,240,240,0,0,990.0,966.6,0.24,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1970-07-10,1970,7,10,1969,659,0.52,3,50,10,9,9,108,186,0.28,473,0,0,0,0,0,0,50,10,9,9,108,542,236,236,0,0,990.0,966.5,0.24,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1970-07-11,1970,7,11,1969,647,0.41,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,230,230,0,0,990.0,966.5,0.23,0.12,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
