Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971-03-08,1971,3,8,1970,2496,0.25,2,59,11,12,13,144,239,0.1,1100,1157,41,6,13,62,1033,100,18,25,75,1177,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1971-03-09,1971,3,9,1970,2542,0.25,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1971-03-10,1971,3,10,1970,2575,0.25,2,59,11,12,13,144,239,0.09,1100,1236,41,7,13,67,1108,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1971-03-11,1971,3,11,1970,2671,0.3,2,59,11,12,13,144,239,0.09,1100,1332,41,7,13,67,1204,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1971-03-12,1971,3,12,1970,2704,0.3,2,59,11,12,13,144,239,0.09,1100,1365,41,6,13,67,1237,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1971-03-13,1971,3,13,1970,2749,0.3,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1971-03-14,1971,3,14,1970,2802,0.3,2,59,11,12,13,144,239,0.09,1100,1463,41,7,13,67,1335,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1971-03-15,1971,3,15,1970,2873,0.3,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1971-03-16,1971,3,16,1970,2914,0.3,2,59,11,12,13,144,239,0.08,1100,1575,41,7,13,67,1447,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1971-03-17,1971,3,17,1970,2931,0.3,2,59,11,12,13,144,239,0.08,1100,1592,41,7,13,67,1464,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1971-03-18,1971,3,18,1970,2959,0.3,2,59,11,12,13,144,239,0.08,1100,1620,41,7,13,67,1492,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.8,3475
1971-03-19,1971,3,19,1970,3004,0.3,2,59,11,12,13,144,239,0.08,1100,1665,41,7,13,67,1537,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1971-03-20,1971,3,20,1970,3020,0.3,2,59,11,12,13,144,239,0.08,1100,1681,41,7,13,67,1553,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1971-03-21,1971,3,21,1970,3049,0.32,2,59,11,12,13,144,239,0.08,1100,1710,41,7,13,67,1582,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1971-03-22,1971,3,22,1970,3049,0.32,2,59,11,12,13,144,239,0.08,1100,1710,41,7,13,67,1582,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1971-03-23,1971,3,23,1970,3080,0.32,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1971-03-24,1971,3,24,1970,3112,0.32,2,59,11,12,13,144,239,0.08,1100,1773,41,7,13,67,1645,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.8,3379
1971-03-25,1971,3,25,1970,3139,0.32,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1971-03-26,1971,3,26,1970,3139,0.32,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1971-03-27,1971,3,27,1970,3139,0.32,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1971-03-28,1971,3,28,1970,3139,0.32,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1971-03-29,1971,3,29,1970,3122,0.32,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1971-03-30,1971,3,30,1970,3080,0.32,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1971-03-31,1971,3,31,1970,3080,0.32,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1971-04-01,1971,4,1,1970,3020,0.43,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1971-04-02,1971,4,2,1970,3032,0.43,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1971-04-03,1971,4,3,1970,3004,0.43,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1971-04-04,1971,4,4,1970,2963,0.43,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1971-04-05,1971,4,5,1970,2942,0.43,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1971-04-06,1971,4,6,1970,2914,0.43,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1971-04-07,1971,4,7,1970,2901,0.43,3,54,13,14,19,117,217,0.07,1100,1584,46,5,11,61,1461,100,18,25,80,1578,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.5,3515
1971-04-08,1971,4,8,1970,2840,0.43,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1971-04-09,1971,4,9,1970,2802,0.43,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1971-04-10,1971,4,10,1970,2769,0.43,3,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1971-04-11,1971,4,11,1970,2716,0.56,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1971-04-12,1971,4,12,1970,2697,0.56,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1971-04-13,1971,4,13,1970,2645,0.56,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1971-04-14,1971,4,14,1970,2616,0.56,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1971-04-15,1971,4,15,1970,2575,0.56,3,54,13,14,19,117,217,0.08,1100,1258,46,5,11,61,1135,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1971-04-16,1971,4,16,1970,2542,0.56,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1971-04-17,1971,4,17,1970,2496,0.56,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1971-04-18,1971,4,18,1970,2467,0.56,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1971-04-19,1971,4,19,1970,2423,0.56,3,54,13,14,19,117,217,0.09,1100,1106,46,5,11,61,983,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1971-04-20,1971,4,20,1970,2384,0.56,3,54,13,14,19,117,217,0.09,1100,1067,46,5,11,61,944,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1971-04-21,1971,4,21,1970,2363,0.67,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1971-04-22,1971,4,22,1970,2327,0.67,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1971-04-23,1971,4,23,1970,2293,0.67,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1971-04-24,1971,4,24,1970,2276,0.67,3,54,13,14,19,117,217,0.1,1100,959,45,5,11,61,836,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1971-04-25,1971,4,25,1970,2261,0.67,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1971-04-26,1971,4,26,1970,2217,0.67,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1971-04-27,1971,4,27,1970,2187,0.67,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1971-04-28,1971,4,28,1970,2155,0.67,3,54,13,14,19,117,217,0.1,1100,838,46,5,11,61,715,100,18,25,80,832,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1971-04-29,1971,4,29,1970,2155,0.67,3,54,13,14,19,117,217,0.1,1100,838,46,5,11,61,715,100,18,25,80,832,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1971-04-30,1971,4,30,1970,2112,0.67,3,54,13,14,19,117,217,0.1,1100,795,46,5,11,61,672,100,18,25,80,789,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1971-05-01,1971,5,1,1970,2076,0.72,4,47,10,10,10,115,192,0.09,1100,784,53,8,15,40,667,100,18,25,50,782,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1971-05-02,1971,5,2,1970,2067,0.72,4,47,10,10,10,115,192,0.09,1100,775,53,8,15,40,659,100,18,25,50,774,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1971-05-03,1971,5,3,1970,2019,0.72,4,47,10,10,10,115,192,0.1,1100,727,53,8,15,37,613,100,18,25,47,728,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1971-05-04,1971,5,4,1970,1983,0.72,4,47,10,10,10,115,192,0.1,1100,691,53,8,15,36,579,100,18,25,46,694,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1971-05-05,1971,5,5,1970,1966,0.72,4,47,10,10,10,115,192,0.1,1100,674,53,8,15,35,563,100,18,25,45,678,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1971-05-06,1971,5,6,1970,1916,0.72,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1971-05-07,1971,5,7,1970,1881,0.72,4,47,10,10,10,115,192,0.1,1100,589,53,8,15,30,482,100,18,25,40,597,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1971-05-08,1971,5,8,1970,1860,0.72,4,47,10,10,10,115,192,0.1,1100,568,53,8,15,29,462,100,18,25,39,577,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1971-05-09,1971,5,9,1970,1860,0.72,4,47,10,10,10,115,192,0.1,1100,568,53,8,15,29,462,100,18,25,39,577,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1971-05-10,1971,5,10,1970,1832,0.72,4,47,10,10,10,115,192,0.1,1100,540,53,8,15,28,436,100,18,25,38,551,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1971-05-11,1971,5,11,1970,1801,0.73,4,47,10,10,10,115,192,0.11,1100,509,53,8,15,26,407,100,18,25,36,522,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1971-05-12,1971,5,12,1970,1751,0.73,4,47,10,10,10,115,192,0.11,1100,459,53,7,14,23,359,100,18,25,33,474,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1971-05-13,1971,5,13,1970,1745,0.73,4,47,10,10,10,115,192,0.11,1100,453,53,7,14,23,354,100,18,25,33,469,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1971-05-14,1971,5,14,1970,1726,0.73,4,47,10,10,10,115,192,0.11,1100,434,53,8,15,22,335,100,18,25,32,450,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1971-05-15,1971,5,15,1970,1707,0.73,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1971-05-16,1971,5,16,1970,1677,0.73,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1971-05-17,1971,5,17,1970,1645,0.73,4,47,10,10,10,115,192,0.12,1100,353,52,8,15,18,259,100,18,25,28,374,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1971-05-18,1971,5,18,1970,1617,0.73,4,47,10,10,10,115,192,0.12,1100,325,53,8,15,16,232,100,18,25,26,347,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1971-05-19,1971,5,19,1970,1609,0.73,4,47,10,10,10,115,192,0.12,1100,317,53,8,15,16,224,100,18,25,26,339,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1971-05-20,1971,5,20,1970,1589,0.73,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1971-05-21,1971,5,21,1970,1551,0.72,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4468
1971-05-22,1971,5,22,1970,1528,0.72,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,151,100,18,22,22,266,1240,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4486
1971-05-23,1971,5,23,1970,1511,0.72,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.6,4501
1971-05-24,1971,5,24,1970,1492,0.72,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1971-05-25,1971,5,25,1970,1466,0.72,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4545
1971-05-26,1971,5,26,1970,1454,0.72,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.8,4555
1971-05-27,1971,5,27,1970,1436,0.72,4,47,10,10,10,115,192,0.13,1100,144,35,7,7,7,86,82,17,17,17,201,1217,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.5,4572
1971-05-28,1971,5,28,1970,1414,0.72,4,47,10,10,10,115,192,0.14,1100,122,29,6,6,6,73,76,16,16,16,188,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.4,4593
1971-05-29,1971,5,29,1970,1392,0.72,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1971-05-30,1971,5,30,1970,1383,0.72,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1971-05-31,1971,5,31,1970,1365,0.72,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1971-06-01,1971,6,1,1970,1327,0.73,4,45,10,9,9,88,161,0.12,1100,66,18,4,3,3,36,63,14,12,12,124,1190,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1971-06-02,1971,6,2,1970,1297,0.73,4,45,10,9,9,88,161,0.12,1100,36,10,2,2,2,19,55,12,11,11,107,1178,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1971-06-03,1971,6,3,1970,1291,0.73,4,45,10,9,9,88,161,0.12,1100,30,8,1,1,1,16,53,11,10,10,104,1176,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1971-06-04,1971,6,4,1970,1246,0.73,4,45,10,9,9,88,161,0.13,1085,0,0,0,0,0,0,45,10,9,9,88,1149,271,271,271,271,990.0,968.7,0.77,0.61,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1971-06-05,1971,6,5,1970,1216,0.73,4,45,10,9,9,88,161,0.13,1055,0,0,0,0,0,0,45,10,9,9,88,1119,263,263,263,263,990.0,968.6,0.73,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.4,4617
1971-06-06,1971,6,6,1970,1199,0.73,4,45,10,9,9,88,161,0.13,1038,0,0,0,0,0,0,45,10,9,9,88,1102,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,190.5,4571
1971-06-07,1971,6,7,1970,1186,0.73,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,189.0,4535
1971-06-08,1971,6,8,1970,1172,0.73,4,45,10,9,9,88,161,0.14,1011,0,0,0,0,0,0,45,10,9,9,88,1075,252,252,252,252,990.0,968.4,0.66,0.45,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.3,4494
1971-06-09,1971,6,9,1970,1151,0.73,4,45,10,9,9,88,161,0.14,990,0,0,0,0,0,0,45,10,9,9,88,1054,247,247,247,247,990.0,968.4,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.1,47.1,47.1,47.1,184.6,4430
1971-06-10,1971,6,10,1970,1132,0.73,4,45,10,9,9,88,161,0.14,971,0,0,0,0,0,0,45,10,9,9,88,1035,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.9,4366
1971-06-11,1971,6,11,1970,1125,0.67,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,4136
1971-06-12,1971,6,12,1970,1107,0.67,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.37,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.7,4072
1971-06-13,1971,6,13,1970,1089,0.67,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.0,968.2,0.53,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1971-06-14,1971,6,14,1970,1080,0.67,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,3970
1971-06-15,1971,6,15,1970,1066,0.67,3,53,12,12,13,120,210,0.2,856,0,0,0,0,0,0,53,12,12,13,120,933,214,214,214,214,990.0,968.1,0.51,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.2,3917
1971-06-16,1971,6,16,1970,1027,0.67,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1971-06-17,1971,6,17,1970,1022,0.67,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1971-06-18,1971,6,18,1970,989,0.67,3,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,259,259,259,0,990.0,967.9,0.44,0.32,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1971-06-19,1971,6,19,1970,971,0.67,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,253,253,253,0,990.0,967.8,0.42,0.31,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1971-06-20,1971,6,20,1970,957,0.67,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
1971-06-21,1971,6,21,1970,941,0.61,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.7,0.39,0.29,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.7,3449
1971-06-22,1971,6,22,1970,914,0.61,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,234,234,234,0,990.0,967.6,0.37,0.27,989.4,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,47.4,47.4,47.4,0.0,139.4,3346
1971-06-23,1971,6,23,1970,905,0.61,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,231,231,231,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.0,3313
1971-06-24,1971,6,24,1970,885,0.61,3,53,12,12,13,120,210,0.24,675,0,0,0,0,0,0,53,12,12,13,120,752,225,225,225,0,990.0,967.4,0.35,0.25,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.7,3233
1971-06-25,1971,6,25,1970,876,0.61,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.4,0.35,0.25,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3200
1971-06-26,1971,6,26,1970,834,0.61,3,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.33,0.22,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.1,3026
1971-06-27,1971,6,27,1970,817,0.61,3,53,12,12,13,120,210,0.26,607,0,0,0,0,0,0,53,12,12,13,120,684,202,202,202,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.1,2955
1971-06-28,1971,6,28,1970,794,0.61,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.6,2845
1971-06-29,1971,6,29,1970,779,0.61,3,53,12,12,13,120,210,0.27,569,0,0,0,0,0,0,53,12,12,13,120,646,189,189,189,0,990.0,967.0,0.29,0.18,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.6,2774
1971-06-30,1971,6,30,1970,751,0.61,3,53,12,12,13,120,210,0.28,541,0,0,0,0,0,0,53,12,12,13,120,618,270,270,0,0,990.0,966.9,0.28,0.16,989.6,2,22.4,22.4,22.6,22.6,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,96.4,2313
1971-07-01,1971,7,1,1970,733,0.54,3,50,10,9,9,108,186,0.25,547,0,0,0,0,0,0,50,10,9,9,108,616,273,273,0,0,990.0,966.8,0.28,0.17,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1971-07-02,1971,7,2,1970,720,0.54,3,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,267,267,0,0,990.0,966.8,0.27,0.16,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1971-07-03,1971,7,3,1970,705,0.54,3,50,10,9,9,108,186,0.26,519,0,0,0,0,0,0,50,10,9,9,108,588,259,259,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1971-07-04,1971,7,4,1970,691,0.54,3,50,10,9,9,108,186,0.27,505,0,0,0,0,0,0,50,10,9,9,108,574,252,252,0,0,990.0,966.7,0.25,0.14,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1971-07-05,1971,7,5,1970,682,0.54,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,248,248,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1971-07-06,1971,7,6,1970,682,0.54,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,248,248,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1971-07-07,1971,7,7,1970,682,0.54,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,248,248,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1971-07-08,1971,7,8,1970,647,0.54,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,230,230,0,0,990.0,966.5,0.23,0.12,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
1971-07-09,1971,7,9,1970,623,0.54,3,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.21,0.11,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,47.4,47.4,0.0,0.0,92.8,2228
1971-07-10,1971,7,10,1970,608,0.54,3,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2157
1971-07-11,1971,7,11,1970,601,0.44,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.1,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.5,2123
1971-07-12,1971,7,12,1970,589,0.44,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2064
1971-07-13,1971,7,13,1970,589,0.44,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2064
1971-07-14,1971,7,14,1970,583,0.44,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2034
1971-07-15,1971,7,15,1970,571,0.44,3,50,10,9,9,108,186,0.33,385,0,0,0,0,0,0,50,10,9,9,108,454,192,192,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1971-07-16,1971,7,16,1970,563,0.44,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.8,1939
1971-07-17,1971,7,17,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,1933
1971-07-18,1971,7,18,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,1933
1971-07-19,1971,7,19,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,1933
1971-07-20,1971,7,20,1970,550,0.44,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.9,1870
1971-07-21,1971,7,21,1970,550,0.37,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1971-07-22,1971,7,22,1970,542,0.37,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1599
1971-07-23,1971,7,23,1970,537,0.37,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1578
1971-07-24,1971,7,24,1970,532,0.37,2,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,966.0,0.17,0.04,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.7,1553
1971-07-25,1971,7,25,1970,527,0.37,2,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.04,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1971-07-26,1971,7,26,1970,523,0.37,2,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.0,966.0,0.17,0.04,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1971-07-27,1971,7,27,1970,516,0.37,2,58,11,11,11,136,227,0.44,289,0,0,0,0,0,0,58,11,11,11,136,369,144,144,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1474
1971-07-28,1971,7,28,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.4,1450
1971-07-29,1971,7,29,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.4,1450
1971-07-30,1971,7,30,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.4,1450
1971-07-31,1971,7,31,1970,489,0.37,2,58,11,11,11,136,227,0.46,262,0,0,0,0,0,0,58,11,11,11,136,342,262,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.7,24.0,24.0,24.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1971-08-01,1971,8,1,1970,477,0.33,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
1971-08-02,1971,8,2,1970,459,0.33,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1412
1971-08-03,1971,8,3,1970,477,0.33,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
1971-08-04,1971,8,4,1970,472,0.33,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1971-08-05,1971,8,5,1970,470,0.33,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
1971-08-06,1971,8,6,1970,467,0.33,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1971-08-07,1971,8,7,1970,467,0.33,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1971-08-08,1971,8,8,1970,462,0.33,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1971-08-09,1971,8,9,1970,459,0.33,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1412
1971-08-10,1971,8,10,1970,455,0.33,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1971-08-11,1971,8,11,1970,453,0.3,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1971-08-12,1971,8,12,1970,453,0.3,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1971-08-13,1971,8,13,1970,445,0.3,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
1971-08-14,1971,8,14,1970,442,0.3,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1971-08-15,1971,8,15,1970,440,0.3,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1971-08-16,1971,8,16,1970,440,0.3,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1971-08-17,1971,8,17,1970,430,0.3,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
1971-08-18,1971,8,18,1970,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1971-08-19,1971,8,19,1970,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1971-08-20,1971,8,20,1970,422,0.3,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1971-08-21,1971,8,21,1970,422,0.27,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1971-08-22,1971,8,22,1970,420,0.27,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1971-08-23,1971,8,23,1970,420,0.27,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1971-08-24,1971,8,24,1970,417,0.27,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1971-08-25,1971,8,25,1970,413,0.27,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1971-08-26,1971,8,26,1970,408,0.27,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1971-08-27,1971,8,27,1970,402,0.27,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1971-08-28,1971,8,28,1970,398,0.27,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1971-08-29,1971,8,29,1970,398,0.27,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1971-08-30,1971,8,30,1970,391,0.27,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1112
1971-08-31,1971,8,31,1970,389,0.27,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1971-09-01,1971,9,1,1970,386,0.22,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1971-09-02,1971,9,2,1970,386,0.22,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1971-09-03,1971,9,3,1970,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1971-09-04,1971,9,4,1970,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1971-09-05,1971,9,5,1970,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
1971-09-06,1971,9,6,1970,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1971-09-07,1971,9,7,1970,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1971-09-08,1971,9,8,1970,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1971-09-09,1971,9,9,1970,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1971-09-10,1971,9,10,1970,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1971-09-11,1971,9,11,1970,360,0.19,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
1971-09-12,1971,9,12,1970,353,0.19,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1971-09-13,1971,9,13,1970,353,0.19,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1971-09-14,1971,9,14,1970,353,0.19,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1971-09-15,1971,9,15,1970,350,0.19,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.8,1146
1971-09-16,1971,9,16,1970,350,0.19,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.8,1146
1971-09-17,1971,9,17,1970,346,0.19,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1971-09-18,1971,9,18,1970,346,0.19,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1971-09-19,1971,9,19,1970,344,0.19,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1971-09-20,1971,9,20,1970,344,0.19,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1971-09-21,1971,9,21,1970,340,0.15,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1971-09-22,1971,9,22,1970,340,0.15,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1971-09-23,1971,9,23,1970,340,0.15,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1971-09-24,1971,9,24,1970,338,0.15,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1971-09-25,1971,9,25,1970,335,0.15,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
1971-09-26,1971,9,26,1970,331,0.15,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1971-09-27,1971,9,27,1970,329,0.15,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1971-09-28,1971,9,28,1970,325,0.15,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
1971-09-29,1971,9,29,1970,323,0.15,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1971-09-30,1971,9,30,1970,323,0.15,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1971-10-01,1971,10,1,1971,320,0.12,2,41,6,4,3,56,110,0.34,210,0,0,0,0,0,0,41,6,4,3,56,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1971-10-02,1971,10,2,1971,316,0.12,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1971-10-03,1971,10,3,1971,311,0.12,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1971-10-04,1971,10,4,1971,311,0.12,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1971-10-05,1971,10,5,1971,309,0.12,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1971-10-06,1971,10,6,1971,306,0.12,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1971-10-07,1971,10,7,1971,302,0.12,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1971-10-08,1971,10,8,1971,299,0.12,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1971-10-09,1971,10,9,1971,294,0.12,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1971-10-10,1971,10,10,1971,294,0.12,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1971-10-11,1971,10,11,1971,290,0.14,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1971-10-12,1971,10,12,1971,287,0.14,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1971-10-13,1971,10,13,1971,287,0.14,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1971-10-14,1971,10,14,1971,283,0.14,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1971-10-15,1971,10,15,1971,281,0.14,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1971-10-16,1971,10,16,1971,281,0.14,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1971-10-17,1971,10,17,1971,281,0.14,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1971-10-18,1971,10,18,1971,275,0.14,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1971-10-19,1971,10,19,1971,275,0.14,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1971-10-20,1971,10,20,1971,275,0.14,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1971-10-21,1971,10,21,1971,281,0.18,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
