Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1973-02-04,1973,2,4,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1973-02-05,1973,2,5,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1973-02-06,1973,2,6,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1973-02-07,1973,2,7,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1973-02-08,1973,2,8,1972,654,0.84,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1973-02-09,1973,2,9,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1973-02-10,1973,2,10,1972,654,0.84,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1973-02-11,1973,2,11,1972,673,0.85,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.18,989.5,3,22.8,22.8,22.8,22.9,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.9,2828
1973-02-12,1973,2,12,1972,684,0.85,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.2,2885
1973-02-13,1973,2,13,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1973-02-14,1973,2,14,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1973-02-15,1973,2,15,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1973-02-16,1973,2,16,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1973-02-17,1973,2,17,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1973-02-18,1973,2,18,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1973-02-19,1973,2,19,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1973-02-20,1973,2,20,1972,739,0.85,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1973-02-21,1973,2,21,1972,739,0.87,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1973-02-22,1973,2,22,1972,751,0.87,4,36,6,5,4,54,105,0.14,646,0,0,0,0,0,0,36,6,5,4,54,693,215,215,215,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3181
1973-02-23,1973,2,23,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1973-02-24,1973,2,24,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1973-02-25,1973,2,25,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1973-02-26,1973,2,26,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1973-02-27,1973,2,27,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1973-02-28,1973,2,28,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1973-03-01,1973,3,1,1972,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3182
1973-03-02,1973,3,2,1972,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3182
1973-03-03,1973,3,3,1972,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3182
1973-03-04,1973,3,4,1972,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3182
1973-03-05,1973,3,5,1972,794,0.89,4,41,8,7,6,67,129,0.16,665,0,0,0,0,0,0,41,8,7,6,67,721,221,221,221,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,3244
1973-03-06,1973,3,6,1972,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.3,47.3,47.3,0.0,139.1,3339
1973-03-07,1973,3,7,1972,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.3,47.3,47.3,0.0,139.1,3339
1973-03-08,1973,3,8,1972,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.3,47.3,47.3,0.0,139.1,3339
1973-03-09,1973,3,9,1972,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3406
1973-03-10,1973,3,10,1972,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3406
1973-03-11,1973,3,11,1972,834,0.91,5,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,242,242,242,0,990.0,967.2,0.37,0.29,989.3,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,144.6,3470
1973-03-12,1973,3,12,1972,843,0.91,5,36,8,6,4,53,107,0.13,736,0,0,0,0,0,0,36,8,6,4,53,786,245,245,245,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,144.6,3470
1973-03-13,1973,3,13,1972,847,0.91,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1973-03-14,1973,3,14,1972,847,0.91,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1973-03-15,1973,3,15,1972,876,0.91,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1973-03-16,1973,3,16,1972,891,0.91,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.8,52.8,52.8,0.0,144.6,3470
1973-03-17,1973,3,17,1972,905,0.91,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1973-03-18,1973,3,18,1972,905,0.91,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1973-03-19,1973,3,19,1972,906,0.91,5,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,266,266,266,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1973-03-20,1973,3,20,1972,941,0.91,5,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.7,0.46,0.34,989.2,4,21.3,21.3,21.3,21.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1973-03-21,1973,3,21,1972,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.35,989.2,4,21.3,21.3,21.3,21.3,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,3932
1973-03-22,1973,3,22,1972,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.35,989.2,4,21.3,21.3,21.3,21.3,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,3932
1973-03-23,1973,3,23,1972,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.35,989.2,4,21.3,21.3,21.3,21.3,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,3932
1973-03-24,1973,3,24,1972,952,0.93,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.0,967.7,0.47,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.7,3953
1973-03-25,1973,3,25,1972,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.0,967.8,0.49,0.36,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.6,4022
1973-03-26,1973,3,26,1972,989,0.93,5,36,8,6,4,53,107,0.11,882,0,0,0,0,0,0,36,8,6,4,53,932,220,220,220,220,990.0,967.9,0.51,0.37,989.1,4,21.0,21.0,21.0,21.0,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.4,4088
1973-03-27,1973,3,27,1972,997,0.93,5,36,8,6,4,53,107,0.11,890,0,0,0,0,0,0,36,8,6,4,53,940,222,222,222,222,990.0,967.9,0.52,0.37,989.1,4,21.0,21.0,21.0,21.0,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.6,4117
1973-03-28,1973,3,28,1972,1022,0.93,5,36,8,6,4,53,107,0.1,915,0,0,0,0,0,0,36,8,6,4,53,965,228,228,228,228,990.0,968.0,0.54,0.38,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,44.7,44.7,44.7,44.7,175.4,4209
1973-03-29,1973,3,29,1972,1042,0.93,5,36,8,6,4,53,107,0.1,935,0,0,0,0,0,0,36,8,6,4,53,985,233,233,233,233,990.0,968.0,0.56,0.39,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.4,4281
1973-03-30,1973,3,30,1972,1042,0.93,5,36,8,6,4,53,107,0.1,935,0,0,0,0,0,0,36,8,6,4,53,985,233,233,233,233,990.0,968.0,0.56,0.39,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.4,4281
1973-03-31,1973,3,31,1972,1050,0.93,5,36,8,6,4,53,107,0.1,943,0,0,0,0,0,0,36,8,6,4,53,993,235,235,235,235,990.0,968.1,0.56,0.4,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.8,45.8,45.8,45.8,179.6,4309
1973-04-01,1973,4,1,1972,1059,0.93,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.7,4265
1973-04-02,1973,4,2,1972,1066,0.93,5,40,10,8,5,62,125,0.12,941,0,0,0,0,0,0,40,10,8,5,62,999,235,235,235,235,990.0,968.1,0.57,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.7,4287
1973-04-03,1973,4,3,1972,1080,0.93,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.7,4336
1973-04-04,1973,4,4,1972,1080,0.93,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.7,4336
1973-04-05,1973,4,5,1972,1082,0.93,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.1,4346
1973-04-06,1973,4,6,1972,1089,0.93,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.41,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,182.1,4369
1973-04-07,1973,4,7,1972,1089,0.93,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.41,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,182.1,4369
1973-04-08,1973,4,8,1972,1107,0.93,5,40,10,8,5,62,125,0.11,982,0,0,0,0,0,0,40,10,8,5,62,1040,245,245,245,245,990.0,968.2,0.61,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,47.1,47.1,47.1,47.1,184.7,4432
1973-04-09,1973,4,9,1972,1117,0.93,5,40,10,8,5,62,125,0.11,992,0,0,0,0,0,0,40,10,8,5,62,1050,248,248,248,248,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,186.0,4463
1973-04-10,1973,4,10,1972,1127,0.93,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.4,4497
1973-04-11,1973,4,11,1972,1127,0.94,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.4,4497
1973-04-12,1973,4,12,1972,1127,0.94,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.4,4497
1973-04-13,1973,4,13,1972,1132,0.94,5,40,10,8,5,62,125,0.11,1007,0,0,0,0,0,0,40,10,8,5,62,1065,251,251,251,251,990.0,968.3,0.65,0.44,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.9,47.9,47.9,47.9,187.9,4510
1973-04-14,1973,4,14,1972,1141,0.94,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.46,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,189.1,4537
1973-04-15,1973,4,15,1972,1141,0.94,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.46,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,189.1,4537
1973-04-16,1973,4,16,1972,1141,0.94,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.46,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,189.1,4537
1973-04-17,1973,4,17,1972,1166,0.94,5,40,10,8,5,62,125,0.11,1041,0,0,0,0,0,0,40,10,8,5,62,1099,260,260,260,260,990.0,968.4,0.7,0.52,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,49.0,49.0,49.0,49.0,192.0,4608
1973-04-18,1973,4,18,1972,1172,0.94,5,40,10,8,5,62,125,0.11,1047,0,0,0,0,0,0,40,10,8,5,62,1105,261,261,261,261,990.0,968.4,0.71,0.53,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.2,49.2,49.2,49.2,192.7,4624
1973-04-19,1973,4,19,1972,1172,0.94,5,40,10,8,5,62,125,0.11,1047,0,0,0,0,0,0,40,10,8,5,62,1105,261,261,261,261,990.0,968.4,0.71,0.53,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.2,49.2,49.2,49.2,192.7,4624
1973-04-20,1973,4,20,1972,1182,0.94,5,40,10,8,5,62,125,0.11,1057,0,0,0,0,0,0,40,10,8,5,62,1115,264,264,264,264,990.0,968.5,0.72,0.55,988.7,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1973-04-21,1973,4,21,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1973-04-22,1973,4,22,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1973-04-23,1973,4,23,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1973-04-24,1973,4,24,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1973-04-25,1973,4,25,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1973-04-26,1973,4,26,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1973-04-27,1973,4,27,1972,1208,0.94,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1973-04-28,1973,4,28,1972,1208,0.94,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1973-04-29,1973,4,29,1972,1208,0.94,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1973-04-30,1973,4,30,1972,1208,0.94,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1973-05-01,1973,5,1,1972,1208,0.92,5,42,9,8,6,82,147,0.12,1061,0,0,0,0,0,0,42,9,8,6,82,1120,265,265,265,265,990.0,968.6,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1973-05-02,1973,5,2,1972,1208,0.92,5,42,9,8,6,82,147,0.12,1061,0,0,0,0,0,0,42,9,8,6,82,1120,265,265,265,265,990.0,968.6,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1973-05-03,1973,5,3,1972,1208,0.92,5,42,9,8,6,82,147,0.12,1061,0,0,0,0,0,0,42,9,8,6,82,1120,265,265,265,265,990.0,968.6,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1973-05-04,1973,5,4,1972,1199,0.92,5,42,9,8,6,82,147,0.12,1052,0,0,0,0,0,0,42,9,8,6,82,1111,263,263,263,263,990.0,968.5,0.72,0.54,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4621
1973-05-05,1973,5,5,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.8,48.8,48.8,48.8,191.1,4586
1973-05-06,1973,5,6,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.8,48.8,48.8,48.8,191.1,4586
1973-05-07,1973,5,7,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.8,48.8,48.8,48.8,191.1,4586
1973-05-08,1973,5,8,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.8,48.8,48.8,48.8,191.1,4586
1973-05-09,1973,5,9,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.8,48.8,48.8,48.8,191.1,4586
1973-05-10,1973,5,10,1972,1172,0.92,5,42,9,8,6,82,147,0.13,1025,0,0,0,0,0,0,42,9,8,6,82,1084,256,256,256,256,990.0,968.4,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.3,48.3,48.3,48.3,189.4,4545
1973-05-11,1973,5,11,1972,1172,0.91,5,42,9,8,6,82,147,0.13,1025,0,0,0,0,0,0,42,9,8,6,82,1084,256,256,256,256,990.0,968.4,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.3,48.3,48.3,48.3,189.4,4545
1973-05-12,1973,5,12,1972,1172,0.91,5,42,9,8,6,82,147,0.13,1025,0,0,0,0,0,0,42,9,8,6,82,1084,256,256,256,256,990.0,968.4,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.3,48.3,48.3,48.3,189.4,4545
1973-05-13,1973,5,13,1972,1172,0.91,5,42,9,8,6,82,147,0.13,1025,0,0,0,0,0,0,42,9,8,6,82,1084,256,256,256,256,990.0,968.4,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.3,48.3,48.3,48.3,189.4,4545
1973-05-14,1973,5,14,1972,1151,0.91,5,42,9,8,6,82,147,0.13,1004,0,0,0,0,0,0,42,9,8,6,82,1063,251,251,251,251,990.0,968.4,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.9,4486
1973-05-15,1973,5,15,1972,1141,0.91,5,42,9,8,6,82,147,0.13,994,0,0,0,0,0,0,42,9,8,6,82,1053,248,248,248,248,990.0,968.3,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,185.7,4456
1973-05-16,1973,5,16,1972,1132,0.91,5,42,9,8,6,82,147,0.13,985,0,0,0,0,0,0,42,9,8,6,82,1044,246,246,246,246,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.4,4424
1973-05-17,1973,5,17,1972,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.0,968.3,0.61,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.7,4409
1973-05-18,1973,5,18,1972,1132,0.91,5,42,9,8,6,82,147,0.13,985,0,0,0,0,0,0,42,9,8,6,82,1044,246,246,246,246,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.4,4424
1973-05-19,1973,5,19,1972,1125,0.91,5,42,9,8,6,82,147,0.13,978,0,0,0,0,0,0,42,9,8,6,82,1037,244,244,244,244,990.0,968.3,0.61,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.8,46.8,46.8,46.8,183.5,4403
1973-05-20,1973,5,20,1972,1107,0.91,5,42,9,8,6,82,147,0.13,960,0,0,0,0,0,0,42,9,8,6,82,1019,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.9,4340
1973-05-21,1973,5,21,1972,1089,0.9,4,47,10,10,10,115,192,0.18,897,0,0,0,0,0,0,47,10,10,10,115,964,224,224,224,224,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.2,4084
1973-05-22,1973,5,22,1972,1080,0.9,4,47,10,10,10,115,192,0.18,888,0,0,0,0,0,0,47,10,10,10,115,955,222,222,222,222,990.0,968.2,0.53,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.8,4050
1973-05-23,1973,5,23,1972,1073,0.9,4,47,10,10,10,115,192,0.18,881,0,0,0,0,0,0,47,10,10,10,115,948,220,220,220,220,990.0,968.1,0.52,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,4025
1973-05-24,1973,5,24,1972,1059,0.9,4,47,10,10,10,115,192,0.18,867,0,0,0,0,0,0,47,10,10,10,115,934,216,216,216,216,990.0,968.1,0.51,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3975
1973-05-25,1973,5,25,1972,1027,0.9,4,47,10,10,10,115,192,0.19,835,0,0,0,0,0,0,47,10,10,10,115,902,208,208,208,208,990.0,968.0,0.48,0.34,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.3,3847
1973-05-26,1973,5,26,1972,1022,0.9,4,47,10,10,10,115,192,0.19,830,0,0,0,0,0,0,47,10,10,10,115,897,207,207,207,207,990.0,968.0,0.48,0.34,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.4,3826
1973-05-27,1973,5,27,1972,976,0.9,4,47,10,10,10,115,192,0.2,784,0,0,0,0,0,0,47,10,10,10,115,851,261,261,261,0,990.0,967.8,0.43,0.32,989.2,3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
1973-05-28,1973,5,28,1972,957,0.9,4,47,10,10,10,115,192,0.2,765,0,0,0,0,0,0,47,10,10,10,115,832,255,255,255,0,990.0,967.7,0.42,0.31,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1973-05-29,1973,5,29,1972,941,0.9,4,47,10,10,10,115,192,0.2,749,0,0,0,0,0,0,47,10,10,10,115,816,249,249,249,0,990.0,967.7,0.4,0.3,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,50.0,50.0,50.0,0.0,144.6,3470
1973-05-30,1973,5,30,1972,924,0.9,4,47,10,10,10,115,192,0.21,732,0,0,0,0,0,0,47,10,10,10,115,799,244,244,244,0,990.0,967.6,0.39,0.29,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,144.5,3468
1973-05-31,1973,5,31,1972,906,0.9,4,47,10,10,10,115,192,0.21,714,0,0,0,0,0,0,47,10,10,10,115,781,238,238,238,0,990.0,967.5,0.37,0.28,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,48.2,48.2,48.2,0.0,141.6,3399
1973-06-01,1973,6,1,1972,885,0.92,5,39,9,7,5,59,119,0.13,766,0,0,0,0,0,0,39,9,7,5,59,821,255,255,255,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1973-06-02,1973,6,2,1972,858,0.92,5,39,9,7,5,59,119,0.14,739,0,0,0,0,0,0,39,9,7,5,59,794,246,246,246,0,990.0,967.3,0.38,0.3,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,144.6,3470
1973-06-03,1973,6,3,1972,847,0.92,5,39,9,7,5,59,119,0.14,728,0,0,0,0,0,0,39,9,7,5,59,783,242,242,242,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
1973-06-04,1973,6,4,1972,819,0.92,5,39,9,7,5,59,119,0.15,700,0,0,0,0,0,0,39,9,7,5,59,755,233,233,233,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.3,3391
1973-06-05,1973,6,5,1972,803,0.92,5,39,9,7,5,59,119,0.15,684,0,0,0,0,0,0,39,9,7,5,59,739,228,228,228,0,990.0,967.1,0.35,0.26,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,47.2,47.2,47.2,0.0,138.7,3329
1973-06-06,1973,6,6,1972,779,0.92,5,39,9,7,5,59,119,0.15,660,0,0,0,0,0,0,39,9,7,5,59,715,220,220,220,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.6,3230
1973-06-07,1973,6,7,1972,760,0.92,5,39,9,7,5,59,119,0.16,641,0,0,0,0,0,0,39,9,7,5,59,696,213,213,213,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.3,3150
1973-06-08,1973,6,8,1972,739,0.92,5,39,9,7,5,59,119,0.16,620,0,0,0,0,0,0,39,9,7,5,59,675,206,206,206,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.6,3062
1973-06-09,1973,6,9,1972,728,0.92,5,39,9,7,5,59,119,0.16,609,0,0,0,0,0,0,39,9,7,5,59,664,203,203,203,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.6,3014
1973-06-10,1973,6,10,1972,705,0.92,5,39,9,7,5,59,119,0.17,586,0,0,0,0,0,0,39,9,7,5,59,641,195,195,195,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.3,2911
1973-06-11,1973,6,11,1972,684,0.91,5,39,9,7,5,59,119,0.17,565,0,0,0,0,0,0,39,9,7,5,59,620,188,188,188,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.0,2808
1973-06-12,1973,6,12,1972,682,0.91,5,39,9,7,5,59,119,0.17,563,0,0,0,0,0,0,39,9,7,5,59,618,187,187,187,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.5,2796
1973-06-13,1973,6,13,1972,659,0.91,5,39,9,7,5,59,119,0.18,540,0,0,0,0,0,0,39,9,7,5,59,595,270,270,0,0,990.0,966.5,0.27,0.16,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1973-06-14,1973,6,14,1972,636,0.91,5,39,9,7,5,59,119,0.19,517,0,0,0,0,0,0,39,9,7,5,59,572,258,258,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1973-06-15,1973,6,15,1972,618,0.91,5,39,9,7,5,59,119,0.19,499,0,0,0,0,0,0,39,9,7,5,59,554,249,249,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,53.8,53.8,0.0,0.0,96.4,2313
1973-06-16,1973,6,16,1972,601,0.91,5,39,9,7,5,59,119,0.2,482,0,0,0,0,0,0,39,9,7,5,59,537,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1973-06-17,1973,6,17,1972,583,0.91,5,39,9,7,5,59,119,0.2,464,0,0,0,0,0,0,39,9,7,5,59,519,232,232,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1973-06-18,1973,6,18,1972,563,0.91,5,39,9,7,5,59,119,0.21,444,0,0,0,0,0,0,39,9,7,5,59,499,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1973-06-19,1973,6,19,1972,556,0.91,5,39,9,7,5,59,119,0.21,437,0,0,0,0,0,0,39,9,7,5,59,492,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2253
1973-06-20,1973,6,20,1972,532,0.91,5,39,9,7,5,59,119,0.22,413,0,0,0,0,0,0,39,9,7,5,59,468,206,206,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2141
1973-06-21,1973,6,21,1972,523,0.87,4,45,10,9,9,88,161,0.31,362,0,0,0,0,0,0,45,10,9,9,88,426,181,181,0,0,990.0,966.0,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.7,1864
1973-06-22,1973,6,22,1972,512,0.87,4,45,10,9,9,88,161,0.31,351,0,0,0,0,0,0,45,10,9,9,88,415,175,175,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.2,1805
1973-06-23,1973,6,23,1972,505,0.87,4,45,10,9,9,88,161,0.32,344,0,0,0,0,0,0,45,10,9,9,88,408,172,172,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1767
1973-06-24,1973,6,24,1972,494,0.87,4,45,10,9,9,88,161,0.33,333,0,0,0,0,0,0,45,10,9,9,88,397,166,166,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1713
1973-06-25,1973,6,25,1972,489,0.87,4,45,10,9,9,88,161,0.33,328,0,0,0,0,0,0,45,10,9,9,88,392,164,164,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1973-06-26,1973,6,26,1972,486,0.87,4,45,10,9,9,88,161,0.33,325,0,0,0,0,0,0,45,10,9,9,88,389,162,162,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
1973-06-27,1973,6,27,1972,477,0.87,4,45,10,9,9,88,161,0.34,316,0,0,0,0,0,0,45,10,9,9,88,380,158,158,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1626
1973-06-28,1973,6,28,1972,472,0.87,4,45,10,9,9,88,161,0.34,311,0,0,0,0,0,0,45,10,9,9,88,375,155,155,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1973-06-29,1973,6,29,1972,470,0.87,4,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1973-06-30,1973,6,30,1972,467,0.87,4,45,10,9,9,88,161,0.34,306,0,0,0,0,0,0,45,10,9,9,88,370,153,153,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.7,1576
1973-07-01,1973,7,1,1972,462,0.86,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1973-07-02,1973,7,2,1972,459,0.86,4,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1973-07-03,1973,7,3,1972,455,0.86,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1973-07-04,1973,7,4,1972,453,0.86,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1973-07-05,1973,7,5,1972,445,0.86,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1605
1973-07-06,1973,7,6,1972,442,0.86,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1973-07-07,1973,7,7,1972,440,0.86,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1973-07-08,1973,7,8,1972,430,0.86,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1973-07-09,1973,7,9,1972,426,0.86,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1973-07-10,1973,7,10,1972,426,0.86,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1973-07-11,1973,7,11,1972,420,0.85,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1973-07-12,1973,7,12,1972,417,0.85,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1973-07-13,1973,7,13,1972,413,0.85,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1973-07-14,1973,7,14,1972,408,0.85,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1973-07-15,1973,7,15,1972,402,0.85,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1973-07-16,1973,7,16,1972,398,0.85,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1973-07-17,1973,7,17,1972,391,0.85,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1973-07-18,1973,7,18,1972,389,0.85,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1973-07-19,1973,7,19,1972,386,0.85,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1973-07-20,1973,7,20,1972,386,0.85,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1973-07-21,1973,7,21,1972,380,0.85,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1973-07-22,1973,7,22,1972,377,0.85,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
1973-07-23,1973,7,23,1972,377,0.85,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
1973-07-24,1973,7,24,1972,373,0.85,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1973-07-25,1973,7,25,1972,373,0.85,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1973-07-26,1973,7,26,1972,370,0.85,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1973-07-27,1973,7,27,1972,370,0.85,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1973-07-28,1973,7,28,1972,360,0.85,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.0,965.2,0.14,0.01,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1973-07-29,1973,7,29,1972,360,0.85,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.0,965.2,0.14,0.01,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1973-07-30,1973,7,30,1972,353,0.85,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1973-07-31,1973,7,31,1972,353,0.85,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1973-08-01,1973,8,1,1972,350,0.8300000000000001,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,235,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1973-08-02,1973,8,2,1972,346,0.8300000000000001,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1973-08-03,1973,8,3,1972,344,0.8300000000000001,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1973-08-04,1973,8,4,1972,340,0.8300000000000001,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1973-08-05,1973,8,5,1972,340,0.8300000000000001,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1973-08-06,1973,8,6,1972,340,0.8300000000000001,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1973-08-07,1973,8,7,1972,338,0.8300000000000001,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1973-08-08,1973,8,8,1972,338,0.8300000000000001,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1973-08-09,1973,8,9,1972,335,0.8300000000000001,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1973-08-10,1973,8,10,1972,331,0.8300000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1973-08-11,1973,8,11,1972,331,0.77,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1973-08-12,1973,8,12,1972,329,0.77,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1973-08-13,1973,8,13,1972,325,0.77,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1143
1973-08-14,1973,8,14,1972,325,0.77,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1143
1973-08-15,1973,8,15,1972,323,0.77,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
1973-08-16,1973,8,16,1972,323,0.77,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
1973-08-17,1973,8,17,1972,316,0.77,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1973-08-18,1973,8,18,1972,316,0.77,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1973-08-19,1973,8,19,1972,311,0.77,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1973-08-20,1973,8,20,1972,309,0.77,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
1973-08-21,1973,8,21,1972,306,0.71,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1973-08-22,1973,8,22,1972,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1017
1973-08-23,1973,8,23,1972,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1017
1973-08-24,1973,8,24,1972,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1973-08-25,1973,8,25,1972,294,0.71,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.6,974
1973-08-26,1973,8,26,1972,290,0.71,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1973-08-27,1973,8,27,1972,287,0.71,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1973-08-28,1973,8,28,1972,283,0.71,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
1973-08-29,1973,8,29,1972,281,0.71,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1973-08-30,1973,8,30,1972,273,0.71,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1973-08-31,1973,8,31,1972,273,0.71,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1973-09-01,1973,9,1,1972,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1973-09-02,1973,9,2,1972,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1973-09-03,1973,9,3,1972,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1973-09-04,1973,9,4,1972,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1973-09-05,1973,9,5,1972,271,0.73,4,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,982
1973-09-06,1973,9,6,1972,266,0.73,4,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,954
1973-09-07,1973,9,7,1972,266,0.73,4,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,954
1973-09-08,1973,9,8,1972,264,0.73,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1973-09-09,1973,9,9,1972,258,0.73,4,34,6,4,3,44,91,0.35,167,0,0,0,0,0,0,34,6,4,3,44,211,167,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
1973-09-10,1973,9,10,1972,258,0.73,4,34,6,4,3,44,91,0.35,167,0,0,0,0,0,0,34,6,4,3,44,211,167,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
1973-09-11,1973,9,11,1972,256,0.7000000000000001,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1973-09-12,1973,9,12,1972,256,0.7000000000000001,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1973-09-13,1973,9,13,1972,256,0.7000000000000001,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1973-09-14,1973,9,14,1972,249,0.7000000000000001,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1973-09-15,1973,9,15,1972,249,0.7000000000000001,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1973-09-16,1973,9,16,1972,246,0.7000000000000001,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
1973-09-17,1973,9,17,1972,246,0.7000000000000001,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
1973-09-18,1973,9,18,1972,243,0.7000000000000001,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1973-09-19,1973,9,19,1972,243,0.7000000000000001,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1973-09-20,1973,9,20,1972,234,0.7000000000000001,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
1973-09-21,1973,9,21,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1973-09-22,1973,9,22,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1973-09-23,1973,9,23,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1973-09-24,1973,9,24,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1973-09-25,1973,9,25,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1973-09-26,1973,9,26,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1973-09-27,1973,9,27,1972,229,0.66,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.6,589
1973-09-28,1973,9,28,1972,229,0.66,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.6,589
