Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1975-01-09,1975,1,9,1974,684,0.25,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.0,966.6,0.27,0.17,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1975-01-10,1975,1,10,1974,712,0.25,2,46,7,6,4,76,139,0.2,573,0,0,0,0,0,0,46,7,6,4,76,632,191,191,191,0,990.0,966.7,0.29,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.3,40.3,40.3,0.0,118.0,2833
1975-01-11,1975,1,11,1974,783,0.25,2,46,7,6,4,76,139,0.18,644,0,0,0,0,0,0,46,7,6,4,76,703,214,214,214,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.4,3152
1975-01-12,1975,1,12,1974,779,0.25,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1975-01-13,1975,1,13,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.5,3395
1975-01-14,1975,1,14,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.5,3395
1975-01-15,1975,1,15,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.5,3395
1975-01-16,1975,1,16,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.5,3395
1975-01-17,1975,1,17,1974,858,0.25,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.0,967.3,0.37,0.28,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.9,3453
1975-01-18,1975,1,18,1974,989,0.25,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3945
1975-01-19,1975,1,19,1974,997,0.25,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.0,967.9,0.49,0.35,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.6,3975
1975-01-20,1975,1,20,1974,997,0.25,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.0,967.9,0.49,0.35,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.6,3975
1975-01-21,1975,1,21,1974,1042,0.11,2,46,7,6,4,76,139,0.13,903,0,0,0,0,0,0,46,7,6,4,76,962,225,225,225,225,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.7,4143
1975-01-22,1975,1,22,1974,1073,0.11,2,46,7,6,4,76,139,0.13,934,0,0,0,0,0,0,46,7,6,4,76,993,233,233,233,233,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.2,4253
1975-01-23,1975,1,23,1974,1086,0.11,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4299
1975-01-24,1975,1,24,1974,1096,0.11,2,46,7,6,4,76,139,0.13,957,0,0,0,0,0,0,46,7,6,4,76,1016,239,239,239,239,990.0,968.2,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.6,4335
1975-01-25,1975,1,25,1974,1107,0.11,2,46,7,6,4,76,139,0.13,968,0,0,0,0,0,0,46,7,6,4,76,1027,242,242,242,242,990.0,968.2,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.5,46.5,46.5,46.5,182.3,4374
1975-01-26,1975,1,26,1974,1127,0.11,2,46,7,6,4,76,139,0.12,988,0,0,0,0,0,0,46,7,6,4,76,1047,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4441
1975-01-27,1975,1,27,1974,1166,0.11,2,46,7,6,4,76,139,0.12,1027,0,0,0,0,0,0,46,7,6,4,76,1086,256,256,256,256,990.0,968.4,0.68,0.49,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,189.9,4558
1975-01-28,1975,1,28,1974,1199,0.11,2,46,7,6,4,76,139,0.12,1060,0,0,0,0,0,0,46,7,6,4,76,1119,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1975-01-29,1975,1,29,1974,1246,0.11,2,46,7,6,4,76,139,0.11,1100,7,2,0,0,0,3,48,7,6,4,79,1162,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.5,50.5,50.5,50.5,192.8,4627
1975-01-30,1975,1,30,1974,1311,0.11,2,46,7,6,4,76,139,0.11,1100,72,23,3,3,2,39,69,10,9,6,115,1189,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1975-01-31,1975,1,31,1974,1383,0.11,2,46,7,6,4,76,139,0.1,1100,144,47,7,6,4,79,93,14,12,8,155,1220,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1975-02-01,1975,2,1,1974,1383,0.1,1,55,10,10,8,114,197,0.14,1100,86,24,4,4,3,50,79,14,14,11,164,1207,275,275,275,275,990.0,969.1,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4618
1975-02-02,1975,2,2,1974,1511,0.1,1,55,10,10,8,114,197,0.13,1100,214,45,8,10,8,141,100,18,20,16,255,1238,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.6,4501
1975-02-03,1975,2,3,1974,1751,0.1,1,55,10,10,8,114,197,0.11,1100,454,45,8,15,18,368,100,18,25,26,482,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1975-02-04,1975,2,4,1974,1693,0.1,1,55,10,10,8,114,197,0.12,1100,396,45,8,15,16,312,100,18,25,24,426,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1975-02-05,1975,2,5,1974,1835,0.1,1,55,10,10,8,114,197,0.11,1100,538,45,8,15,21,448,100,18,25,29,562,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1975-02-06,1975,2,6,1974,1983,0.1,1,55,10,10,8,114,197,0.1,1100,686,45,8,15,27,590,100,18,25,35,704,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1975-02-07,1975,2,7,1974,2112,0.1,1,55,10,10,8,114,197,0.09,1100,815,45,8,15,33,714,100,18,25,41,828,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1975-02-08,1975,2,8,1974,2261,0.1,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1975-02-09,1975,2,9,1974,2363,0.1,1,55,10,10,8,114,197,0.08,1100,1066,45,8,15,43,955,100,18,25,51,1069,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1975-02-10,1975,2,10,1974,2542,0.1,1,55,10,10,8,114,197,0.08,1100,1245,45,8,15,50,1127,100,18,25,58,1241,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1975-02-11,1975,2,11,1974,2467,0.07,1,55,10,10,8,114,197,0.08,1100,1170,45,8,15,47,1054,100,18,25,55,1168,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1975-02-12,1975,2,12,1974,2575,0.07,1,55,10,10,8,114,197,0.08,1100,1278,45,8,15,51,1158,100,18,25,59,1272,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1975-02-13,1975,2,13,1974,2680,0.07,1,55,10,10,8,114,197,0.07,1100,1383,45,8,15,56,1259,100,18,25,64,1373,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1975-02-14,1975,2,14,1974,2749,0.07,1,55,10,10,8,114,197,0.07,1100,1452,45,8,15,58,1325,100,18,25,66,1439,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1975-02-15,1975,2,15,1974,2831,0.07,1,55,10,10,8,114,197,0.07,1100,1534,45,8,15,62,1404,100,18,25,70,1518,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1975-02-16,1975,2,16,1974,2831,0.07,1,55,10,10,8,114,197,0.07,1100,1534,45,8,15,62,1404,100,18,25,70,1518,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1975-02-17,1975,2,17,1974,2840,0.07,1,55,10,10,8,114,197,0.07,1100,1543,45,8,15,62,1412,100,18,25,70,1526,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1975-02-18,1975,2,18,1974,2963,0.07,1,55,10,10,8,114,197,0.07,1100,1666,44,8,15,67,1530,100,18,25,75,1644,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1975-02-19,1975,2,19,1974,3004,0.07,1,55,10,10,8,114,197,0.07,1100,1707,45,8,15,69,1569,100,18,25,77,1683,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1975-02-20,1975,2,20,1974,3032,0.07,1,55,10,10,8,114,197,0.06,1100,1735,45,8,15,70,1596,100,18,25,78,1710,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1975-02-21,1975,2,21,1974,3278,0.09,1,55,10,10,8,114,197,0.06,1100,1981,45,8,15,72,1841,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1975-02-22,1975,2,22,1974,3313,0.09,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1975-02-23,1975,2,23,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1975-02-24,1975,2,24,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1975-02-25,1975,2,25,1974,3355,0.09,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1975-02-26,1975,2,26,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1975-02-27,1975,2,27,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1975-02-28,1975,2,28,1974,3278,0.09,1,55,10,10,8,114,197,0.06,1100,1981,45,8,15,72,1841,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1975-03-01,1975,3,1,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1975-03-02,1975,3,2,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1975-03-03,1975,3,3,1974,3251,0.14,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1975-03-04,1975,3,4,1974,3251,0.14,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1975-03-05,1975,3,5,1974,3210,0.14,2,59,11,12,13,144,239,0.07,1100,1871,40,7,13,67,1743,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1975-03-06,1975,3,6,1974,3169,0.14,2,59,11,12,13,144,239,0.08,1100,1830,41,7,13,67,1702,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.4,3345
1975-03-07,1975,3,7,1974,3169,0.14,2,59,11,12,13,144,239,0.08,1100,1830,41,7,13,67,1702,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.4,3345
1975-03-08,1975,3,8,1974,3185,0.14,2,59,11,12,13,144,239,0.08,1100,1846,41,7,13,67,1718,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1975-03-09,1975,3,9,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1975-03-10,1975,3,10,1974,3332,0.14,2,59,11,12,13,144,239,0.07,1100,1993,41,7,13,67,1865,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1975-03-11,1975,3,11,1974,3470,0.18,2,59,11,12,13,144,239,0.07,1100,2131,41,7,13,66,2003,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.6,3182
1975-03-12,1975,3,12,1974,3512,0.18,2,59,11,12,13,144,239,0.07,1100,2173,41,7,13,67,2045,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
1975-03-13,1975,3,13,1974,3573,0.18,2,59,11,12,13,144,239,0.07,1100,2234,41,7,13,67,2106,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1975-03-14,1975,3,14,1974,3670,0.18,2,59,11,12,13,144,239,0.07,1100,2331,41,7,13,67,2203,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.1,3074
1975-03-15,1975,3,15,1974,3688,0.18,2,59,11,12,13,144,239,0.06,1100,2349,41,7,13,67,2221,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1975-03-16,1975,3,16,1974,3688,0.18,2,59,11,12,13,144,239,0.06,1100,2349,41,7,13,67,2221,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1975-03-17,1975,3,17,1974,3826,0.18,2,59,11,12,13,144,239,0.06,1100,2487,41,7,13,67,2359,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.6,2989
1975-03-18,1975,3,18,1974,3931,0.18,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.1,2931
1975-03-19,1975,3,19,1974,4036,0.18,2,59,11,12,13,144,239,0.06,1100,2697,41,6,13,67,2569,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1975-03-20,1975,3,20,1974,4180,0.18,2,59,11,12,13,144,239,0.06,1100,2841,41,7,13,67,2713,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.0,2807
1975-03-21,1975,3,21,1974,4352,0.17,2,59,11,12,13,144,239,0.05,1100,3013,41,7,13,67,2885,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1975-03-22,1975,3,22,1974,4484,0.17,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1975-03-23,1975,3,23,1974,4629,0.17,2,59,11,12,13,144,239,0.05,1100,3290,41,7,13,67,3162,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1975-03-24,1975,3,24,1974,4777,0.17,2,59,11,12,13,144,239,0.05,1100,3438,41,7,13,67,3310,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.1,27.1,27.1,27.1,105.2,2524
1975-03-25,1975,3,25,1974,4949,0.17,2,59,11,12,13,144,239,0.05,1100,3610,41,7,13,67,3482,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,101.0,2424
1975-03-26,1975,3,26,1974,5044,0.17,2,59,11,12,13,144,239,0.05,1100,3705,41,7,13,67,3577,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.5,25.5,25.5,25.5,99.1,2377
1975-03-27,1975,3,27,1974,5186,0.17,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1975-03-28,1975,3,28,1974,5223,0.17,2,59,11,12,13,144,239,0.05,1100,3884,41,7,13,67,3756,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,95.7,2295
1975-03-29,1975,3,29,1974,5278,0.17,2,59,11,12,13,144,239,0.05,1100,3939,41,7,13,67,3811,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,2270
1975-03-30,1975,3,30,1974,5326,0.17,2,59,11,12,13,144,239,0.04,1100,3987,40,7,13,67,3859,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,93.7,2249
1975-03-31,1975,3,31,1974,5359,0.17,2,59,11,12,13,144,239,0.04,1100,4020,41,7,13,67,3892,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.1,2234
1975-04-01,1975,4,1,1974,5396,0.09,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1975-04-02,1975,4,2,1974,5396,0.09,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1975-04-03,1975,4,3,1974,5415,0.09,1,84,14,20,27,219,364,0.07,1100,3951,16,4,5,53,3873,100,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.7,23.7,23.7,23.7,92.0,2209
1975-04-04,1975,4,4,1974,5415,0.09,1,84,14,20,27,219,364,0.07,1100,3951,16,4,5,53,3873,100,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.7,23.7,23.7,23.7,92.0,2209
1975-04-05,1975,4,5,1974,5415,0.09,1,84,14,20,27,219,364,0.07,1100,3951,16,4,5,53,3873,100,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.7,23.7,23.7,23.7,92.0,2209
1975-04-06,1975,4,6,1974,5396,0.09,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1975-04-07,1975,4,7,1974,5396,0.09,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1975-04-08,1975,4,8,1974,5377,0.09,1,84,14,20,27,219,364,0.07,1100,3913,16,4,5,53,3835,100,18,25,80,4054,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.9,23.9,23.9,23.9,92.8,2226
1975-04-09,1975,4,9,1974,5363,0.09,1,84,14,20,27,219,364,0.07,1100,3899,16,4,5,53,3821,100,18,25,80,4040,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.0,2232
1975-04-10,1975,4,10,1974,5344,0.09,1,84,14,20,27,219,364,0.07,1100,3880,16,4,5,53,3802,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.4,2240
1975-04-11,1975,4,11,1974,5344,0.07,1,84,14,20,27,219,364,0.07,1100,3880,16,4,5,53,3802,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.4,2240
1975-04-12,1975,4,12,1974,5223,0.07,1,84,14,20,27,219,364,0.07,1100,3759,16,4,5,53,3681,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,95.7,2295
1975-04-13,1975,4,13,1974,5204,0.07,1,84,14,20,27,219,364,0.07,1100,3740,16,4,5,53,3662,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,96.0,2303
1975-04-14,1975,4,14,1974,5186,0.07,1,84,14,20,27,219,364,0.07,1100,3722,16,4,5,53,3644,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1975-04-15,1975,4,15,1974,5133,0.07,1,84,14,20,27,219,364,0.07,1100,3669,16,4,5,53,3591,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2336
1975-04-16,1975,4,16,1974,5062,0.07,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,98.7,2368
1975-04-17,1975,4,17,1974,5008,0.07,1,84,14,20,27,219,364,0.07,1100,3544,16,4,5,53,3466,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.7,2393
1975-04-18,1975,4,18,1974,4795,0.07,1,84,14,20,27,219,364,0.08,1100,3331,16,4,5,52,3253,100,18,25,80,3472,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.0,27.0,27.0,27.0,104.9,2516
1975-04-19,1975,4,19,1974,4542,0.07,1,84,14,20,27,219,364,0.08,1100,3078,16,4,5,53,3000,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,2635
1975-04-20,1975,4,20,1974,4484,0.07,1,84,14,20,27,219,364,0.08,1100,3020,16,4,5,53,2942,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1975-04-21,1975,4,21,1974,4352,0.08,1,84,14,20,27,219,364,0.08,1100,2888,16,4,5,53,2810,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1975-04-22,1975,4,22,1974,4305,0.08,1,84,14,20,27,219,364,0.08,1100,2841,16,4,5,53,2763,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1975-04-23,1975,4,23,1974,4140,0.08,1,84,14,20,27,219,364,0.09,1100,2676,16,4,5,53,2598,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,117.8,2826
1975-04-24,1975,4,24,1974,4017,0.08,1,84,14,20,27,219,364,0.09,1100,2553,16,4,5,53,2475,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.2,2884
1975-04-25,1975,4,25,1974,4017,0.08,1,84,14,20,27,219,364,0.09,1100,2553,16,4,5,53,2475,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.2,2884
1975-04-26,1975,4,26,1974,3920,0.08,1,84,14,20,27,219,364,0.09,1100,2456,16,4,5,53,2378,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1975-04-27,1975,4,27,1974,3920,0.08,1,84,14,20,27,219,364,0.09,1100,2456,16,4,5,53,2378,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1975-04-28,1975,4,28,1974,3905,0.08,1,84,14,20,27,219,364,0.09,1100,2441,16,4,5,53,2363,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.6,31.6,31.6,31.6,122.7,2945
1975-04-29,1975,4,29,1974,3905,0.08,1,84,14,20,27,219,364,0.09,1100,2441,16,4,5,53,2363,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.6,31.6,31.6,31.6,122.7,2945
1975-04-30,1975,4,30,1974,3830,0.08,1,84,14,20,27,219,364,0.1,1100,2366,16,4,5,53,2288,100,18,25,80,2507,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.5,2986
1975-05-01,1975,5,1,1974,3734,0.16,2,65,14,17,23,202,321,0.09,1100,2313,34,4,8,57,2209,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1975-05-02,1975,5,2,1974,3600,0.16,2,65,14,17,23,202,321,0.09,1100,2179,35,4,8,57,2075,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1975-05-03,1975,5,3,1974,3573,0.16,2,65,14,17,23,202,321,0.09,1100,2152,35,4,8,57,2048,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1975-05-04,1975,5,4,1974,3496,0.16,2,65,14,17,23,202,321,0.09,1100,2075,35,4,8,57,1971,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1975-05-05,1975,5,5,1974,3441,0.16,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1975-05-06,1975,5,6,1974,3441,0.16,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1975-05-07,1975,5,7,1974,3381,0.16,2,65,14,17,23,202,321,0.09,1100,1960,35,4,8,57,1856,100,18,25,80,2058,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,134.6,3230
1975-05-08,1975,5,8,1974,3251,0.16,2,65,14,17,23,202,321,0.1,1100,1830,35,4,8,57,1726,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1975-05-09,1975,5,9,1974,3169,0.16,2,65,14,17,23,202,321,0.1,1100,1748,35,4,8,57,1644,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.4,3345
1975-05-10,1975,5,10,1974,3122,0.16,2,65,14,17,23,202,321,0.1,1100,1701,35,4,8,57,1597,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1975-05-11,1975,5,11,1974,3049,0.2,2,65,14,17,23,202,321,0.11,1100,1628,35,4,8,57,1524,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1975-05-12,1975,5,12,1974,3004,0.2,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1975-05-13,1975,5,13,1974,3004,0.2,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1975-05-14,1975,5,14,1974,2963,0.2,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1975-05-15,1975,5,15,1974,2963,0.2,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1975-05-16,1975,5,16,1974,2873,0.2,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1975-05-17,1975,5,17,1974,2749,0.2,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1975-05-18,1975,5,18,1974,2704,0.2,2,65,14,17,23,202,321,0.12,1100,1283,35,4,8,57,1179,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1975-05-19,1975,5,19,1974,2645,0.2,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1975-05-20,1975,5,20,1974,2575,0.2,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1975-05-21,1975,5,21,1974,2542,0.21,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1975-05-22,1975,5,22,1974,2496,0.21,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1975-05-23,1975,5,23,1974,2423,0.21,2,65,14,17,23,202,321,0.13,1100,1002,35,4,8,57,898,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1975-05-24,1975,5,24,1974,2384,0.21,2,65,14,17,23,202,321,0.13,1100,963,35,4,8,57,859,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1975-05-25,1975,5,25,1974,2345,0.21,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1975-05-26,1975,5,26,1974,2310,0.21,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1975-05-27,1975,5,27,1974,2276,0.21,2,65,14,17,23,202,321,0.14,1100,855,35,4,8,57,751,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1975-05-28,1975,5,28,1974,2261,0.21,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1975-05-29,1975,5,29,1974,2217,0.21,2,65,14,17,23,202,321,0.14,1100,796,35,4,8,57,692,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1975-05-30,1975,5,30,1974,2130,0.21,2,65,14,17,23,202,321,0.15,1100,709,35,3,8,50,611,100,18,25,73,813,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1975-05-31,1975,5,31,1974,2102,0.21,2,65,14,17,23,202,321,0.15,1100,681,35,4,8,48,585,100,18,25,71,787,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1975-06-01,1975,6,1,1974,1921,0.21,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1975-06-02,1975,6,2,1974,1902,0.21,2,62,12,14,16,153,257,0.14,1100,545,38,6,11,33,456,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1975-06-03,1975,6,3,1974,1881,0.21,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1975-06-04,1975,6,4,1974,1860,0.21,2,62,12,14,16,153,257,0.14,1100,503,37,6,11,31,416,100,18,25,47,569,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1975-06-05,1975,6,5,1974,1832,0.21,2,62,12,14,16,153,257,0.14,1100,475,38,5,11,29,390,100,18,25,45,543,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1975-06-06,1975,6,6,1974,1767,0.21,2,62,12,14,16,153,257,0.15,1100,410,38,6,11,25,330,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1975-06-07,1975,6,7,1974,1745,0.21,2,62,12,14,16,153,257,0.15,1100,388,38,6,11,24,309,100,18,25,40,462,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1975-06-08,1975,6,8,1974,1716,0.21,2,62,12,14,16,153,257,0.15,1100,359,37,6,10,22,282,100,18,25,38,435,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1975-06-09,1975,6,9,1974,1677,0.21,2,62,12,14,16,153,257,0.15,1100,320,38,6,11,19,245,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1975-06-10,1975,6,10,1974,1645,0.21,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1975-06-11,1975,6,11,1974,1609,0.28,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1975-06-12,1975,6,12,1974,1570,0.28,2,62,12,14,16,153,257,0.16,1100,213,37,5,10,13,145,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4451
1975-06-13,1975,6,13,1974,1528,0.28,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1975-06-14,1975,6,14,1974,1511,0.28,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.6,4501
1975-06-15,1975,6,15,1974,1484,0.28,2,62,12,14,16,153,257,0.17,1100,127,30,5,6,7,76,92,17,20,23,229,1231,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.6,4527
1975-06-16,1975,6,16,1974,1446,0.28,2,62,12,14,16,153,257,0.18,1100,89,21,4,4,5,53,83,16,18,21,206,1218,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4563
1975-06-17,1975,6,17,1974,1383,0.28,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1975-06-18,1975,6,18,1974,1355,0.28,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.0,969.0,0.83,0.64,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1975-06-19,1975,6,19,1974,1341,0.28,2,62,12,14,16,153,257,0.19,1084,0,0,0,0,0,0,62,12,14,16,153,1172,271,271,271,271,990.0,969.0,0.8,0.61,988.6,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4609
1975-06-20,1975,6,20,1974,1297,0.28,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.0,968.8,0.74,0.51,988.7,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4495
1975-06-21,1975,6,21,1974,1255,0.25,2,62,12,14,16,153,257,0.2,998,0,0,0,0,0,0,62,12,14,16,153,1086,249,249,249,249,990.0,968.7,0.68,0.42,988.9,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.5,4379
1975-06-22,1975,6,22,1974,1231,0.25,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.41,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4304
1975-06-23,1975,6,23,1974,1199,0.25,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4197
1975-06-24,1975,6,24,1974,1199,0.25,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4197
1975-06-25,1975,6,25,1974,1172,0.25,2,62,12,14,16,153,257,0.22,915,0,0,0,0,0,0,62,12,14,16,153,1003,228,228,228,228,990.0,968.4,0.57,0.38,989.0,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.9,4101
1975-06-26,1975,6,26,1974,1132,0.25,2,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,218,218,218,218,990.0,968.3,0.54,0.36,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3958
1975-06-27,1975,6,27,1974,1117,0.25,2,62,12,14,16,153,257,0.23,860,0,0,0,0,0,0,62,12,14,16,153,948,215,215,215,215,990.0,968.3,0.52,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.5,3899
1975-06-28,1975,6,28,1974,1089,0.25,2,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,208,208,208,208,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.4,40.4,40.4,40.4,157.8,3787
1975-06-29,1975,6,29,1974,1080,0.25,2,62,12,14,16,153,257,0.24,823,0,0,0,0,0,0,62,12,14,16,153,911,274,274,274,0,990.0,968.2,0.49,0.34,989.2,3,20.7,20.7,20.7,21.0,0.96,0.96,0.96,0.0,53.3,53.3,53.3,0.0,144.6,3470
1975-06-30,1975,6,30,1974,1059,0.25,2,62,12,14,16,153,257,0.24,802,0,0,0,0,0,0,62,12,14,16,153,890,267,267,267,0,990.0,968.1,0.47,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1975-07-01,1975,7,1,1974,1027,0.24,2,58,11,11,11,136,227,0.22,800,0,0,0,0,0,0,58,11,11,11,136,880,266,266,266,0,990.0,968.0,0.46,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
1975-07-02,1975,7,2,1974,1022,0.24,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,265,265,265,0,990.0,968.0,0.46,0.32,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,52.2,52.2,52.2,0.0,144.6,3470
1975-07-03,1975,7,3,1974,976,0.24,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,249,249,249,0,990.0,967.8,0.41,0.3,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,144.6,3470
1975-07-04,1975,7,4,1974,952,0.24,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,241,241,241,0,990.0,967.7,0.39,0.29,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.3,3416
1975-07-05,1975,7,5,1974,929,0.24,2,58,11,11,11,136,227,0.24,702,0,0,0,0,0,0,58,11,11,11,136,782,234,234,234,0,990.0,967.6,0.37,0.27,989.4,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,47.2,47.2,47.2,0.0,138.8,3330
1975-07-06,1975,7,6,1974,905,0.24,2,58,11,11,11,136,227,0.25,678,0,0,0,0,0,0,58,11,11,11,136,758,226,226,226,0,990.0,967.5,0.36,0.25,989.4,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,134.8,3235
1975-07-07,1975,7,7,1974,863,0.24,2,58,11,11,11,136,227,0.26,636,0,0,0,0,0,0,58,11,11,11,136,716,212,212,212,0,990.0,967.4,0.33,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3065
1975-07-08,1975,7,8,1974,817,0.24,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,40.7,40.7,40.7,0.0,119.4,2866
1975-07-09,1975,7,9,1974,794,0.24,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.18,989.5,3,22.3,22.3,22.3,22.4,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.8,2755
1975-07-10,1975,7,10,1974,779,0.24,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1975-07-11,1975,7,11,1974,779,0.25,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1975-07-12,1975,7,12,1974,760,0.25,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1975-07-13,1975,7,13,1974,739,0.25,2,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,256,256,0,0,990.0,966.9,0.26,0.14,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1975-07-14,1975,7,14,1974,728,0.25,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,250,250,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1975-07-15,1975,7,15,1974,712,0.25,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1975-07-16,1975,7,16,1974,702,0.25,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,237,237,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1975-07-17,1975,7,17,1974,682,0.25,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1975-07-18,1975,7,18,1974,682,0.25,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1975-07-19,1975,7,19,1974,666,0.25,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
1975-07-20,1975,7,20,1974,654,0.25,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.1,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1975-07-21,1975,7,21,1974,654,0.19,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.1,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1975-07-22,1975,7,22,1974,654,0.19,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.1,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1975-07-23,1975,7,23,1974,630,0.19,2,58,11,11,11,136,227,0.36,403,0,0,0,0,0,0,58,11,11,11,136,483,201,201,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.4,2048
1975-07-24,1975,7,24,1974,608,0.19,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1975-07-25,1975,7,25,1974,601,0.19,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
1975-07-26,1975,7,26,1974,589,0.19,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.6,1839
1975-07-27,1975,7,27,1974,589,0.19,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.6,1839
1975-07-28,1975,7,28,1974,583,0.19,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1975-07-29,1975,7,29,1974,577,0.19,2,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.0,966.2,0.19,0.06,989.7,2,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1975-07-30,1975,7,30,1974,566,0.19,2,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.2,0.18,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1975-07-31,1975,7,31,1974,563,0.19,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.06,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
1975-08-01,1975,8,1,1974,563,0.17,2,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.3,1950
1975-08-02,1975,8,2,1974,563,0.17,2,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.3,1950
1975-08-03,1975,8,3,1974,556,0.17,2,54,9,8,6,107,184,0.33,372,0,0,0,0,0,0,54,9,8,6,107,443,186,186,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.7,40.7,0.0,0.0,79.6,1909
1975-08-04,1975,8,4,1974,550,0.17,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.4,1881
1975-08-05,1975,8,5,1974,550,0.17,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.4,1881
1975-08-06,1975,8,6,1974,537,0.17,2,54,9,8,6,107,184,0.34,353,0,0,0,0,0,0,54,9,8,6,107,424,176,176,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1975-08-07,1975,8,7,1974,527,0.17,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1975-08-08,1975,8,8,1974,527,0.17,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1975-08-09,1975,8,9,1974,516,0.17,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1975-08-10,1975,8,10,1974,505,0.17,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1975-08-11,1975,8,11,1974,505,0.17,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1975-08-12,1975,8,12,1974,494,0.17,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1975-08-13,1975,8,13,1974,489,0.17,2,54,9,8,6,107,184,0.38,305,0,0,0,0,0,0,54,9,8,6,107,376,152,152,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1565
1975-08-14,1975,8,14,1974,486,0.17,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
