Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976-04-09,1976,4,9,1975,5062,0.1,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,98.7,2368
1976-04-10,1976,4,10,1975,5026,0.1,1,84,14,20,27,219,364,0.07,1100,3562,16,4,5,53,3484,100,18,25,80,3703,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.6,25.6,25.6,25.6,99.4,2385
1976-04-11,1976,4,11,1975,4967,0.1,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.6,2414
1976-04-12,1976,4,12,1975,4838,0.1,1,84,14,20,27,219,364,0.08,1100,3374,16,4,5,52,3296,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,103.8,2491
1976-04-13,1976,4,13,1975,4760,0.1,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1976-04-14,1976,4,14,1975,4611,0.1,1,84,14,20,27,219,364,0.08,1100,3147,16,3,5,53,3069,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.4,2602
1976-04-15,1976,4,15,1975,4515,0.1,1,84,14,20,27,219,364,0.08,1100,3051,16,4,5,53,2973,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.4,2648
1976-04-16,1976,4,16,1975,4484,0.1,1,84,14,20,27,219,364,0.08,1100,3020,16,4,5,53,2942,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1976-04-17,1976,4,17,1975,4479,0.1,1,84,14,20,27,219,364,0.08,1100,3015,16,4,5,53,2937,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1976-04-18,1976,4,18,1975,4462,0.1,1,84,14,20,27,219,364,0.08,1100,2998,16,4,5,53,2920,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.4,2673
1976-04-19,1976,4,19,1975,4432,0.1,1,84,14,20,27,219,364,0.08,1100,2968,16,4,5,53,2890,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1976-04-20,1976,4,20,1975,4432,0.1,1,84,14,20,27,219,364,0.08,1100,2968,16,4,5,53,2890,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1976-04-21,1976,4,21,1975,4415,0.12,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1976-04-22,1976,4,22,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1976-04-23,1976,4,23,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1976-04-24,1976,4,24,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1976-04-25,1976,4,25,1975,4352,0.12,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1976-04-26,1976,4,26,1975,4352,0.12,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1976-04-27,1976,4,27,1975,4385,0.12,2,70,14,18,25,168,295,0.07,1100,2990,30,4,7,54,2894,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1976-04-28,1976,4,28,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1976-04-29,1976,4,29,1975,4415,0.12,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1976-04-30,1976,4,30,1975,4432,0.12,2,70,14,18,25,168,295,0.07,1100,3037,30,4,7,55,2941,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1976-05-01,1976,5,1,1975,4496,0.08,1,71,14,18,24,213,340,0.08,1100,3056,29,4,7,56,2960,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.7,2657
1976-05-02,1976,5,2,1975,4501,0.08,1,71,14,18,24,213,340,0.08,1100,3061,29,3,7,56,2965,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1976-05-03,1976,5,3,1975,4501,0.08,1,71,14,18,24,213,340,0.08,1100,3061,29,3,7,56,2965,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1976-05-04,1976,5,4,1975,4496,0.08,1,71,14,18,24,213,340,0.08,1100,3056,29,4,7,56,2960,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.7,2657
1976-05-05,1976,5,5,1975,4462,0.08,1,71,14,18,24,213,340,0.08,1100,3022,29,4,7,56,2926,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.4,2673
1976-05-06,1976,5,6,1975,4415,0.08,1,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1976-05-07,1976,5,7,1975,4385,0.08,1,71,14,18,24,213,340,0.08,1100,2945,29,3,7,56,2849,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1976-05-08,1976,5,8,1975,4352,0.08,1,71,14,18,24,213,340,0.08,1100,2912,29,4,7,56,2816,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1976-05-09,1976,5,9,1975,4336,0.08,1,71,14,18,24,213,340,0.08,1100,2896,29,3,7,56,2800,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1976-05-10,1976,5,10,1975,4226,0.08,1,71,14,18,24,213,340,0.08,1100,2786,29,3,7,56,2690,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,116.1,2785
1976-05-11,1976,5,11,1975,4140,0.04,1,71,14,18,24,213,340,0.08,1100,2700,29,4,7,56,2604,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,117.8,2826
1976-05-12,1976,5,12,1975,4056,0.04,1,71,14,18,24,213,340,0.08,1100,2616,29,4,7,56,2520,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1976-05-13,1976,5,13,1975,4027,0.04,1,71,14,18,24,213,340,0.08,1100,2587,29,4,7,56,2491,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1976-05-14,1976,5,14,1975,3970,0.04,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1976-05-15,1976,5,15,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.1,2931
1976-05-16,1976,5,16,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.1,2931
1976-05-17,1976,5,17,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.1,2931
1976-05-18,1976,5,18,1975,3826,0.04,1,71,14,18,24,213,340,0.09,1100,2386,29,4,7,56,2290,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.6,2989
1976-05-19,1976,5,19,1975,3670,0.04,1,71,14,18,24,213,340,0.09,1100,2230,29,4,7,56,2134,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.1,3074
1976-05-20,1976,5,20,1975,3512,0.04,1,71,14,18,24,213,340,0.1,1100,2072,29,4,7,56,1976,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
1976-05-21,1976,5,21,1975,3488,0.03,1,71,14,18,24,213,340,0.1,1100,2048,29,4,7,56,1952,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3172
1976-05-22,1976,5,22,1975,3470,0.03,1,71,14,18,24,213,340,0.1,1100,2030,29,4,7,56,1934,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.6,3182
1976-05-23,1976,5,23,1975,3470,0.03,1,71,14,18,24,213,340,0.1,1100,2030,29,4,7,56,1934,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.6,3182
1976-05-24,1976,5,24,1975,3381,0.03,1,71,14,18,24,213,340,0.1,1100,1941,29,4,7,56,1845,100,18,25,80,2058,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,134.6,3230
1976-05-25,1976,5,25,1975,3313,0.03,1,71,14,18,24,213,340,0.1,1100,1873,29,4,7,56,1777,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1976-05-26,1976,5,26,1975,3227,0.03,1,71,14,18,24,213,340,0.11,1100,1787,29,4,7,56,1691,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.1,3313
1976-05-27,1976,5,27,1975,3148,0.03,1,71,14,18,24,213,340,0.11,1100,1708,29,4,7,56,1612,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,139.9,3357
1976-05-28,1976,5,28,1975,3112,0.03,1,71,14,18,24,213,340,0.11,1100,1672,29,4,7,55,1576,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.8,3379
1976-05-29,1976,5,29,1975,3049,0.03,1,71,14,18,24,213,340,0.11,1100,1609,29,4,7,56,1513,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1976-05-30,1976,5,30,1975,2963,0.03,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1976-05-31,1976,5,31,1975,2942,0.03,1,71,14,18,24,213,340,0.12,1100,1502,29,4,7,56,1406,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1976-06-01,1976,6,1,1975,2895,0.03,1,67,13,15,17,181,293,0.1,1100,1502,33,5,10,63,1391,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1976-06-02,1976,6,2,1975,2831,0.03,1,67,13,15,17,181,293,0.1,1100,1438,33,5,10,63,1327,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1976-06-03,1976,6,3,1975,2769,0.03,1,67,13,15,17,181,293,0.11,1100,1376,33,4,10,63,1265,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1976-06-04,1976,6,4,1975,2716,0.03,1,67,13,15,17,181,293,0.11,1100,1323,33,4,10,63,1212,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1976-06-05,1976,6,5,1975,2645,0.03,1,67,13,15,17,181,293,0.11,1100,1252,33,5,10,63,1141,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1976-06-06,1976,6,6,1975,2591,0.03,1,67,13,15,17,181,293,0.11,1100,1198,33,5,9,63,1087,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1976-06-07,1976,6,7,1975,2554,0.03,1,67,13,15,17,181,293,0.11,1100,1161,33,5,10,63,1050,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1976-06-08,1976,6,8,1975,2487,0.03,1,67,13,15,17,181,293,0.12,1100,1094,33,5,10,62,983,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.9,3790
1976-06-09,1976,6,9,1975,2423,0.03,1,67,13,15,17,181,293,0.12,1100,1030,33,5,9,59,922,100,18,25,76,1103,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1976-06-10,1976,6,10,1975,2363,0.03,1,67,13,15,17,181,293,0.12,1100,970,32,5,10,56,866,100,18,25,73,1047,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1976-06-11,1976,6,11,1975,2310,0.03,1,67,13,15,17,181,293,0.13,1100,917,33,5,10,53,816,100,18,25,70,997,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1976-06-12,1976,6,12,1975,2266,0.03,1,67,13,15,17,181,293,0.13,1100,873,32,5,10,50,774,100,18,25,67,955,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1976-06-13,1976,6,13,1975,2217,0.03,1,67,13,15,17,181,293,0.13,1100,824,33,5,10,47,728,100,18,25,64,909,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1976-06-14,1976,6,14,1975,2169,0.03,1,67,13,15,17,181,293,0.14,1100,776,33,5,10,45,683,100,18,25,62,864,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1976-06-15,1976,6,15,1975,2139,0.03,1,67,13,15,17,181,293,0.14,1100,746,33,5,10,43,654,100,18,25,60,835,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1976-06-16,1976,6,16,1975,2094,0.03,1,67,13,15,17,181,293,0.14,1100,701,33,4,10,40,613,100,18,25,57,794,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1976-06-17,1976,6,17,1975,2041,0.03,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1976-06-18,1976,6,18,1975,2019,0.03,1,67,13,15,17,181,293,0.15,1100,626,33,5,10,36,542,100,18,25,53,723,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1976-06-19,1976,6,19,1975,1971,0.03,1,67,13,15,17,181,293,0.15,1100,578,33,5,10,33,497,100,18,25,50,678,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1976-06-20,1976,6,20,1975,1921,0.03,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1976-06-21,1976,6,21,1975,1871,0.03,1,67,13,15,17,181,293,0.16,1100,478,33,4,10,27,402,100,18,25,44,583,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1976-06-22,1976,6,22,1975,1832,0.03,1,67,13,15,17,181,293,0.16,1100,439,33,5,10,25,365,100,18,25,42,546,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1976-06-23,1976,6,23,1975,1783,0.03,1,67,13,15,17,181,293,0.16,1100,390,32,5,10,22,319,100,18,25,39,500,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1976-06-24,1976,6,24,1975,1745,0.03,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1976-06-25,1976,6,25,1975,1707,0.03,1,67,13,15,17,181,293,0.17,1100,314,33,5,10,18,248,100,18,25,35,429,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1976-06-26,1976,6,26,1975,1645,0.03,1,67,13,15,17,181,293,0.18,1100,252,33,5,10,14,190,100,18,25,31,371,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1976-06-27,1976,6,27,1975,1617,0.03,1,67,13,15,17,181,293,0.18,1100,224,33,5,9,13,163,100,18,25,30,344,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1976-06-28,1976,6,28,1975,1559,0.03,1,67,13,15,17,181,293,0.19,1100,166,32,4,8,9,110,100,18,23,26,291,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4461
1976-06-29,1976,6,29,1975,1528,0.03,1,67,13,15,17,181,293,0.19,1100,135,30,5,6,7,84,97,18,21,24,265,1237,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1976-06-30,1976,6,30,1975,1484,0.03,1,67,13,15,17,181,293,0.2,1100,91,21,4,4,5,56,88,17,19,22,237,1224,275,275,275,275,990.0,969.4,0.88,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.8,4531
1976-07-01,1976,7,1,1975,1446,0.04,1,63,12,13,13,155,256,0.18,1100,90,22,4,4,4,54,85,16,17,17,209,1219,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4563
1976-07-02,1976,7,2,1975,1414,0.04,1,63,12,13,13,155,256,0.18,1100,58,14,2,2,2,35,77,14,15,15,190,1207,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.4,4593
1976-07-03,1976,7,3,1975,1383,0.04,1,63,12,13,13,155,256,0.19,1100,27,6,1,1,1,16,69,13,14,14,171,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1976-07-04,1976,7,4,1975,1355,0.04,1,63,12,13,13,155,256,0.19,1099,0,0,0,0,0,0,63,12,13,13,155,1187,274,274,274,274,990.0,969.0,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1976-07-05,1976,7,5,1975,1311,0.04,1,63,12,13,13,155,256,0.2,1055,0,0,0,0,0,0,63,12,13,13,155,1143,263,263,263,263,990.0,968.9,0.76,0.55,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,4535
1976-07-06,1976,7,6,1975,1255,0.04,1,63,12,13,13,155,256,0.2,999,0,0,0,0,0,0,63,12,13,13,155,1087,249,249,249,249,990.0,968.7,0.68,0.42,988.9,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.6,4382
1976-07-07,1976,7,7,1975,1216,0.04,1,63,12,13,13,155,256,0.21,960,0,0,0,0,0,0,63,12,13,13,155,1048,240,240,240,240,990.0,968.6,0.62,0.4,989.0,4,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.4,4257
1976-07-08,1976,7,8,1975,1195,0.04,1,63,12,13,13,155,256,0.21,939,0,0,0,0,0,0,63,12,13,13,155,1027,234,234,234,234,990.0,968.5,0.6,0.39,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.4,4186
1976-07-09,1976,7,9,1975,1182,0.04,1,63,12,13,13,155,256,0.22,926,0,0,0,0,0,0,63,12,13,13,155,1014,231,231,231,231,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.6,4142
1976-07-10,1976,7,10,1975,1151,0.04,1,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.0,968.4,0.56,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4032
1976-07-11,1976,7,11,1975,1132,0.03,1,63,12,13,13,155,256,0.23,876,0,0,0,0,0,0,63,12,13,13,155,964,219,219,219,219,990.0,968.3,0.54,0.36,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.1,3962
1976-07-12,1976,7,12,1975,1125,0.03,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1976-07-13,1976,7,13,1975,1096,0.03,1,63,12,13,13,155,256,0.23,840,0,0,0,0,0,0,63,12,13,13,155,928,210,210,210,210,990.0,968.2,0.5,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,40.7,40.7,40.7,40.7,159.2,3820
1976-07-14,1976,7,14,1975,1082,0.03,1,63,12,13,13,155,256,0.24,826,0,0,0,0,0,0,63,12,13,13,155,914,206,206,206,206,990.0,968.2,0.49,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.2,40.2,40.2,40.2,156.9,3765
1976-07-15,1976,7,15,1975,1066,0.03,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,270,270,270,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.7,52.7,52.7,0.0,144.6,3470
1976-07-16,1976,7,16,1975,1027,0.03,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,257,257,257,0,990.0,968.0,0.44,0.31,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
1976-07-17,1976,7,17,1975,1022,0.03,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.0,968.0,0.44,0.31,989.3,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.6,3470
1976-07-18,1976,7,18,1975,976,0.03,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.0,967.8,0.4,0.28,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,47.9,47.9,47.9,0.0,140.8,3378
1976-07-19,1976,7,19,1975,957,0.03,1,63,12,13,13,155,256,0.27,701,0,0,0,0,0,0,63,12,13,13,155,789,233,233,233,0,990.0,967.7,0.38,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.8,3307
1976-07-20,1976,7,20,1975,929,0.03,1,63,12,13,13,155,256,0.28,673,0,0,0,0,0,0,63,12,13,13,155,761,224,224,224,0,990.0,967.6,0.36,0.25,989.4,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.3,3199
1976-07-21,1976,7,21,1975,906,0.03,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.24,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3104
1976-07-22,1976,7,22,1975,885,0.03,1,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.0,967.4,0.33,0.22,989.4,3,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,3017
1976-07-23,1976,7,23,1975,858,0.03,1,63,12,13,13,155,256,0.3,602,0,0,0,0,0,0,63,12,13,13,155,690,200,200,200,0,990.0,967.3,0.32,0.2,989.5,3,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2903
1976-07-24,1976,7,24,1975,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.2,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.8,2850
1976-07-25,1976,7,25,1975,819,0.03,1,63,12,13,13,155,256,0.31,563,0,0,0,0,0,0,63,12,13,13,155,651,187,187,187,0,990.0,967.2,0.3,0.18,989.5,3,22.2,22.2,22.2,22.3,0.95,0.95,0.95,0.0,38.8,38.8,38.8,0.0,113.3,2720
1976-07-26,1976,7,26,1975,783,0.03,1,63,12,13,13,155,256,0.33,527,0,0,0,0,0,0,63,12,13,13,155,615,263,263,0,0,990.0,967.0,0.28,0.15,989.6,2,22.3,22.3,22.5,22.5,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1976-07-27,1976,7,27,1975,760,0.03,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,252,252,0,0,990.0,966.9,0.26,0.14,989.6,2,22.4,22.4,22.6,22.6,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1976-07-28,1976,7,28,1975,739,0.03,1,63,12,13,13,155,256,0.35,483,0,0,0,0,0,0,63,12,13,13,155,571,241,241,0,0,990.0,966.9,0.25,0.13,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1976-07-29,1976,7,29,1975,728,0.03,1,63,12,13,13,155,256,0.35,472,0,0,0,0,0,0,63,12,13,13,155,560,236,236,0,0,990.0,966.8,0.25,0.12,989.6,2,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1976-07-30,1976,7,30,1975,712,0.03,1,63,12,13,13,155,256,0.36,456,0,0,0,0,0,0,63,12,13,13,155,544,228,228,0,0,990.0,966.7,0.24,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2281
1976-07-31,1976,7,31,1975,691,0.03,1,63,12,13,13,155,256,0.37,435,0,0,0,0,0,0,63,12,13,13,155,523,217,217,0,0,990.0,966.7,0.22,0.1,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2190
1976-08-01,1976,8,1,1975,682,0.05,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.0,966.6,0.24,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1976-08-02,1976,8,2,1975,666,0.05,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1976-08-03,1976,8,3,1975,654,0.05,1,58,10,10,7,117,202,0.31,452,0,0,0,0,0,0,58,10,10,7,117,530,226,226,0,0,990.0,966.5,0.23,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1976-08-04,1976,8,4,1975,636,0.05,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.0,966.4,0.22,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1976-08-05,1976,8,5,1975,623,0.05,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1976-08-06,1976,8,6,1975,615,0.05,1,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1976-08-07,1976,8,7,1975,601,0.05,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2041
1976-08-08,1976,8,8,1975,589,0.05,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1976-08-09,1976,8,9,1975,571,0.05,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
1976-08-10,1976,8,10,1975,566,0.05,1,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.6,1863
1976-08-11,1976,8,11,1975,563,0.06,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.0,1847
1976-08-12,1976,8,12,1975,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1976-08-13,1976,8,13,1975,556,0.06,1,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1976-08-14,1976,8,14,1975,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.1,1778
1976-08-15,1976,8,15,1975,542,0.06,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1976-08-16,1976,8,16,1975,537,0.06,1,58,10,10,7,117,202,0.38,335,0,0,0,0,0,0,58,10,10,7,117,413,167,167,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1709
1976-08-17,1976,8,17,1975,527,0.06,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1976-08-18,1976,8,18,1975,523,0.06,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.05,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1976-08-19,1976,8,19,1975,512,0.06,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1976-08-20,1976,8,20,1975,505,0.06,1,58,10,10,7,117,202,0.4,303,0,0,0,0,0,0,58,10,10,7,117,381,151,151,0,0,990.0,965.9,0.17,0.04,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1976-08-21,1976,8,21,1975,489,0.06,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1468
1976-08-22,1976,8,22,1975,489,0.06,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1468
1976-08-23,1976,8,23,1975,486,0.06,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
1976-08-24,1976,8,24,1975,479,0.06,1,58,10,10,7,117,202,0.42,277,0,0,0,0,0,0,58,10,10,7,117,355,138,138,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1419
1976-08-25,1976,8,25,1975,472,0.06,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1976-08-26,1976,8,26,1975,470,0.06,1,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,268,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1976-08-27,1976,8,27,1975,470,0.06,1,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,268,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1976-08-28,1976,8,28,1975,462,0.06,1,58,10,10,7,117,202,0.44,260,0,0,0,0,0,0,58,10,10,7,117,338,260,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.9,24.1,24.1,24.1,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1976-08-29,1976,8,29,1975,459,0.06,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,257,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.9,24.1,24.1,24.1,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1976-08-30,1976,8,30,1975,455,0.06,1,58,10,10,7,117,202,0.44,253,0,0,0,0,0,0,58,10,10,7,117,331,253,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,48.2,1156
1976-08-31,1976,8,31,1975,453,0.06,1,58,10,10,7,117,202,0.45,251,0,0,0,0,0,0,58,10,10,7,117,329,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1976-09-01,1976,9,1,1975,453,0.07,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1585
1976-09-02,1976,9,2,1975,445,0.07,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1547
1976-09-03,1976,9,3,1975,442,0.07,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1532
1976-09-04,1976,9,4,1975,440,0.07,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1976-09-05,1976,9,5,1975,435,0.07,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1976-09-06,1976,9,6,1975,426,0.07,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1976-09-07,1976,9,7,1975,422,0.07,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1428
1976-09-08,1976,9,8,1975,420,0.07,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1976-09-09,1976,9,9,1975,417,0.07,1,48,8,7,4,79,146,0.35,271,0,0,0,0,0,0,48,8,7,4,79,334,271,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.1,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
1976-09-10,1976,9,10,1975,408,0.07,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-09-11,1976,9,11,1975,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-09-12,1976,9,12,1975,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-09-13,1976,9,13,1975,402,0.08,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1976-09-14,1976,9,14,1975,402,0.08,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1976-09-15,1976,9,15,1975,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1976-09-16,1976,9,16,1975,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1976-09-17,1976,9,17,1975,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1976-09-18,1976,9,18,1975,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1976-09-19,1976,9,19,1975,391,0.08,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1976-09-20,1976,9,20,1975,391,0.08,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1976-09-21,1976,9,21,1975,386,0.06,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1976-09-22,1976,9,22,1975,380,0.06,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1976-09-23,1976,9,23,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1976-09-24,1976,9,24,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1976-09-25,1976,9,25,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1976-09-26,1976,9,26,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1976-09-27,1976,9,27,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1976-09-28,1976,9,28,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1976-09-29,1976,9,29,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1976-09-30,1976,9,30,1975,373,0.06,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1976-10-01,1976,10,1,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1976-10-02,1976,10,2,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1976-10-03,1976,10,3,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1976-10-04,1976,10,4,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1976-10-05,1976,10,5,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1976-10-06,1976,10,6,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1976-10-07,1976,10,7,1976,377,0.04,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1976-10-08,1976,10,8,1976,377,0.04,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1976-10-09,1976,10,9,1976,377,0.04,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1976-10-10,1976,10,10,1976,377,0.04,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1976-10-11,1976,10,11,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-12,1976,10,12,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-13,1976,10,13,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-14,1976,10,14,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-15,1976,10,15,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-16,1976,10,16,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-17,1976,10,17,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-18,1976,10,18,1976,377,0.03,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1976-10-19,1976,10,19,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-20,1976,10,20,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-21,1976,10,21,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-22,1976,10,22,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-23,1976,10,23,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-24,1976,10,24,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-25,1976,10,25,1976,377,0.03,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1976-10-26,1976,10,26,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-27,1976,10,27,1976,386,0.03,1,44,7,6,3,60,120,0.31,266,0,0,0,0,0,0,44,7,6,3,60,323,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
1976-10-28,1976,10,28,1976,386,0.03,1,44,7,6,3,60,120,0.31,266,0,0,0,0,0,0,44,7,6,3,60,323,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
1976-10-29,1976,10,29,1976,389,0.03,1,44,7,6,3,60,120,0.31,269,0,0,0,0,0,0,44,7,6,3,60,326,269,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
1976-10-30,1976,10,30,1976,380,0.03,1,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1976-10-31,1976,10,31,1976,386,0.03,1,44,7,6,3,60,120,0.31,266,0,0,0,0,0,0,44,7,6,3,60,323,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
1976-11-01,1976,11,1,1976,386,0.03,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1976-11-02,1976,11,2,1976,386,0.03,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1976-11-03,1976,11,3,1976,380,0.03,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1976-11-04,1976,11,4,1976,377,0.03,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1976-11-05,1976,11,5,1976,377,0.03,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1976-11-06,1976,11,6,1976,377,0.03,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1976-11-07,1976,11,7,1976,377,0.03,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1976-11-08,1976,11,8,1976,373,0.03,1,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-11-09,1976,11,9,1976,373,0.03,1,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-11-10,1976,11,10,1976,370,0.03,1,42,7,6,3,56,114,0.31,256,0,0,0,0,0,0,42,7,6,3,56,311,256,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1976-11-11,1976,11,11,1976,370,0.06,1,42,7,6,3,56,114,0.31,256,0,0,0,0,0,0,42,7,6,3,56,311,256,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1976-11-12,1976,11,12,1976,364,0.06,1,42,7,6,3,56,114,0.31,250,0,0,0,0,0,0,42,7,6,3,56,305,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1976-11-13,1976,11,13,1976,364,0.06,1,42,7,6,3,56,114,0.31,250,0,0,0,0,0,0,42,7,6,3,56,305,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1976-11-14,1976,11,14,1976,364,0.06,1,42,7,6,3,56,114,0.31,250,0,0,0,0,0,0,42,7,6,3,56,305,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1976-11-15,1976,11,15,1976,373,0.06,1,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-11-16,1976,11,16,1976,373,0.06,1,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-11-17,1976,11,17,1976,373,0.06,1,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-11-18,1976,11,18,1976,373,0.06,1,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1976-11-19,1976,11,19,1976,370,0.06,1,42,7,6,3,56,114,0.31,256,0,0,0,0,0,0,42,7,6,3,56,311,256,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1976-11-20,1976,11,20,1976,370,0.06,1,42,7,6,3,56,114,0.31,256,0,0,0,0,0,0,42,7,6,3,56,311,256,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1976-11-21,1976,11,21,1976,373,0.11,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1976-11-22,1976,11,22,1976,373,0.11,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
