Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976-11-23,1976,11,23,1976,380,0.11,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1976-11-24,1976,11,24,1976,389,0.11,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
1976-11-25,1976,11,25,1976,398,0.11,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1976-11-26,1976,11,26,1976,389,0.11,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
1976-11-27,1976,11,27,1976,389,0.11,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
1976-11-28,1976,11,28,1976,389,0.11,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
1976-11-29,1976,11,29,1976,398,0.11,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1976-11-30,1976,11,30,1976,398,0.11,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1976-12-01,1976,12,1,1976,402,0.2,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1976-12-02,1976,12,2,1976,402,0.2,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1976-12-03,1976,12,3,1976,408,0.2,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1976-12-04,1976,12,4,1976,413,0.2,2,42,7,5,3,61,118,0.29,295,0,0,0,0,0,0,42,7,5,3,61,349,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
1976-12-05,1976,12,5,1976,413,0.2,2,42,7,5,3,61,118,0.29,295,0,0,0,0,0,0,42,7,5,3,61,349,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
1976-12-06,1976,12,6,1976,426,0.2,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1976-12-07,1976,12,7,1976,426,0.2,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1976-12-08,1976,12,8,1976,426,0.2,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1976-12-09,1976,12,9,1976,426,0.2,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1976-12-10,1976,12,10,1976,430,0.2,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1976-12-11,1976,12,11,1976,430,0.28,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1976-12-12,1976,12,12,1976,435,0.28,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1645
1976-12-13,1976,12,13,1976,440,0.28,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1976-12-14,1976,12,14,1976,445,0.28,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
1976-12-15,1976,12,15,1976,455,0.28,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.9,1748
1976-12-16,1976,12,16,1976,467,0.28,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1976-12-17,1976,12,17,1976,472,0.28,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.7,1840
1976-12-18,1976,12,18,1976,486,0.28,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1976-12-19,1976,12,19,1976,494,0.28,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1976-12-20,1976,12,20,1976,494,0.28,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1976-12-21,1976,12,21,1976,505,0.3,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.9,2012
1976-12-22,1976,12,22,1976,505,0.3,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.9,2012
1976-12-23,1976,12,23,1976,512,0.3,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1976-12-24,1976,12,24,1976,512,0.3,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1976-12-25,1976,12,25,1976,516,0.3,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1976-12-26,1976,12,26,1976,523,0.3,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.5,2101
1976-12-27,1976,12,27,1976,527,0.3,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1976-12-28,1976,12,28,1976,537,0.3,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1976-12-29,1976,12,29,1976,542,0.3,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1976-12-30,1976,12,30,1976,550,0.3,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1976-12-31,1976,12,31,1976,550,0.3,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1977-01-01,1977,1,1,1976,556,0.36,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1977-01-02,1977,1,2,1976,556,0.36,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1977-01-03,1977,1,3,1976,566,0.36,2,46,7,6,4,76,139,0.25,427,0,0,0,0,0,0,46,7,6,4,76,486,213,213,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1977-01-04,1977,1,4,1976,583,0.36,2,46,7,6,4,76,139,0.24,444,0,0,0,0,0,0,46,7,6,4,76,503,222,222,0,0,990.0,966.2,0.21,0.11,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,48.4,48.4,0.0,0.0,94.9,2276
1977-01-05,1977,1,5,1976,601,0.36,2,46,7,6,4,76,139,0.23,462,0,0,0,0,0,0,46,7,6,4,76,521,231,231,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1977-01-06,1977,1,6,1976,623,0.36,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1977-01-07,1977,1,7,1976,623,0.36,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1977-01-08,1977,1,8,1976,601,0.36,2,46,7,6,4,76,139,0.23,462,0,0,0,0,0,0,46,7,6,4,76,521,231,231,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1977-01-09,1977,1,9,1976,608,0.36,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1977-01-10,1977,1,10,1976,618,0.36,2,46,7,6,4,76,139,0.22,479,0,0,0,0,0,0,46,7,6,4,76,538,239,239,0,0,990.0,966.4,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1977-01-11,1977,1,11,1976,618,0.4,2,46,7,6,4,76,139,0.22,479,0,0,0,0,0,0,46,7,6,4,76,538,239,239,0,0,990.0,966.4,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1977-01-12,1977,1,12,1976,623,0.4,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1977-01-13,1977,1,13,1976,623,0.4,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1977-01-14,1977,1,14,1976,636,0.4,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1977-01-15,1977,1,15,1976,647,0.4,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1977-01-16,1977,1,16,1976,659,0.4,2,46,7,6,4,76,139,0.21,520,0,0,0,0,0,0,46,7,6,4,76,579,260,260,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1977-01-17,1977,1,17,1976,659,0.4,2,46,7,6,4,76,139,0.21,520,0,0,0,0,0,0,46,7,6,4,76,579,260,260,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1977-01-18,1977,1,18,1976,702,0.4,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1977-01-19,1977,1,19,1976,733,0.4,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1977-01-20,1977,1,20,1976,779,0.4,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1977-01-21,1977,1,21,1976,705,0.41,3,41,6,4,3,66,120,0.17,585,0,0,0,0,0,0,41,6,4,3,66,636,195,195,195,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.1,2906
1977-01-22,1977,1,22,1976,712,0.41,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.6,41.6,41.6,0.0,122.4,2936
1977-01-23,1977,1,23,1976,720,0.41,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,123.9,2974
1977-01-24,1977,1,24,1976,748,0.41,3,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.6,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,128.9,3094
1977-01-25,1977,1,25,1976,768,0.41,3,41,6,4,3,66,120,0.16,648,0,0,0,0,0,0,41,6,4,3,66,699,216,216,216,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.5,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.5,3179
1977-01-26,1977,1,26,1976,794,0.41,3,41,6,4,3,66,120,0.15,674,0,0,0,0,0,0,41,6,4,3,66,725,224,224,224,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3287
1977-01-27,1977,1,27,1976,817,0.41,3,41,6,4,3,66,120,0.15,697,0,0,0,0,0,0,41,6,4,3,66,748,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.9,47.9,47.9,0.0,140.9,3381
1977-01-28,1977,1,28,1976,914,0.41,3,41,6,4,3,66,120,0.13,794,0,0,0,0,0,0,41,6,4,3,66,845,264,264,264,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.1,53.1,53.1,0.0,144.6,3470
1977-01-29,1977,1,29,1976,906,0.41,3,41,6,4,3,66,120,0.13,786,0,0,0,0,0,0,41,6,4,3,66,837,262,262,262,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.7,52.7,52.7,0.0,144.6,3470
1977-01-30,1977,1,30,1976,863,0.41,3,41,6,4,3,66,120,0.14,743,0,0,0,0,0,0,41,6,4,3,66,794,247,247,247,0,990.0,967.4,0.38,0.3,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1977-01-31,1977,1,31,1976,858,0.41,3,41,6,4,3,66,120,0.14,738,0,0,0,0,0,0,41,6,4,3,66,789,246,246,246,0,990.0,967.3,0.38,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,144.6,3470
1977-02-01,1977,2,1,1976,858,0.31,2,49,8,7,5,93,162,0.19,696,0,0,0,0,0,0,49,8,7,5,93,760,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.5,3348
1977-02-02,1977,2,2,1976,858,0.31,2,49,8,7,5,93,162,0.19,696,0,0,0,0,0,0,49,8,7,5,93,760,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.5,3348
1977-02-03,1977,2,3,1976,847,0.31,2,49,8,7,5,93,162,0.19,685,0,0,0,0,0,0,49,8,7,5,93,749,228,228,228,0,990.0,967.3,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.7,3303
1977-02-04,1977,2,4,1976,858,0.31,2,49,8,7,5,93,162,0.19,696,0,0,0,0,0,0,49,8,7,5,93,760,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.5,3348
1977-02-05,1977,2,5,1976,858,0.31,2,49,8,7,5,93,162,0.19,696,0,0,0,0,0,0,49,8,7,5,93,760,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.5,3348
1977-02-06,1977,2,6,1976,863,0.31,2,49,8,7,5,93,162,0.19,701,0,0,0,0,0,0,49,8,7,5,93,765,233,233,233,0,990.0,967.4,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.7,47.7,47.7,0.0,140.3,3368
1977-02-07,1977,2,7,1976,891,0.31,2,49,8,7,5,93,162,0.18,729,0,0,0,0,0,0,49,8,7,5,93,793,243,243,243,0,990.0,967.5,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
1977-02-08,1977,2,8,1976,905,0.31,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.0,967.5,0.39,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.0,50.0,50.0,0.0,144.6,3470
1977-02-09,1977,2,9,1976,914,0.31,2,49,8,7,5,93,162,0.18,752,0,0,0,0,0,0,49,8,7,5,93,816,250,250,250,0,990.0,967.6,0.4,0.3,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1977-02-10,1977,2,10,1976,957,0.31,2,49,8,7,5,93,162,0.17,795,0,0,0,0,0,0,49,8,7,5,93,859,265,265,265,0,990.0,967.7,0.44,0.32,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,52.8,52.8,52.8,0.0,144.6,3470
1977-02-11,1977,2,11,1976,924,0.45,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1977-02-12,1977,2,12,1976,947,0.45,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1977-02-13,1977,2,13,1976,947,0.45,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1977-02-14,1977,2,14,1976,952,0.45,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.1,54.1,54.1,0.0,144.6,3470
1977-02-15,1977,2,15,1976,971,0.45,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3884
1977-02-16,1977,2,16,1976,989,0.45,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.8,3955
1977-02-17,1977,2,17,1976,1022,0.45,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.0,4078
1977-02-18,1977,2,18,1976,1027,0.45,3,43,7,5,4,78,137,0.13,890,0,0,0,0,0,0,43,7,5,4,78,945,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.6,43.6,43.6,43.6,170.7,4097
1977-02-19,1977,2,19,1976,1073,0.45,3,43,7,5,4,78,137,0.13,936,0,0,0,0,0,0,43,7,5,4,78,991,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.6,4262
1977-02-20,1977,2,20,1976,1125,0.45,3,43,7,5,4,78,137,0.12,988,0,0,0,0,0,0,43,7,5,4,78,1043,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.2,4444
1977-02-21,1977,2,21,1976,1199,0.5,3,43,7,5,4,78,137,0.11,1062,0,0,0,0,0,0,43,7,5,4,78,1117,265,265,265,265,990.0,968.5,0.72,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1977-02-22,1977,2,22,1976,1208,0.5,3,43,7,5,4,78,137,0.11,1071,0,0,0,0,0,0,43,7,5,4,78,1126,267,267,267,267,990.0,968.6,0.74,0.58,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1977-02-23,1977,2,23,1976,1216,0.5,3,43,7,5,4,78,137,0.11,1079,0,0,0,0,0,0,43,7,5,4,78,1134,269,269,269,269,990.0,968.6,0.75,0.6,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1977-02-24,1977,2,24,1976,1231,0.5,3,43,7,5,4,78,137,0.11,1094,0,0,0,0,0,0,43,7,5,4,78,1149,273,273,273,273,990.0,968.6,0.77,0.64,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1977-02-25,1977,2,25,1976,1291,0.5,3,43,7,5,4,78,137,0.11,1100,54,17,2,1,1,30,60,9,6,5,108,1176,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1977-02-26,1977,2,26,1976,1355,0.5,3,43,7,5,4,78,137,0.1,1100,118,37,6,4,3,67,80,13,9,7,145,1202,275,275,275,275,990.0,969.0,0.85,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1977-02-27,1977,2,27,1976,1431,0.5,3,43,7,5,4,78,137,0.1,1100,194,57,9,7,5,115,100,16,12,9,193,1229,275,275,275,275,990.0,969.3,0.89,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.5,4571
1977-02-28,1977,2,28,1976,1492,0.5,3,43,7,5,4,78,137,0.09,1100,255,57,11,9,7,171,100,18,14,11,249,1232,275,275,275,275,990.0,969.5,0.9,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.4,4520
1977-03-01,1977,3,1,1976,1559,0.43,3,49,9,9,9,107,183,0.12,1100,276,51,9,13,13,189,100,18,22,22,296,1240,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4461
1977-03-02,1977,3,2,1976,1645,0.43,3,49,9,9,9,107,183,0.11,1100,362,51,9,16,17,268,100,18,25,26,375,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1977-03-03,1977,3,3,1976,1716,0.43,3,49,9,9,9,107,183,0.11,1100,433,51,9,16,21,336,100,18,25,30,443,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1977-03-04,1977,3,4,1976,1783,0.43,3,49,9,9,9,107,183,0.1,1100,500,51,8,15,24,399,100,18,25,33,506,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1977-03-05,1977,3,5,1976,1902,0.43,3,49,9,9,9,107,183,0.1,1100,619,51,9,16,30,512,100,18,25,39,619,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1977-03-06,1977,3,6,1976,1966,0.43,3,49,9,9,9,107,183,0.09,1100,683,51,9,16,33,574,100,18,25,42,681,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1977-03-07,1977,3,7,1976,1983,0.43,3,49,9,9,9,107,183,0.09,1100,700,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1977-03-08,1977,3,8,1976,2004,0.43,3,49,9,9,9,107,183,0.09,1100,721,51,9,16,35,609,100,18,25,44,716,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1977-03-09,1977,3,9,1976,2004,0.43,3,49,9,9,9,107,183,0.09,1100,721,51,9,16,35,609,100,18,25,44,716,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1977-03-10,1977,3,10,1976,2019,0.43,3,49,9,9,9,107,183,0.09,1100,736,51,9,16,36,624,100,18,25,45,731,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1977-03-11,1977,3,11,1976,2019,0.49,3,49,9,9,9,107,183,0.09,1100,736,51,9,16,36,624,100,18,25,45,731,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1977-03-12,1977,3,12,1976,2041,0.49,3,49,9,9,9,107,183,0.09,1100,758,51,9,16,37,645,100,18,25,46,752,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1977-03-13,1977,3,13,1976,2076,0.49,3,49,9,9,9,107,183,0.09,1100,793,50,9,16,39,678,100,18,25,48,785,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1977-03-14,1977,3,14,1976,2076,0.49,3,49,9,9,9,107,183,0.09,1100,793,50,9,16,39,678,100,18,25,48,785,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1977-03-15,1977,3,15,1976,2102,0.49,3,49,9,9,9,107,183,0.09,1100,819,51,9,16,40,702,100,18,25,49,809,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1977-03-16,1977,3,16,1976,2112,0.49,3,49,9,9,9,107,183,0.09,1100,829,51,9,16,40,712,100,18,25,49,819,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1977-03-17,1977,3,17,1976,2130,0.49,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1977-03-18,1977,3,18,1976,2130,0.49,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1977-03-19,1977,3,19,1976,2139,0.49,3,49,9,9,9,107,183,0.09,1100,856,51,9,16,42,738,100,18,25,51,845,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1977-03-20,1977,3,20,1976,2155,0.49,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1977-03-21,1977,3,21,1976,2161,0.59,3,49,9,9,9,107,183,0.08,1100,878,51,9,16,43,759,100,18,25,52,866,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
1977-03-22,1977,3,22,1976,2187,0.59,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1977-03-23,1977,3,23,1976,2195,0.59,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1977-03-24,1977,3,24,1976,2217,0.59,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1977-03-25,1977,3,25,1976,2231,0.59,3,49,9,9,9,107,183,0.08,1100,948,50,9,16,46,826,100,18,25,55,933,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1977-03-26,1977,3,26,1976,2261,0.59,3,49,9,9,9,107,183,0.08,1100,978,51,9,16,48,854,100,18,25,57,961,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1977-03-27,1977,3,27,1976,2293,0.59,3,49,9,9,9,107,183,0.08,1100,1010,51,9,16,49,885,100,18,25,58,992,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1977-03-28,1977,3,28,1976,2310,0.59,3,49,9,9,9,107,183,0.08,1100,1027,51,9,16,50,900,100,18,25,59,1007,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1977-03-29,1977,3,29,1976,2335,0.59,3,49,9,9,9,107,183,0.08,1100,1052,51,9,16,51,924,100,18,25,60,1031,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1977-03-30,1977,3,30,1976,2363,0.59,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1977-03-31,1977,3,31,1976,2395,0.59,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1977-04-01,1977,4,1,1976,2423,0.59,3,54,13,14,19,117,217,0.09,1100,1106,46,5,11,61,983,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1977-04-02,1977,4,2,1976,2467,0.59,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1977-04-03,1977,4,3,1976,2496,0.59,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1977-04-04,1977,4,4,1976,2542,0.59,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1977-04-05,1977,4,5,1976,2554,0.59,3,54,13,14,19,117,217,0.08,1100,1237,46,5,11,61,1114,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1977-04-06,1977,4,6,1976,2575,0.59,3,54,13,14,19,117,217,0.08,1100,1258,46,5,11,61,1135,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1977-04-07,1977,4,7,1976,2591,0.59,3,54,13,14,19,117,217,0.08,1100,1274,46,5,11,61,1151,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1977-04-08,1977,4,8,1976,2616,0.59,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-04-09,1977,4,9,1976,2631,0.59,3,54,13,14,19,117,217,0.08,1100,1314,46,5,11,61,1191,100,18,25,80,1308,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3694
1977-04-10,1977,4,10,1976,2645,0.59,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-11,1977,4,11,1976,2645,0.6,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-12,1977,4,12,1976,2645,0.6,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-13,1977,4,13,1976,2645,0.6,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-14,1977,4,14,1976,2645,0.6,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-15,1977,4,15,1976,2645,0.6,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-16,1977,4,16,1976,2645,0.6,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-17,1977,4,17,1976,2645,0.6,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-18,1977,4,18,1976,2645,0.6,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-19,1977,4,19,1976,2631,0.6,3,54,13,14,19,117,217,0.08,1100,1314,46,5,11,61,1191,100,18,25,80,1308,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3694
1977-04-20,1977,4,20,1976,2616,0.6,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-04-21,1977,4,21,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-04-22,1977,4,22,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-04-23,1977,4,23,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-04-24,1977,4,24,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-04-25,1977,4,25,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-04-26,1977,4,26,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-04-27,1977,4,27,1976,2631,0.62,3,54,13,14,19,117,217,0.08,1100,1314,46,5,11,61,1191,100,18,25,80,1308,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3694
1977-04-28,1977,4,28,1976,2645,0.62,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-04-29,1977,4,29,1976,2671,0.62,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1977-04-30,1977,4,30,1976,2680,0.62,3,54,13,14,19,117,217,0.08,1100,1363,46,5,11,61,1240,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1977-05-01,1977,5,1,1976,2704,0.54,3,55,13,13,17,178,276,0.1,1100,1328,45,4,11,63,1203,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1977-05-02,1977,5,2,1976,2716,0.54,3,55,13,13,17,178,276,0.1,1100,1340,45,5,12,63,1215,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1977-05-03,1977,5,3,1976,2742,0.54,3,55,13,13,17,178,276,0.1,1100,1366,45,5,12,63,1241,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1977-05-04,1977,5,4,1976,2749,0.54,3,55,13,13,17,178,276,0.1,1100,1373,45,5,12,63,1248,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1977-05-05,1977,5,5,1976,2769,0.54,3,55,13,13,17,178,276,0.1,1100,1393,45,5,12,63,1268,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1977-05-06,1977,5,6,1976,2782,0.54,3,55,13,13,17,178,276,0.1,1100,1406,45,5,12,63,1281,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1977-05-07,1977,5,7,1976,2819,0.54,3,55,13,13,17,178,276,0.1,1100,1443,45,5,12,63,1318,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1977-05-08,1977,5,8,1976,2819,0.54,3,55,13,13,17,178,276,0.1,1100,1443,45,5,12,63,1318,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1977-05-09,1977,5,9,1976,2831,0.54,3,55,13,13,17,178,276,0.1,1100,1455,45,5,12,63,1330,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1977-05-10,1977,5,10,1976,2831,0.54,3,55,13,13,17,178,276,0.1,1100,1455,45,5,12,63,1330,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1977-05-11,1977,5,11,1976,2831,0.33,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1977-05-12,1977,5,12,1976,2831,0.33,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1977-05-13,1977,5,13,1976,2831,0.33,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1977-05-14,1977,5,14,1976,2819,0.33,2,65,14,17,23,202,321,0.11,1100,1398,35,4,8,57,1294,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1977-05-15,1977,5,15,1976,2802,0.33,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1977-05-16,1977,5,16,1976,2802,0.33,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1977-05-17,1977,5,17,1976,2782,0.33,2,65,14,17,23,202,321,0.12,1100,1361,35,4,8,57,1257,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1977-05-18,1977,5,18,1976,2749,0.33,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1977-05-19,1977,5,19,1976,2742,0.33,2,65,14,17,23,202,321,0.12,1100,1321,35,4,8,57,1217,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1977-05-20,1977,5,20,1976,2704,0.33,2,65,14,17,23,202,321,0.12,1100,1283,35,4,8,57,1179,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1977-05-21,1977,5,21,1976,2645,0.2,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1977-05-22,1977,5,22,1976,2616,0.2,2,65,14,17,23,202,321,0.12,1100,1195,35,4,8,57,1091,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1977-05-23,1977,5,23,1976,2575,0.2,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1977-05-24,1977,5,24,1976,2542,0.2,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1977-05-25,1977,5,25,1976,2496,0.2,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1977-05-26,1977,5,26,1976,2450,0.2,2,65,14,17,23,202,321,0.13,1100,1029,35,4,7,57,925,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1977-05-27,1977,5,27,1976,2395,0.2,2,65,14,17,23,202,321,0.13,1100,974,34,4,8,57,870,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1977-05-28,1977,5,28,1976,2363,0.2,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1977-05-29,1977,5,29,1976,2310,0.2,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1977-05-30,1977,5,30,1976,2293,0.2,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1977-05-31,1977,5,31,1976,2261,0.2,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1977-06-01,1977,6,1,1976,2217,0.18,2,62,12,14,16,153,257,0.12,1100,860,37,6,11,53,751,100,18,25,69,904,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1977-06-02,1977,6,2,1976,2169,0.18,2,62,12,14,16,153,257,0.12,1100,812,38,6,11,50,706,100,18,25,66,859,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1977-06-03,1977,6,3,1976,2139,0.18,2,62,12,14,16,153,257,0.12,1100,782,38,6,11,48,678,100,18,25,64,831,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1977-06-04,1977,6,4,1976,2102,0.18,2,62,12,14,16,153,257,0.12,1100,745,38,6,11,46,643,100,18,25,62,796,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1977-06-05,1977,6,5,1976,2041,0.18,2,62,12,14,16,153,257,0.13,1100,684,38,6,11,42,587,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1977-06-06,1977,6,6,1976,2004,0.18,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1977-06-07,1977,6,7,1976,1971,0.18,2,62,12,14,16,153,257,0.13,1100,614,38,6,11,38,521,100,18,25,54,674,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1977-06-08,1977,6,8,1976,1921,0.18,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1977-06-09,1977,6,9,1976,1902,0.18,2,62,12,14,16,153,257,0.14,1100,545,38,6,11,33,456,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1977-06-10,1977,6,10,1976,1835,0.18,2,62,12,14,16,153,257,0.14,1100,478,38,6,11,29,393,100,18,25,45,546,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1977-06-11,1977,6,11,1976,1807,0.17,2,62,12,14,16,153,257,0.14,1100,450,38,5,11,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1977-06-12,1977,6,12,1976,1767,0.17,2,62,12,14,16,153,257,0.15,1100,410,38,6,11,25,330,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1977-06-13,1977,6,13,1976,1716,0.17,2,62,12,14,16,153,257,0.15,1100,359,37,6,10,22,282,100,18,25,38,435,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1977-06-14,1977,6,14,1976,1693,0.17,2,62,12,14,16,153,257,0.15,1100,336,38,6,11,20,260,100,18,25,36,413,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1977-06-15,1977,6,15,1976,1645,0.17,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1977-06-16,1977,6,16,1976,1609,0.17,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1977-06-17,1977,6,17,1976,1559,0.17,2,62,12,14,16,153,257,0.16,1100,202,38,6,11,12,135,100,18,25,28,288,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.8,4460
1977-06-18,1977,6,18,1976,1528,0.17,2,62,12,14,16,153,257,0.17,1100,171,37,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4486
1977-06-19,1977,6,19,1976,1492,0.17,2,62,12,14,16,153,257,0.17,1100,135,32,6,7,8,81,94,18,21,24,234,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4519
1977-06-20,1977,6,20,1976,1466,0.17,2,62,12,14,16,153,257,0.18,1100,109,26,5,5,6,65,88,17,19,22,218,1225,275,275,275,275,990.0,969.4,0.88,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4545
1977-06-21,1977,6,21,1976,1431,0.19,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.7,4577
1977-06-22,1977,6,22,1976,1383,0.19,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1977-06-23,1977,6,23,1976,1327,0.19,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.0,968.9,0.78,0.58,988.6,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4574
1977-06-24,1977,6,24,1976,1297,0.19,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.0,968.8,0.74,0.51,988.7,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4495
1977-06-25,1977,6,25,1976,1231,0.19,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.41,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4304
1977-06-26,1977,6,26,1976,1199,0.19,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4197
1977-06-27,1977,6,27,1976,1182,0.19,2,62,12,14,16,153,257,0.22,925,0,0,0,0,0,0,62,12,14,16,153,1013,231,231,231,231,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,4138
1977-06-28,1977,6,28,1976,1151,0.19,2,62,12,14,16,153,257,0.22,894,0,0,0,0,0,0,62,12,14,16,153,982,223,223,223,223,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.8,4028
1977-06-29,1977,6,29,1976,1127,0.19,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1977-06-30,1977,6,30,1976,1107,0.19,2,62,12,14,16,153,257,0.23,850,0,0,0,0,0,0,62,12,14,16,153,938,212,212,212,212,990.0,968.2,0.51,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.9,3861
1977-07-01,1977,7,1,1976,1086,0.18,2,58,11,11,11,136,227,0.21,859,0,0,0,0,0,0,58,11,11,11,136,939,214,214,214,214,990.0,968.2,0.51,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3918
1977-07-02,1977,7,2,1976,1073,0.18,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,3864
1977-07-03,1977,7,3,1976,1050,0.18,2,58,11,11,11,136,227,0.22,823,0,0,0,0,0,0,58,11,11,11,136,903,274,274,274,0,990.0,968.1,0.48,0.34,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
1977-07-04,1977,7,4,1976,1025,0.18,2,58,11,11,11,136,227,0.22,798,0,0,0,0,0,0,58,11,11,11,136,878,266,266,266,0,990.0,968.0,0.46,0.33,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
