Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1978-03-01,1978,3,1,1977,2102,0.27,2,59,11,12,13,144,239,0.11,1100,763,41,7,13,41,660,100,18,25,54,804,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1978-03-02,1978,3,2,1977,2155,0.27,2,59,11,12,13,144,239,0.11,1100,816,40,7,13,44,710,100,18,25,57,854,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1978-03-03,1978,3,3,1977,2195,0.27,2,59,11,12,13,144,239,0.11,1100,856,41,7,13,46,748,100,18,25,59,892,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1978-03-04,1978,3,4,1977,2301,0.27,2,59,11,12,13,144,239,0.1,1100,962,41,7,13,52,849,100,18,25,65,993,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1978-03-05,1978,3,5,1977,2310,0.27,2,59,11,12,13,144,239,0.1,1100,971,41,7,13,52,857,100,18,25,65,1001,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1978-03-06,1978,3,6,1977,2345,0.27,2,59,11,12,13,144,239,0.1,1100,1006,40,7,13,54,890,100,18,25,67,1034,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1978-03-07,1978,3,7,1977,2411,0.27,2,59,11,12,13,144,239,0.1,1100,1072,41,7,12,58,952,100,18,25,71,1096,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1978-03-08,1978,3,8,1977,2467,0.27,2,59,11,12,13,144,239,0.1,1100,1128,41,7,12,61,1006,100,18,25,74,1150,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1978-03-09,1978,3,9,1977,2542,0.27,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1978-03-10,1978,3,10,1977,2591,0.27,2,59,11,12,13,144,239,0.09,1100,1252,41,7,12,67,1124,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1978-03-11,1978,3,11,1977,2671,0.31,2,59,11,12,13,144,239,0.09,1100,1332,41,7,13,67,1204,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1978-03-12,1978,3,12,1977,2716,0.31,2,59,11,12,13,144,239,0.09,1100,1377,41,7,13,67,1249,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1978-03-13,1978,3,13,1977,2840,0.31,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1978-03-14,1978,3,14,1977,2963,0.31,2,59,11,12,13,144,239,0.08,1100,1624,41,7,13,67,1496,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1978-03-15,1978,3,15,1977,3112,0.31,2,59,11,12,13,144,239,0.08,1100,1773,41,7,13,67,1645,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.8,3379
1978-03-16,1978,3,16,1977,3251,0.31,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1978-03-17,1978,3,17,1977,3417,0.31,2,59,11,12,13,144,239,0.07,1100,2078,41,7,13,67,1950,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1978-03-18,1978,3,18,1977,3470,0.31,2,59,11,12,13,144,239,0.07,1100,2131,41,7,13,66,2003,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.6,3182
1978-03-19,1978,3,19,1977,3709,0.31,2,59,11,12,13,144,239,0.06,1100,2370,41,7,12,67,2242,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1978-03-20,1978,3,20,1977,3905,0.31,2,59,11,12,13,144,239,0.06,1100,2566,41,6,13,67,2438,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.6,31.6,31.6,31.6,122.7,2945
1978-03-21,1978,3,21,1977,4036,0.23,2,59,11,12,13,144,239,0.06,1100,2697,41,6,13,67,2569,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1978-03-22,1978,3,22,1977,4273,0.23,2,59,11,12,13,144,239,0.06,1100,2934,41,7,13,67,2806,100,18,25,80,2950,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,115.1,2763
1978-03-23,1978,3,23,1977,4484,0.23,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1978-03-24,1978,3,24,1977,4720,0.23,2,59,11,12,13,144,239,0.05,1100,3381,41,7,13,67,3253,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2551
1978-03-25,1978,3,25,1977,4856,0.23,2,59,11,12,13,144,239,0.05,1100,3517,41,7,13,67,3389,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.4,2480
1978-03-26,1978,3,26,1977,4985,0.23,2,59,11,12,13,144,239,0.05,1100,3646,41,7,13,67,3518,100,18,25,80,3662,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,100.1,2403
1978-03-27,1978,3,27,1977,5114,0.23,2,59,11,12,13,144,239,0.05,1100,3775,41,7,13,67,3647,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1978-03-28,1978,3,28,1977,5186,0.23,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1978-03-29,1978,3,29,1977,5259,0.23,2,59,11,12,13,144,239,0.05,1100,3920,41,7,13,67,3792,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.5,24.5,24.5,24.5,95.0,2279
1978-03-30,1978,3,30,1977,5307,0.23,2,59,11,12,13,144,239,0.05,1100,3968,41,7,13,67,3840,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1978-03-31,1978,3,31,1977,5396,0.23,2,59,11,12,13,144,239,0.04,1100,4057,40,7,13,67,3929,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1978-04-01,1978,4,1,1977,5452,0.11,2,70,14,18,25,168,295,0.05,0,5157,1130,4,7,55,3961,1200,18,25,80,4129,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,91.3,2192
1978-04-02,1978,4,2,1977,5471,0.11,2,70,14,18,25,168,295,0.05,0,5176,1130,4,7,55,3980,1200,18,25,80,4148,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.4,23.4,23.4,23.4,90.8,2180
1978-04-03,1978,4,3,1977,5551,0.11,2,70,14,18,25,168,295,0.05,0,5256,1130,4,7,55,4060,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1978-04-04,1978,4,4,1977,5593,0.11,2,70,14,18,25,168,295,0.05,0,5298,1130,4,7,55,4102,1200,18,25,80,4270,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.85,0.85,0.85,0.85,22.6,22.6,22.6,22.6,87.5,2099
1978-04-05,1978,4,5,1977,5668,0.11,2,70,14,18,25,168,295,0.05,0,5373,1130,4,7,55,4177,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,85.4,2049
1978-04-06,1978,4,6,1977,5729,0.11,2,70,14,18,25,168,295,0.05,0,5434,1130,4,7,55,4238,1200,18,25,80,4406,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.7,21.7,21.7,21.7,83.7,2009
1978-04-07,1978,4,7,1977,5786,0.11,2,70,14,18,25,168,295,0.05,0,5491,1130,4,7,55,4295,1200,18,25,80,4463,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.3,21.3,21.3,21.3,82.2,1972
1978-04-08,1978,4,8,1977,5866,0.11,2,70,14,18,25,168,295,0.05,0,5571,1130,4,7,55,4375,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.8,20.8,20.8,20.8,80.1,1921
1978-04-09,1978,4,9,1977,5943,0.11,2,70,14,18,25,168,295,0.05,0,5648,1130,4,7,55,4452,1200,18,25,80,4620,1243,275,275,275,275,990.1,979.0,0.9,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.3,20.3,20.3,20.3,78.1,1873
1978-04-10,1978,4,10,1977,6061,0.11,2,70,14,18,25,168,295,0.05,0,5766,1130,4,7,55,4570,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.6,19.6,19.6,19.6,75.4,1808
1978-04-11,1978,4,11,1977,6170,0.04,1,84,14,20,27,219,364,0.06,0,5806,1116,4,5,53,4628,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,19.0,19.0,19.0,19.0,73.2,1756
1978-04-12,1978,4,12,1977,6228,0.04,1,84,14,20,27,219,364,0.06,0,5864,1116,4,5,53,4686,1200,18,25,80,4905,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,18.9,18.9,18.9,18.9,72.6,1742
1978-04-13,1978,4,13,1977,6288,0.04,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1736
1978-04-14,1978,4,14,1977,6307,0.04,1,84,14,20,27,219,364,0.06,0,5943,1116,4,5,53,4765,1200,18,25,80,4984,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1734
1978-04-15,1978,4,15,1977,6347,0.04,1,84,14,20,27,219,364,0.06,0,5983,1116,4,5,53,4805,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.1,1729
1978-04-16,1978,4,16,1977,6347,0.04,1,84,14,20,27,219,364,0.06,0,5983,1116,4,5,53,4805,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.1,1729
1978-04-17,1978,4,17,1977,6248,0.04,1,84,14,20,27,219,364,0.06,0,5884,1116,4,5,53,4706,1200,18,25,80,4925,1243,275,275,275,275,990.1,979.4,0.89,0.65,988.6,0,8.9,8.9,8.9,8.9,0.78,0.78,0.78,0.78,18.9,18.9,18.9,18.9,72.5,1740
1978-04-18,1978,4,18,1977,6288,0.04,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1736
1978-04-19,1978,4,19,1977,6307,0.04,1,84,14,20,27,219,364,0.06,0,5943,1116,4,5,53,4765,1200,18,25,80,4984,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1734
1978-04-20,1978,4,20,1977,6347,0.04,1,84,14,20,27,219,364,0.06,0,5983,1116,4,5,53,4805,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.1,1729
1978-04-21,1978,4,21,1977,6327,0.02,1,84,14,20,27,219,364,0.06,0,5963,1116,4,5,53,4785,1200,18,25,80,5004,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.2,1731
1978-04-22,1978,4,22,1977,6307,0.02,1,84,14,20,27,219,364,0.06,0,5943,1116,4,5,53,4765,1200,18,25,80,4984,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,0,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.3,1734
1978-04-23,1978,4,23,1977,6228,0.02,1,84,14,20,27,219,364,0.06,0,5864,1116,4,5,53,4686,1200,18,25,80,4905,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,18.9,18.9,18.9,18.9,72.6,1742
1978-04-24,1978,4,24,1977,6170,0.02,1,84,14,20,27,219,364,0.06,0,5806,1116,4,5,53,4628,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,19.0,19.0,19.0,19.0,73.2,1756
1978-04-25,1978,4,25,1977,6081,0.02,1,84,14,20,27,219,364,0.06,0,5717,1116,4,4,53,4539,1200,18,25,80,4758,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.5,19.5,19.5,19.5,75.0,1799
1978-04-26,1978,4,26,1977,6023,0.02,1,84,14,20,27,219,364,0.06,0,5659,1116,4,5,53,4481,1200,18,25,80,4700,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.5,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.8,19.8,19.8,19.8,76.1,1827
1978-04-27,1978,4,27,1977,5963,0.02,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.6,1861
1978-04-28,1978,4,28,1977,5905,0.02,1,84,14,20,27,219,364,0.06,0,5541,1116,4,4,53,4363,1200,18,25,80,4582,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.81,0.81,0.81,0.81,20.5,20.5,20.5,20.5,79.1,1897
1978-04-29,1978,4,29,1977,5866,0.02,1,84,14,20,27,219,364,0.06,0,5502,1116,4,5,53,4324,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.8,20.8,20.8,20.8,80.1,1921
1978-04-30,1978,4,30,1977,5748,0.02,1,84,14,20,27,219,364,0.06,0,5384,1116,4,5,53,4206,1200,18,25,80,4425,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.83,0.83,0.83,0.83,21.5,21.5,21.5,21.5,83.2,1997
1978-05-01,1978,5,1,1977,5668,0.0,1,71,14,18,24,213,340,0.06,0,5328,1129,4,7,56,4132,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,85.4,2049
1978-05-02,1978,5,2,1977,5630,0.0,1,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.3,22.3,22.3,22.3,86.4,2074
1978-05-03,1978,5,3,1977,5574,0.0,1,71,14,18,24,213,340,0.06,0,5234,1129,4,7,56,4038,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.0,2111
1978-05-04,1978,5,4,1977,5569,0.0,1,71,14,18,24,213,340,0.06,0,5229,1129,4,7,56,4033,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,2114
1978-05-05,1978,5,5,1977,5513,0.0,1,71,14,18,24,213,340,0.06,0,5173,1129,4,7,56,3977,1200,18,25,80,4190,1243,275,275,275,275,990.0,978.3,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.87,0.87,0.87,0.87,23.1,23.1,23.1,23.1,89.7,2152
1978-05-06,1978,5,6,1977,5396,0.0,1,71,14,18,24,213,340,0.06,1100,3956,29,4,7,56,3860,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1978-05-07,1978,5,7,1977,5359,0.0,1,71,14,18,24,213,340,0.06,1100,3919,29,4,7,56,3823,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.1,2234
1978-05-08,1978,5,8,1977,5307,0.0,1,71,14,18,24,213,340,0.06,1100,3867,29,4,7,56,3771,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1978-05-09,1978,5,9,1977,5259,0.0,1,71,14,18,24,213,340,0.06,1100,3819,29,4,7,56,3723,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.5,24.5,24.5,24.5,95.0,2279
1978-05-10,1978,5,10,1977,5204,0.0,1,71,14,18,24,213,340,0.07,1100,3764,29,4,7,56,3668,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,96.0,2303
1978-05-11,1978,5,11,1977,5133,0.02,1,71,14,18,24,213,340,0.07,1100,3693,29,4,7,56,3597,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2336
1978-05-12,1978,5,12,1977,5026,0.02,1,71,14,18,24,213,340,0.07,1100,3586,29,4,7,56,3490,100,18,25,80,3703,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.6,25.6,25.6,25.6,99.4,2385
1978-05-13,1978,5,13,1977,4873,0.02,1,71,14,18,24,213,340,0.07,1100,3433,29,4,7,56,3337,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.5,26.5,26.5,26.5,102.9,2470
1978-05-14,1978,5,14,1977,4795,0.02,1,71,14,18,24,213,340,0.07,1100,3355,29,4,7,55,3259,100,18,25,80,3472,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.0,27.0,27.0,27.0,104.9,2516
1978-05-15,1978,5,15,1977,4720,0.02,1,71,14,18,24,213,340,0.07,1100,3280,29,4,7,56,3184,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2551
1978-05-16,1978,5,16,1977,4611,0.02,1,71,14,18,24,213,340,0.07,1100,3171,29,4,7,56,3075,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.4,2602
1978-05-17,1978,5,17,1977,4532,0.02,1,71,14,18,24,213,340,0.08,1100,3092,29,4,7,56,2996,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.0,2640
1978-05-18,1978,5,18,1977,4479,0.02,1,71,14,18,24,213,340,0.08,1100,3039,29,3,7,56,2943,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1978-05-19,1978,5,19,1977,4385,0.02,1,71,14,18,24,213,340,0.08,1100,2945,29,3,7,56,2849,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1978-05-20,1978,5,20,1977,4273,0.02,1,71,14,18,24,213,340,0.08,1100,2833,29,3,7,56,2737,100,18,25,80,2950,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,115.1,2763
1978-05-21,1978,5,21,1977,4160,0.02,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1978-05-22,1978,5,22,1977,4037,0.02,1,71,14,18,24,213,340,0.08,1100,2597,29,4,7,56,2501,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1978-05-23,1978,5,23,1977,3988,0.02,1,71,14,18,24,213,340,0.09,1100,2548,29,4,7,56,2452,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1978-05-24,1978,5,24,1977,3939,0.02,1,71,14,18,24,213,340,0.09,1100,2499,29,4,7,56,2403,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.9,2926
1978-05-25,1978,5,25,1977,3845,0.02,1,71,14,18,24,213,340,0.09,1100,2405,29,4,7,56,2309,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1978-05-26,1978,5,26,1977,3811,0.02,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1978-05-27,1978,5,27,1977,3618,0.02,1,71,14,18,24,213,340,0.09,1100,2178,29,4,7,56,2082,100,18,25,80,2295,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,129.3,3102
1978-05-28,1978,5,28,1977,3530,0.02,1,71,14,18,24,213,340,0.1,1100,2090,29,4,7,56,1994,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
1978-05-29,1978,5,29,1977,3467,0.02,1,71,14,18,24,213,340,0.1,1100,2027,29,4,7,56,1931,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1978-05-30,1978,5,30,1977,3452,0.02,1,71,14,18,24,213,340,0.1,1100,2012,29,4,7,56,1916,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1978-05-31,1978,5,31,1977,3441,0.02,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1978-06-01,1978,6,1,1977,3405,0.02,1,67,13,15,17,181,293,0.09,1100,2012,32,5,10,63,1901,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1978-06-02,1978,6,2,1977,3313,0.02,1,67,13,15,17,181,293,0.09,1100,1920,33,5,10,63,1809,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1978-06-03,1978,6,3,1977,3210,0.02,1,67,13,15,17,181,293,0.09,1100,1817,33,5,10,63,1706,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1978-06-04,1978,6,4,1977,3139,0.02,1,67,13,15,17,181,293,0.09,1100,1746,33,5,10,63,1635,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1978-06-05,1978,6,5,1977,3032,0.02,1,67,13,15,17,181,293,0.1,1100,1639,33,5,10,63,1528,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1978-06-06,1978,6,6,1977,3004,0.02,1,67,13,15,17,181,293,0.1,1100,1611,33,5,10,63,1500,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1978-06-07,1978,6,7,1977,2931,0.02,1,67,13,15,17,181,293,0.1,1100,1538,33,5,10,63,1427,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1978-06-08,1978,6,8,1977,2873,0.02,1,67,13,15,17,181,293,0.1,1100,1480,33,5,10,63,1369,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1978-06-09,1978,6,9,1977,2802,0.02,1,67,13,15,17,181,293,0.1,1100,1409,33,5,10,63,1298,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1978-06-10,1978,6,10,1977,2742,0.02,1,67,13,15,17,181,293,0.11,1100,1349,33,5,10,63,1238,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1978-06-11,1978,6,11,1977,2697,0.02,1,67,13,15,17,181,293,0.11,1100,1304,33,5,10,63,1193,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1978-06-12,1978,6,12,1977,2631,0.02,1,67,13,15,17,181,293,0.11,1100,1238,33,4,10,63,1127,100,18,25,80,1308,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3694
1978-06-13,1978,6,13,1977,2567,0.02,1,67,13,15,17,181,293,0.11,1100,1174,33,4,10,63,1063,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1978-06-14,1978,6,14,1977,2496,0.02,1,67,13,15,17,181,293,0.12,1100,1103,33,5,10,63,992,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1978-06-15,1978,6,15,1977,2450,0.02,1,67,13,15,17,181,293,0.12,1100,1057,33,5,9,61,947,100,18,25,78,1128,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1978-06-16,1978,6,16,1977,2384,0.02,1,67,13,15,17,181,293,0.12,1100,991,33,5,10,57,886,100,18,25,74,1067,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1978-06-17,1978,6,17,1977,2327,0.02,1,67,13,15,17,181,293,0.13,1100,934,32,5,10,54,832,100,18,25,71,1013,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1978-06-18,1978,6,18,1977,2293,0.02,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1978-06-19,1978,6,19,1977,2261,0.02,1,67,13,15,17,181,293,0.13,1100,868,33,5,10,50,769,100,18,25,67,950,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1978-06-20,1978,6,20,1977,2195,0.02,1,67,13,15,17,181,293,0.13,1100,802,33,5,10,46,707,100,18,25,63,888,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1978-06-21,1978,6,21,1977,2161,0.02,1,67,13,15,17,181,293,0.14,1100,768,33,5,10,44,675,100,18,25,61,856,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
1978-06-22,1978,6,22,1977,2112,0.02,1,67,13,15,17,181,293,0.14,1100,719,33,5,10,41,629,100,18,25,58,810,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1978-06-23,1978,6,23,1977,2076,0.02,1,67,13,15,17,181,293,0.14,1100,683,33,4,10,39,596,100,18,25,56,777,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1978-06-24,1978,6,24,1977,2019,0.02,1,67,13,15,17,181,293,0.15,1100,626,33,5,10,36,542,100,18,25,53,723,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1978-06-25,1978,6,25,1977,1971,0.02,1,67,13,15,17,181,293,0.15,1100,578,33,5,10,33,497,100,18,25,50,678,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1978-06-26,1978,6,26,1977,1921,0.02,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1978-06-27,1978,6,27,1977,1881,0.02,1,67,13,15,17,181,293,0.16,1100,488,33,4,10,28,411,100,18,25,45,592,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1978-06-28,1978,6,28,1977,1835,0.02,1,67,13,15,17,181,293,0.16,1100,442,33,5,10,25,369,100,18,25,42,550,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1978-06-29,1978,6,29,1977,1801,0.02,1,67,13,15,17,181,293,0.16,1100,408,33,5,10,23,336,100,18,25,40,517,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1978-06-30,1978,6,30,1977,1745,0.02,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1978-07-01,1978,7,1,1977,1707,0.02,1,63,12,13,13,155,256,0.15,1100,351,37,6,12,17,278,100,18,25,30,433,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1978-07-02,1978,7,2,1977,1677,0.02,1,63,12,13,13,155,256,0.15,1100,321,37,6,12,16,250,100,18,25,29,405,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1978-07-03,1978,7,3,1977,1617,0.02,1,63,12,13,13,155,256,0.16,1100,261,37,6,12,13,193,100,18,25,26,348,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1978-07-04,1978,7,4,1977,1570,0.02,1,63,12,13,13,155,256,0.16,1100,214,37,6,10,10,149,100,18,23,23,304,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4452
1978-07-05,1978,7,5,1977,1528,0.02,1,63,12,13,13,155,256,0.17,1100,172,37,6,8,8,112,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4486
1978-07-06,1978,7,6,1977,1492,0.02,1,63,12,13,13,155,256,0.17,1100,136,33,6,6,6,83,96,18,19,19,238,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1978-07-07,1978,7,7,1977,1454,0.02,1,63,12,13,13,155,256,0.18,1100,98,24,4,5,5,59,87,16,18,18,214,1221,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.8,4556
1978-07-08,1978,7,8,1977,1431,0.02,1,63,12,13,13,155,256,0.18,1100,75,18,3,3,3,45,81,15,16,16,200,1214,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.7,4577
1978-07-09,1978,7,9,1977,1392,0.02,1,63,12,13,13,155,256,0.18,1100,36,8,1,1,1,21,71,13,14,14,176,1200,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.3,4614
1978-07-10,1978,7,10,1977,1365,0.02,1,63,12,13,13,155,256,0.19,1100,9,2,0,0,0,6,65,12,13,13,161,1191,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1978-07-11,1978,7,11,1977,1327,0.02,1,63,12,13,13,155,256,0.19,1071,0,0,0,0,0,0,63,12,13,13,155,1159,267,267,267,267,990.0,968.9,0.79,0.58,988.6,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.8,4578
1978-07-12,1978,7,12,1977,1269,0.02,1,63,12,13,13,155,256,0.2,1013,0,0,0,0,0,0,63,12,13,13,155,1101,253,253,253,253,990.0,968.7,0.7,0.45,988.8,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.3,4424
1978-07-13,1978,7,13,1977,1231,0.02,1,63,12,13,13,155,256,0.21,975,0,0,0,0,0,0,63,12,13,13,155,1063,243,243,243,243,990.0,968.6,0.65,0.41,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.5,4308
1978-07-14,1978,7,14,1977,1195,0.02,1,63,12,13,13,155,256,0.21,939,0,0,0,0,0,0,63,12,13,13,155,1027,234,234,234,234,990.0,968.5,0.6,0.39,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.4,4186
1978-07-15,1978,7,15,1977,1182,0.02,1,63,12,13,13,155,256,0.22,926,0,0,0,0,0,0,63,12,13,13,155,1014,231,231,231,231,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.6,4142
1978-07-16,1978,7,16,1977,1166,0.02,1,63,12,13,13,155,256,0.22,910,0,0,0,0,0,0,63,12,13,13,155,998,227,227,227,227,990.0,968.4,0.57,0.38,989.1,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.3,4086
1978-07-17,1978,7,17,1977,1141,0.02,1,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,221,221,221,221,990.0,968.3,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.5,3997
1978-07-18,1978,7,18,1977,1125,0.02,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1978-07-19,1978,7,19,1977,1107,0.02,1,63,12,13,13,155,256,0.23,851,0,0,0,0,0,0,63,12,13,13,155,939,212,212,212,212,990.0,968.2,0.52,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.1,3866
1978-07-20,1978,7,20,1977,1086,0.02,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.5,3779
1978-07-21,1978,7,21,1977,1073,0.02,1,63,12,13,13,155,256,0.24,817,0,0,0,0,0,0,63,12,13,13,155,905,272,272,272,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.0,0.96,0.96,0.96,0.0,53.1,53.1,53.1,0.0,144.6,3470
1978-07-22,1978,7,22,1977,1066,0.02,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,270,270,270,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.7,52.7,52.7,0.0,144.6,3470
1978-07-23,1978,7,23,1977,1042,0.02,1,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,262,262,262,0,990.0,968.0,0.46,0.32,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1978-07-24,1978,7,24,1977,1025,0.02,1,63,12,13,13,155,256,0.25,769,0,0,0,0,0,0,63,12,13,13,155,857,256,256,256,0,990.0,968.0,0.44,0.31,989.2,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1978-07-25,1978,7,25,1977,989,0.02,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,244,244,244,0,990.0,967.9,0.41,0.29,989.3,3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,48.6,48.6,48.6,0.0,142.8,3426
1978-07-26,1978,7,26,1977,971,0.02,1,63,12,13,13,155,256,0.26,715,0,0,0,0,0,0,63,12,13,13,155,803,238,238,238,0,990.0,967.8,0.39,0.28,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.9,3358
1978-07-27,1978,7,27,1977,947,0.02,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,230,230,230,0,990.0,967.7,0.37,0.26,989.4,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.1,3266
1978-07-28,1978,7,28,1977,924,0.02,1,63,12,13,13,155,256,0.28,668,0,0,0,0,0,0,63,12,13,13,155,756,222,222,222,0,990.0,967.6,0.36,0.25,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.4,3178
1978-07-29,1978,7,29,1977,905,0.02,1,63,12,13,13,155,256,0.28,649,0,0,0,0,0,0,63,12,13,13,155,737,216,216,216,0,990.0,967.5,0.35,0.23,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.2,3100
1978-07-30,1978,7,30,1977,876,0.02,1,63,12,13,13,155,256,0.29,620,0,0,0,0,0,0,63,12,13,13,155,708,206,206,206,0,990.0,967.4,0.33,0.22,989.5,3,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,124.3,2984
1978-07-31,1978,7,31,1977,858,0.02,1,63,12,13,13,155,256,0.3,602,0,0,0,0,0,0,63,12,13,13,155,690,200,200,200,0,990.0,967.3,0.32,0.2,989.5,3,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2903
1978-08-01,1978,8,1,1977,847,0.02,1,58,10,10,7,117,202,0.24,645,0,0,0,0,0,0,58,10,10,7,117,723,215,215,215,0,990.0,967.3,0.34,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.8,3115
1978-08-02,1978,8,2,1977,834,0.02,1,58,10,10,7,117,202,0.24,632,0,0,0,0,0,0,58,10,10,7,117,710,210,210,210,0,990.0,967.2,0.33,0.22,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1978-08-03,1978,8,3,1977,819,0.02,1,58,10,10,7,117,202,0.25,617,0,0,0,0,0,0,58,10,10,7,117,695,205,205,205,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.0,2999
1978-08-04,1978,8,4,1977,803,0.02,1,58,10,10,7,117,202,0.25,601,0,0,0,0,0,0,58,10,10,7,117,679,200,200,200,0,990.0,967.1,0.31,0.2,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,41.6,41.6,41.6,0.0,122.2,2932
1978-08-05,1978,8,5,1977,794,0.02,1,58,10,10,7,117,202,0.25,592,0,0,0,0,0,0,58,10,10,7,117,670,197,197,197,0,990.0,967.1,0.31,0.2,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.3,2887
1978-08-06,1978,8,6,1977,779,0.02,1,58,10,10,7,117,202,0.26,577,0,0,0,0,0,0,58,10,10,7,117,655,192,192,192,0,990.0,967.0,0.3,0.19,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,40.1,40.1,40.1,0.0,117.4,2817
1978-08-07,1978,8,7,1977,760,0.02,1,58,10,10,7,117,202,0.27,558,0,0,0,0,0,0,58,10,10,7,117,636,186,186,186,0,990.0,966.9,0.29,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.6,2727
1978-08-08,1978,8,8,1977,748,0.02,1,58,10,10,7,117,202,0.27,546,0,0,0,0,0,0,58,10,10,7,117,624,273,273,0,0,990.0,966.9,0.28,0.17,989.6,2,22.4,22.4,22.6,22.6,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
1978-08-09,1978,8,9,1977,739,0.02,1,58,10,10,7,117,202,0.27,537,0,0,0,0,0,0,58,10,10,7,117,615,268,268,0,0,990.0,966.9,0.28,0.16,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
1978-08-10,1978,8,10,1977,728,0.02,1,58,10,10,7,117,202,0.28,526,0,0,0,0,0,0,58,10,10,7,117,604,263,263,0,0,990.0,966.8,0.27,0.15,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1978-08-11,1978,8,11,1977,720,0.02,1,58,10,10,7,117,202,0.28,518,0,0,0,0,0,0,58,10,10,7,117,596,259,259,0,0,990.0,966.8,0.27,0.15,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1978-08-12,1978,8,12,1977,712,0.02,1,58,10,10,7,117,202,0.28,510,0,0,0,0,0,0,58,10,10,7,117,588,255,255,0,0,990.0,966.7,0.26,0.14,989.6,2,22.6,22.6,22.8,22.8,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1978-08-13,1978,8,13,1977,691,0.02,1,58,10,10,7,117,202,0.29,489,0,0,0,0,0,0,58,10,10,7,117,567,244,244,0,0,990.0,966.7,0.25,0.13,989.6,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1978-08-14,1978,8,14,1977,684,0.02,1,58,10,10,7,117,202,0.3,482,0,0,0,0,0,0,58,10,10,7,117,560,241,241,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1978-08-15,1978,8,15,1977,682,0.02,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.0,966.6,0.24,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1978-08-16,1978,8,16,1977,666,0.02,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1978-08-17,1978,8,17,1977,659,0.02,1,58,10,10,7,117,202,0.31,457,0,0,0,0,0,0,58,10,10,7,117,535,228,228,0,0,990.0,966.5,0.23,0.12,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2312
1978-08-18,1978,8,18,1977,636,0.02,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.0,966.4,0.22,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1978-08-19,1978,8,19,1977,630,0.02,1,58,10,10,7,117,202,0.32,428,0,0,0,0,0,0,58,10,10,7,117,506,214,214,0,0,990.0,966.4,0.21,0.1,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.7,2175
1978-08-20,1978,8,20,1977,623,0.02,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1978-08-21,1978,8,21,1977,618,0.0,1,58,10,10,7,117,202,0.33,416,0,0,0,0,0,0,58,10,10,7,117,494,208,208,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1978-08-22,1978,8,22,1977,608,0.0,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2074
1978-08-23,1978,8,23,1977,601,0.0,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2041
1978-08-24,1978,8,24,1977,589,0.0,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1978-08-25,1978,8,25,1977,583,0.0,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1978-08-26,1978,8,26,1977,583,0.0,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1978-08-27,1978,8,27,1977,571,0.0,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
1978-08-28,1978,8,28,1977,566,0.0,1,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.6,1863
1978-08-29,1978,8,29,1977,563,0.0,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.0,1847
1978-08-30,1978,8,30,1977,562,0.0,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1978-08-31,1978,8,31,1977,556,0.0,1,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1978-09-01,1978,9,1,1977,550,0.0,1,48,8,7,4,79,146,0.26,404,0,0,0,0,0,0,48,8,7,4,79,467,202,202,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,44.4,44.4,0.0,0.0,87.1,2089
1978-09-02,1978,9,2,1977,550,0.0,1,48,8,7,4,79,146,0.26,404,0,0,0,0,0,0,48,8,7,4,79,467,202,202,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,44.4,44.4,0.0,0.0,87.1,2089
1978-09-03,1978,9,3,1977,542,0.0,1,48,8,7,4,79,146,0.27,396,0,0,0,0,0,0,48,8,7,4,79,459,198,198,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2045
1978-09-04,1978,9,4,1977,542,0.0,1,48,8,7,4,79,146,0.27,396,0,0,0,0,0,0,48,8,7,4,79,459,198,198,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2045
1978-09-05,1978,9,5,1977,537,0.0,1,48,8,7,4,79,146,0.27,391,0,0,0,0,0,0,48,8,7,4,79,454,195,195,0,0,990.0,966.0,0.2,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.4,2024
1978-09-06,1978,9,6,1977,532,0.0,1,48,8,7,4,79,146,0.27,386,0,0,0,0,0,0,48,8,7,4,79,449,193,193,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,42.5,42.5,0.0,0.0,83.3,1999
1978-09-07,1978,9,7,1977,527,0.0,1,48,8,7,4,79,146,0.28,381,0,0,0,0,0,0,48,8,7,4,79,444,190,190,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,42.0,42.0,0.0,0.0,82.2,1973
1978-09-08,1978,9,8,1977,523,0.0,1,48,8,7,4,79,146,0.28,377,0,0,0,0,0,0,48,8,7,4,79,440,188,188,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.3,1950
1978-09-09,1978,9,9,1977,523,0.0,1,48,8,7,4,79,146,0.28,377,0,0,0,0,0,0,48,8,7,4,79,440,188,188,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.3,1950
1978-09-10,1978,9,10,1977,516,0.0,1,48,8,7,4,79,146,0.28,370,0,0,0,0,0,0,48,8,7,4,79,433,185,185,0,0,990.0,965.9,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.9,1917
1978-09-11,1978,9,11,1977,512,0.0,1,48,8,7,4,79,146,0.29,366,0,0,0,0,0,0,48,8,7,4,79,429,183,183,0,0,990.0,965.9,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.8,1892
1978-09-12,1978,9,12,1977,505,0.0,1,48,8,7,4,79,146,0.29,359,0,0,0,0,0,0,48,8,7,4,79,422,179,179,0,0,990.0,965.9,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,1853
1978-09-13,1978,9,13,1977,494,0.0,1,48,8,7,4,79,146,0.3,348,0,0,0,0,0,0,48,8,7,4,79,411,174,174,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.9,1798
1978-09-14,1978,9,14,1977,489,0.0,1,48,8,7,4,79,146,0.3,343,0,0,0,0,0,0,48,8,7,4,79,406,171,171,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1769
1978-09-15,1978,9,15,1977,486,0.0,1,48,8,7,4,79,146,0.3,340,0,0,0,0,0,0,48,8,7,4,79,403,170,170,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,73.0,1751
1978-09-16,1978,9,16,1977,477,0.0,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1706
1978-09-17,1978,9,17,1977,477,0.0,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1706
1978-09-18,1978,9,18,1977,472,0.0,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1978-09-19,1978,9,19,1977,470,0.0,1,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
1978-09-20,1978,9,20,1977,467,0.0,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1655
1978-09-21,1978,9,21,1977,467,0.0,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1655
1978-09-22,1978,9,22,1977,462,0.0,1,48,8,7,4,79,146,0.32,316,0,0,0,0,0,0,48,8,7,4,79,379,158,158,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1978-09-23,1978,9,23,1977,459,0.0,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
1978-09-24,1978,9,24,1977,455,0.0,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1978-09-25,1978,9,25,1977,455,0.0,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1978-09-26,1978,9,26,1977,453,0.0,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1585
1978-09-27,1978,9,27,1977,445,0.0,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1547
1978-09-28,1978,9,28,1977,442,0.0,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1532
1978-09-29,1978,9,29,1977,440,0.0,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1978-09-30,1978,9,30,1977,435,0.0,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1978-10-01,1978,10,1,1978,435,0.0,1,44,7,6,3,60,120,0.28,315,0,0,0,0,0,0,44,7,6,3,60,372,157,157,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1635
1978-10-02,1978,10,2,1978,440,0.0,1,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1978-10-03,1978,10,3,1978,435,0.0,1,44,7,6,3,60,120,0.28,315,0,0,0,0,0,0,44,7,6,3,60,372,157,157,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1635
1978-10-04,1978,10,4,1978,430,0.0,1,44,7,6,3,60,120,0.28,310,0,0,0,0,0,0,44,7,6,3,60,367,155,155,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.2,1612
1978-10-05,1978,10,5,1978,426,0.0,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1978-10-06,1978,10,6,1978,426,0.0,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1978-10-07,1978,10,7,1978,426,0.0,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
