Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1980-01-12,1980,1,12,1979,1027,0.07,1,49,8,7,5,81,150,0.15,877,0,0,0,0,0,0,49,8,7,5,81,941,219,219,219,219,990.0,968.0,0.52,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4039
1980-01-13,1980,1,13,1979,1059,0.07,1,49,8,7,5,81,150,0.14,909,0,0,0,0,0,0,49,8,7,5,81,973,227,227,227,227,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4158
1980-01-14,1980,1,14,1979,1089,0.07,1,49,8,7,5,81,150,0.14,939,0,0,0,0,0,0,49,8,7,5,81,1003,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.6,4263
1980-01-15,1980,1,15,1979,1125,0.07,1,49,8,7,5,81,150,0.13,975,0,0,0,0,0,0,49,8,7,5,81,1039,243,243,243,243,990.0,968.3,0.61,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.7,46.7,46.7,46.7,182.9,4389
1980-01-16,1980,1,16,1979,1151,0.07,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.0,968.4,0.65,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.4,4473
1980-01-17,1980,1,17,1979,1186,0.07,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,190.6,4574
1980-01-18,1980,1,18,1979,1208,0.07,1,49,8,7,5,81,150,0.12,1058,0,0,0,0,0,0,49,8,7,5,81,1122,264,264,264,264,990.0,968.6,0.73,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.2,49.2,49.2,49.2,192.8,4627
1980-01-19,1980,1,19,1979,1269,0.07,1,49,8,7,5,81,150,0.12,1100,19,6,1,0,0,10,55,9,7,5,91,1172,275,275,275,275,990.0,968.7,0.8,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1980-01-20,1980,1,20,1979,1414,0.07,1,49,8,7,5,81,150,0.11,1100,164,51,8,7,5,91,100,16,14,10,172,1231,275,275,275,275,990.0,969.2,0.9,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,191.0,4584
1980-01-21,1980,1,21,1979,1528,0.05,1,49,8,7,5,81,150,0.1,1100,278,51,10,12,9,194,100,18,19,14,275,1237,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1980-01-22,1980,1,22,1979,1677,0.05,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1980-01-23,1980,1,23,1979,1832,0.05,1,49,8,7,5,81,150,0.08,1100,582,51,9,17,19,483,100,18,25,24,564,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1980-01-24,1980,1,24,1979,1983,0.05,1,49,8,7,5,81,150,0.08,1100,733,50,10,18,24,629,100,18,25,29,710,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1980-01-25,1980,1,25,1979,2076,0.05,1,49,8,7,5,81,150,0.07,1100,826,51,10,18,27,720,100,18,25,32,801,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1980-01-26,1980,1,26,1979,2130,0.05,1,49,8,7,5,81,150,0.07,1100,880,51,10,18,29,771,100,18,25,34,852,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1980-01-27,1980,1,27,1979,2155,0.05,1,49,8,7,5,81,150,0.07,1100,905,51,10,18,30,796,100,18,25,35,877,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1980-01-28,1980,1,28,1979,2187,0.05,1,49,8,7,5,81,150,0.07,1100,937,51,10,18,31,827,100,18,25,36,908,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1980-01-29,1980,1,29,1979,2195,0.05,1,49,8,7,5,81,150,0.07,1100,945,51,10,18,31,834,100,18,25,36,915,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1980-01-30,1980,1,30,1979,2221,0.05,1,49,8,7,5,81,150,0.07,1100,971,51,10,18,32,860,100,18,25,37,941,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1980-01-31,1980,1,31,1979,2231,0.05,1,49,8,7,5,81,150,0.07,1100,981,51,10,18,32,870,100,18,25,37,951,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1980-02-01,1980,2,1,1979,2231,0.05,1,55,10,10,8,114,197,0.09,1100,934,45,8,15,37,828,100,18,25,45,942,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1980-02-02,1980,2,2,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1980-02-03,1980,2,3,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1980-02-04,1980,2,4,1979,2293,0.05,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1980-02-05,1980,2,5,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1980-02-06,1980,2,6,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1980-02-07,1980,2,7,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1980-02-08,1980,2,8,1979,2261,0.05,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1980-02-09,1980,2,9,1979,2231,0.05,1,55,10,10,8,114,197,0.09,1100,934,45,8,15,37,828,100,18,25,45,942,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1980-02-10,1980,2,10,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1980-02-11,1980,2,11,1979,2261,0.07,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1980-02-12,1980,2,12,1979,2221,0.07,1,55,10,10,8,114,197,0.09,1100,924,45,8,15,37,819,100,18,25,45,933,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1980-02-13,1980,2,13,1979,2217,0.07,1,55,10,10,8,114,197,0.09,1100,920,45,8,15,37,814,100,18,25,45,928,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1980-02-14,1980,2,14,1979,2195,0.07,1,55,10,10,8,114,197,0.09,1100,898,45,8,15,36,793,100,18,25,44,907,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1980-02-15,1980,2,15,1979,2276,0.07,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1980-02-16,1980,2,16,1979,2335,0.07,1,55,10,10,8,114,197,0.08,1100,1038,45,8,15,42,928,100,18,25,50,1042,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1980-02-17,1980,2,17,1979,2301,0.07,1,55,10,10,8,114,197,0.09,1100,1004,45,8,15,40,895,100,18,25,48,1009,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1980-02-18,1980,2,18,1979,2300,0.07,1,55,10,10,8,114,197,0.09,1100,1003,45,8,15,40,895,100,18,25,48,1009,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3915
1980-02-19,1980,2,19,1979,2293,0.07,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1980-02-20,1980,2,20,1979,2293,0.07,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1980-02-21,1980,2,21,1979,2276,0.12,2,49,8,7,5,93,162,0.07,1100,1014,51,10,18,31,903,100,18,25,36,996,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1980-02-22,1980,2,22,1979,2266,0.12,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1980-02-23,1980,2,23,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1980-02-24,1980,2,24,1979,2221,0.12,2,49,8,7,5,93,162,0.07,1100,959,51,10,18,29,851,100,18,25,34,944,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1980-02-25,1980,2,25,1979,2221,0.12,2,49,8,7,5,93,162,0.07,1100,959,51,10,18,29,851,100,18,25,34,944,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1980-02-26,1980,2,26,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1980-02-27,1980,2,27,1979,2261,0.12,2,49,8,7,5,93,162,0.07,1100,999,51,10,18,30,889,100,18,25,35,982,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1980-02-28,1980,2,28,1979,2266,0.12,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1980-02-29,1980,2,29,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1980-03-01,1980,3,1,1979,2231,0.23,2,59,11,12,13,144,239,0.11,1100,892,41,7,13,48,783,100,18,25,61,927,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1980-03-02,1980,3,2,1979,2276,0.23,2,59,11,12,13,144,239,0.11,1100,937,41,7,13,50,825,100,18,25,63,969,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1980-03-03,1980,3,3,1979,2276,0.23,2,59,11,12,13,144,239,0.11,1100,937,41,7,13,50,825,100,18,25,63,969,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1980-03-04,1980,3,4,1979,2301,0.23,2,59,11,12,13,144,239,0.1,1100,962,41,7,13,52,849,100,18,25,65,993,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1980-03-05,1980,3,5,1979,2310,0.23,2,59,11,12,13,144,239,0.1,1100,971,41,7,13,52,857,100,18,25,65,1001,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1980-03-06,1980,3,6,1979,2335,0.23,2,59,11,12,13,144,239,0.1,1100,996,41,7,13,54,880,100,18,25,67,1024,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1980-03-07,1980,3,7,1979,2345,0.23,2,59,11,12,13,144,239,0.1,1100,1006,40,7,13,54,890,100,18,25,67,1034,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1980-03-08,1980,3,8,1979,2384,0.23,2,59,11,12,13,144,239,0.1,1100,1045,41,7,13,56,927,100,18,25,69,1071,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1980-03-09,1980,3,9,1979,2411,0.23,2,59,11,12,13,144,239,0.1,1100,1072,41,7,12,58,952,100,18,25,71,1096,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1980-03-10,1980,3,10,1979,2423,0.23,2,59,11,12,13,144,239,0.1,1100,1084,41,7,12,58,964,100,18,25,71,1108,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1980-03-11,1980,3,11,1979,2467,0.32,2,59,11,12,13,144,239,0.1,1100,1128,41,7,12,61,1006,100,18,25,74,1150,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1980-03-12,1980,3,12,1979,2517,0.32,2,59,11,12,13,144,239,0.09,1100,1178,41,6,13,64,1052,100,18,25,77,1196,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1980-03-13,1980,3,13,1979,2554,0.32,2,59,11,12,13,144,239,0.09,1100,1215,41,7,13,66,1088,100,18,25,79,1232,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1980-03-14,1980,3,14,1979,2575,0.32,2,59,11,12,13,144,239,0.09,1100,1236,41,7,13,67,1108,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1980-03-15,1980,3,15,1979,2616,0.32,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1980-03-16,1980,3,16,1979,2616,0.32,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1980-03-17,1980,3,17,1979,2645,0.32,2,59,11,12,13,144,239,0.09,1100,1306,41,7,13,67,1178,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1980-03-18,1980,3,18,1979,2671,0.32,2,59,11,12,13,144,239,0.09,1100,1332,41,7,13,67,1204,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1980-03-19,1980,3,19,1979,2680,0.32,2,59,11,12,13,144,239,0.09,1100,1341,41,7,13,67,1213,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1980-03-20,1980,3,20,1979,2697,0.32,2,59,11,12,13,144,239,0.09,1100,1358,41,7,13,67,1230,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1980-03-21,1980,3,21,1979,2704,0.41,3,49,9,9,9,107,183,0.07,1100,1421,51,9,16,69,1275,100,18,25,78,1382,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1980-03-22,1980,3,22,1979,2742,0.41,3,49,9,9,9,107,183,0.07,1100,1459,51,9,16,71,1312,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1980-03-23,1980,3,23,1979,2749,0.41,3,49,9,9,9,107,183,0.07,1100,1466,51,9,16,71,1319,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1980-03-24,1980,3,24,1979,2769,0.41,3,49,9,9,9,107,183,0.07,1100,1486,51,9,16,71,1339,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1980-03-25,1980,3,25,1979,2802,0.41,3,49,9,9,9,107,183,0.07,1100,1519,51,9,16,71,1372,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1980-03-26,1980,3,26,1979,2819,0.41,3,49,9,9,9,107,183,0.06,1100,1536,51,9,16,71,1389,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1980-03-27,1980,3,27,1979,2831,0.41,3,49,9,9,9,107,183,0.06,1100,1548,51,9,16,71,1401,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1980-03-28,1980,3,28,1979,2840,0.41,3,49,9,9,9,107,183,0.06,1100,1557,51,9,16,71,1410,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1980-03-29,1980,3,29,1979,2873,0.41,3,49,9,9,9,107,183,0.06,1100,1590,51,9,16,71,1443,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1980-03-30,1980,3,30,1979,2914,0.41,3,49,9,9,9,107,183,0.06,1100,1631,51,9,16,71,1484,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1980-03-31,1980,3,31,1979,2931,0.41,3,49,9,9,9,107,183,0.06,1100,1648,51,9,16,71,1501,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1980-04-01,1980,4,1,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1980-04-02,1980,4,2,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1980-04-03,1980,4,3,1979,2959,0.49,3,54,13,14,19,117,217,0.07,1100,1642,46,5,11,61,1519,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.8,3475
1980-04-04,1980,4,4,1979,2963,0.49,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1980-04-05,1980,4,5,1979,3004,0.49,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1980-04-06,1980,4,6,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1980-04-07,1980,4,7,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1980-04-08,1980,4,8,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1980-04-09,1980,4,9,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1980-04-10,1980,4,10,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1980-04-11,1980,4,11,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1980-04-12,1980,4,12,1979,3049,0.49,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1980-04-13,1980,4,13,1979,3067,0.49,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1980-04-14,1980,4,14,1979,3067,0.49,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1980-04-15,1980,4,15,1979,3049,0.49,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1980-04-16,1980,4,16,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1980-04-17,1980,4,17,1979,3004,0.49,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1980-04-18,1980,4,18,1979,2963,0.49,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1980-04-19,1980,4,19,1979,2959,0.49,3,54,13,14,19,117,217,0.07,1100,1642,46,5,11,61,1519,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.8,3475
1980-04-20,1980,4,20,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1980-04-21,1980,4,21,1979,2931,0.49,3,54,13,14,19,117,217,0.07,1100,1614,46,5,11,61,1491,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1980-04-22,1980,4,22,1979,2901,0.49,3,54,13,14,19,117,217,0.07,1100,1584,46,5,11,61,1461,100,18,25,80,1578,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.5,3515
1980-04-23,1980,4,23,1979,2895,0.49,3,54,13,14,19,117,217,0.07,1100,1578,46,5,11,61,1455,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1980-04-24,1980,4,24,1979,2840,0.49,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1980-04-25,1980,4,25,1979,2831,0.49,3,54,13,14,19,117,217,0.08,1100,1514,46,5,11,61,1391,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1980-04-26,1980,4,26,1979,2802,0.49,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1980-04-27,1980,4,27,1979,2769,0.49,3,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1980-04-28,1980,4,28,1979,2742,0.49,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1980-04-29,1980,4,29,1979,2716,0.49,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1980-04-30,1980,4,30,1979,2697,0.49,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1980-05-01,1980,5,1,1979,2680,0.52,3,55,13,13,17,178,276,0.1,1100,1304,45,4,11,63,1179,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1980-05-02,1980,5,2,1979,2645,0.52,3,55,13,13,17,178,276,0.1,1100,1269,44,5,12,63,1144,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1980-05-03,1980,5,3,1979,2616,0.52,3,55,13,13,17,178,276,0.11,1100,1240,44,5,12,63,1115,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1980-05-04,1980,5,4,1979,2591,0.52,3,55,13,13,17,178,276,0.11,1100,1215,44,5,12,63,1090,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1980-05-05,1980,5,5,1979,2567,0.52,3,55,13,13,17,178,276,0.11,1100,1191,45,5,12,63,1066,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1980-05-06,1980,5,6,1979,2542,0.52,3,55,13,13,17,178,276,0.11,1100,1166,45,5,12,63,1041,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1980-05-07,1980,5,7,1979,2517,0.52,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1980-05-08,1980,5,8,1979,2487,0.52,3,55,13,13,17,178,276,0.11,1100,1111,45,4,11,63,986,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.9,3790
1980-05-09,1980,5,9,1979,2450,0.52,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1980-05-10,1980,5,10,1979,2423,0.52,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1980-05-11,1980,5,11,1979,2411,0.5,3,55,13,13,17,178,276,0.11,1100,1035,45,5,12,63,910,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1980-05-12,1980,5,12,1979,2384,0.5,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1980-05-13,1980,5,13,1979,2345,0.5,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1980-05-14,1980,5,14,1979,2335,0.5,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1980-05-15,1980,5,15,1979,2310,0.5,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1980-05-16,1980,5,16,1979,2293,0.5,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1980-05-17,1980,5,17,1979,2266,0.5,3,55,13,13,17,178,276,0.12,1100,890,45,5,12,54,773,100,18,25,71,951,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1980-05-18,1980,5,18,1979,2231,0.5,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1980-05-19,1980,5,19,1979,2217,0.5,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1980-05-20,1980,5,20,1979,2187,0.5,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1980-05-21,1980,5,21,1979,2161,0.45,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
1980-05-22,1980,5,22,1979,2139,0.45,3,55,13,13,17,178,276,0.13,1100,763,45,5,12,47,654,100,18,25,64,832,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1980-05-23,1980,5,23,1979,2112,0.45,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1980-05-24,1980,5,24,1979,2094,0.45,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1980-05-25,1980,5,25,1979,2041,0.45,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1980-05-26,1980,5,26,1979,2019,0.45,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1980-05-27,1980,5,27,1979,1983,0.45,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1980-05-28,1980,5,28,1979,1952,0.45,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1980-05-29,1980,5,29,1979,1902,0.45,3,55,13,13,17,178,276,0.15,1100,526,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1980-05-30,1980,5,30,1979,1871,0.45,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1980-05-31,1980,5,31,1979,1832,0.45,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1980-06-01,1980,6,1,1979,1783,0.44,3,53,12,12,13,120,210,0.12,1100,473,47,6,13,29,378,100,18,25,42,498,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1980-06-02,1980,6,2,1979,1745,0.44,3,53,12,12,13,120,210,0.12,1100,435,46,6,13,26,342,100,18,25,39,462,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1980-06-03,1980,6,3,1979,1707,0.44,3,53,12,12,13,120,210,0.12,1100,397,46,5,12,24,307,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1980-06-04,1980,6,4,1979,1677,0.44,3,53,12,12,13,120,210,0.13,1100,367,47,5,12,22,278,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1980-06-05,1980,6,5,1979,1631,0.44,3,53,12,12,13,120,210,0.13,1100,321,47,6,13,19,235,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1980-06-06,1980,6,6,1979,1609,0.44,3,53,12,12,13,120,210,0.13,1100,299,47,6,13,18,214,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1980-06-07,1980,6,7,1979,1551,0.44,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1980-06-08,1980,6,8,1979,1511,0.44,3,53,12,12,13,120,210,0.14,1100,201,47,6,11,12,124,100,18,23,25,244,1241,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,4500
1980-06-09,1980,6,9,1979,1466,0.44,3,53,12,12,13,120,210,0.14,1100,156,39,6,8,9,92,92,18,20,22,212,1231,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.3,4542
1980-06-10,1980,6,10,1979,1436,0.44,3,53,12,12,13,120,210,0.15,1100,126,32,5,7,7,73,85,18,19,20,193,1222,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1980-06-11,1980,6,11,1979,1399,0.43,3,53,12,12,13,120,210,0.15,1100,89,22,5,5,5,51,75,17,17,18,171,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1980-06-12,1980,6,12,1979,1383,0.43,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1980-06-13,1980,6,13,1979,1311,0.43,3,53,12,12,13,120,210,0.16,1100,1,0,0,0,0,0,53,12,12,13,120,1177,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1980-06-14,1980,6,14,1979,1291,0.43,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1980-06-15,1980,6,15,1979,1231,0.43,3,53,12,12,13,120,210,0.17,1021,0,0,0,0,0,0,53,12,12,13,120,1098,255,255,255,255,990.0,968.6,0.7,0.47,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4484
1980-06-16,1980,6,16,1979,1199,0.43,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.9,4388
1980-06-17,1980,6,17,1979,1182,0.43,3,53,12,12,13,120,210,0.18,972,0,0,0,0,0,0,53,12,12,13,120,1049,243,243,243,243,990.0,968.5,0.62,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.6,4333
1980-06-18,1980,6,18,1979,1151,0.43,3,53,12,12,13,120,210,0.18,941,0,0,0,0,0,0,53,12,12,13,120,1018,235,235,235,235,990.0,968.4,0.59,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,176.1,4226
1980-06-19,1980,6,19,1979,1132,0.43,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4159
1980-06-20,1980,6,20,1979,1117,0.43,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.1,4105
1980-06-21,1980,6,21,1979,1089,0.41,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.0,968.2,0.53,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1980-06-22,1980,6,22,1979,1073,0.41,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3945
1980-06-23,1980,6,23,1979,1050,0.41,3,53,12,12,13,120,210,0.2,840,0,0,0,0,0,0,53,12,12,13,120,917,210,210,210,210,990.0,968.1,0.49,0.35,989.2,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3853
1980-06-24,1980,6,24,1979,1025,0.41,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,271,271,271,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.3,53.3,53.3,0.0,144.6,3470
1980-06-25,1980,6,25,1979,989,0.41,3,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,259,259,259,0,990.0,967.9,0.44,0.32,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1980-06-26,1980,6,26,1979,957,0.41,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
1980-06-27,1980,6,27,1979,952,0.41,3,53,12,12,13,120,210,0.22,742,0,0,0,0,0,0,53,12,12,13,120,819,247,247,247,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,49.5,49.5,49.5,0.0,144.6,3470
1980-06-28,1980,6,28,1979,914,0.41,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,234,234,234,0,990.0,967.6,0.37,0.27,989.4,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,47.4,47.4,47.4,0.0,139.4,3346
1980-06-29,1980,6,29,1979,891,0.41,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,227,227,227,0,990.0,967.5,0.36,0.26,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,3260
1980-06-30,1980,6,30,1979,858,0.41,3,53,12,12,13,120,210,0.24,648,0,0,0,0,0,0,53,12,12,13,120,725,216,216,216,0,990.0,967.3,0.34,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,44.3,44.3,44.3,0.0,130.2,3125
1980-07-01,1980,7,1,1979,843,0.4,2,58,11,11,11,136,227,0.27,616,0,0,0,0,0,0,58,11,11,11,136,696,205,205,205,0,990.0,967.3,0.32,0.21,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,124.3,2982
1980-07-02,1980,7,2,1979,834,0.4,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.21,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.7,2945
1980-07-03,1980,7,3,1979,817,0.4,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,40.7,40.7,40.7,0.0,119.4,2866
1980-07-04,1980,7,4,1979,803,0.4,2,58,11,11,11,136,227,0.28,576,0,0,0,0,0,0,58,11,11,11,136,656,192,192,192,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.7,2799
1980-07-05,1980,7,5,1979,779,0.4,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1980-07-06,1980,7,6,1979,779,0.4,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1980-07-07,1980,7,7,1979,739,0.4,2,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,256,256,0,0,990.0,966.9,0.26,0.14,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1980-07-08,1980,7,8,1979,728,0.4,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,250,250,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1980-07-09,1980,7,9,1979,705,0.4,2,58,11,11,11,136,227,0.32,478,0,0,0,0,0,0,58,11,11,11,136,558,239,239,0,0,990.0,966.7,0.24,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
1980-07-10,1980,7,10,1979,691,0.4,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1980-07-11,1980,7,11,1979,684,0.31,2,58,11,11,11,136,227,0.33,457,0,0,0,0,0,0,58,11,11,11,136,537,228,228,0,0,990.0,966.6,0.23,0.12,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.9,48.9,0.0,0.0,95.9,2300
1980-07-12,1980,7,12,1979,673,0.31,2,58,11,11,11,136,227,0.34,446,0,0,0,0,0,0,58,11,11,11,136,526,223,223,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2249
1980-07-13,1980,7,13,1979,659,0.31,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.1,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2188
1980-07-14,1980,7,14,1979,647,0.31,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2131
1980-07-15,1980,7,15,1979,636,0.31,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.09,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
1980-07-16,1980,7,16,1979,623,0.31,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1980-07-17,1980,7,17,1979,618,0.31,2,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.0,1993
1980-07-18,1980,7,18,1979,615,0.31,2,58,11,11,11,136,227,0.37,388,0,0,0,0,0,0,58,11,11,11,136,468,194,194,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,1978
1980-07-19,1980,7,19,1979,601,0.31,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
1980-07-20,1980,7,20,1979,595,0.31,2,58,11,11,11,136,227,0.38,368,0,0,0,0,0,0,58,11,11,11,136,448,184,184,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.4,23.4,0.95,0.95,0.0,0.0,40.0,40.0,0.0,0.0,78.1,1873
1980-07-21,1980,7,21,1979,589,0.29,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.6,1839
1980-07-22,1980,7,22,1979,577,0.29,2,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.0,966.2,0.19,0.06,989.7,2,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1980-07-23,1980,7,23,1979,571,0.29,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1980-07-24,1980,7,24,1979,566,0.29,2,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.2,0.18,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1980-07-25,1980,7,25,1979,566,0.29,2,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.2,0.18,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1980-07-26,1980,7,26,1979,562,0.29,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.06,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,70.9,1702
1980-07-27,1980,7,27,1979,550,0.29,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1980-07-28,1980,7,28,1979,548,0.29,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1980-07-29,1980,7,29,1979,542,0.29,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1599
1980-07-30,1980,7,30,1979,537,0.29,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1578
1980-07-31,1980,7,31,1979,537,0.29,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1578
1980-08-01,1980,8,1,1979,532,0.25,2,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.3,1783
1980-08-02,1980,8,2,1979,527,0.25,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1980-08-03,1980,8,3,1979,523,0.25,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1980-08-04,1980,8,4,1979,516,0.25,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1980-08-05,1980,8,5,1979,512,0.25,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.05,989.8,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1678
1980-08-06,1980,8,6,1979,505,0.25,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1980-08-07,1980,8,7,1979,494,0.25,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1980-08-08,1980,8,8,1979,489,0.25,2,54,9,8,6,107,184,0.38,305,0,0,0,0,0,0,54,9,8,6,107,376,152,152,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1565
1980-08-09,1980,8,9,1979,486,0.25,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1980-08-10,1980,8,10,1979,479,0.25,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1980-08-11,1980,8,11,1979,477,0.21,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
1980-08-12,1980,8,12,1979,472,0.21,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1980-08-13,1980,8,13,1979,472,0.21,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1980-08-14,1980,8,14,1979,470,0.21,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
1980-08-15,1980,8,15,1979,467,0.21,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1980-08-16,1980,8,16,1979,462,0.21,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
