Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1980-08-17,1980,8,17,1979,462,0.21,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1980-08-18,1980,8,18,1979,459,0.21,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1412
1980-08-19,1980,8,19,1979,455,0.21,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1980-08-20,1980,8,20,1979,453,0.21,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1980-08-21,1980,8,21,1979,445,0.18,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
1980-08-22,1980,8,22,1979,442,0.18,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1980-08-23,1980,8,23,1979,440,0.18,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1980-08-24,1980,8,24,1979,440,0.18,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1980-08-25,1980,8,25,1979,435,0.18,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1980-08-26,1980,8,26,1979,430,0.18,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
1980-08-27,1980,8,27,1979,426,0.18,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1980-08-28,1980,8,28,1979,422,0.18,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1980-08-29,1980,8,29,1979,420,0.18,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1980-08-30,1980,8,30,1979,417,0.18,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1980-08-31,1980,8,31,1979,413,0.18,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1980-09-01,1980,9,1,1979,408,0.16,2,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,270,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1980-09-02,1980,9,2,1979,402,0.16,2,46,7,6,4,75,138,0.34,264,0,0,0,0,0,0,46,7,6,4,75,323,264,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
1980-09-03,1980,9,3,1979,391,0.16,2,46,7,6,4,75,138,0.35,253,0,0,0,0,0,0,46,7,6,4,75,312,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1980-09-04,1980,9,4,1979,389,0.16,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1980-09-05,1980,9,5,1979,389,0.16,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1980-09-06,1980,9,6,1979,389,0.16,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1980-09-07,1980,9,7,1979,389,0.16,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1980-09-08,1980,9,8,1979,389,0.16,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1980-09-09,1980,9,9,1979,386,0.16,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1980-09-10,1980,9,10,1979,380,0.16,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1980-09-11,1980,9,11,1979,377,0.12,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
1980-09-12,1980,9,12,1979,373,0.12,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1980-09-13,1980,9,13,1979,370,0.12,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1980-09-14,1980,9,14,1979,364,0.12,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1980-09-15,1980,9,15,1979,364,0.12,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1980-09-16,1980,9,16,1979,360,0.12,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
1980-09-17,1980,9,17,1979,353,0.12,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1980-09-18,1980,9,18,1979,350,0.12,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.8,1146
1980-09-19,1980,9,19,1979,346,0.12,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1980-09-20,1980,9,20,1979,344,0.12,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1980-09-21,1980,9,21,1979,340,0.14,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1980-09-22,1980,9,22,1979,340,0.14,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1980-09-23,1980,9,23,1979,338,0.14,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1980-09-24,1980,9,24,1979,335,0.14,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
1980-09-25,1980,9,25,1979,335,0.14,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
1980-09-26,1980,9,26,1979,331,0.14,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1980-09-27,1980,9,27,1979,329,0.14,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1980-09-28,1980,9,28,1979,323,0.14,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1980-09-29,1980,9,29,1979,316,0.14,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
1980-09-30,1980,9,30,1979,311,0.14,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1980-10-01,1980,10,1,1980,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1980-10-02,1980,10,2,1980,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1980-10-03,1980,10,3,1980,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1980-10-04,1980,10,4,1980,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1980-10-05,1980,10,5,1980,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1980-10-06,1980,10,6,1980,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1980-10-07,1980,10,7,1980,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1980-10-08,1980,10,8,1980,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1980-10-09,1980,10,9,1980,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1980-10-10,1980,10,10,1980,302,0.14,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1980-10-11,1980,10,11,1980,299,0.12,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1980-10-12,1980,10,12,1980,299,0.12,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1980-10-13,1980,10,13,1980,299,0.12,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1980-10-14,1980,10,14,1980,299,0.12,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1980-10-15,1980,10,15,1980,294,0.12,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1980-10-16,1980,10,16,1980,294,0.12,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1980-10-17,1980,10,17,1980,294,0.12,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1980-10-18,1980,10,18,1980,294,0.12,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1980-10-19,1980,10,19,1980,290,0.12,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1980-10-20,1980,10,20,1980,287,0.12,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1980-10-21,1980,10,21,1980,287,0.11,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1980-10-22,1980,10,22,1980,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1980-10-23,1980,10,23,1980,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1980-10-24,1980,10,24,1980,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1980-10-25,1980,10,25,1980,287,0.11,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1980-10-26,1980,10,26,1980,294,0.11,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1980-10-27,1980,10,27,1980,306,0.11,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1980-10-28,1980,10,28,1980,316,0.11,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1980-10-29,1980,10,29,1980,325,0.11,2,41,6,4,3,56,110,0.34,215,0,0,0,0,0,0,41,6,4,3,56,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1980-10-30,1980,10,30,1980,335,0.11,2,41,6,4,3,56,110,0.33,225,0,0,0,0,0,0,41,6,4,3,56,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1980-10-31,1980,10,31,1980,335,0.11,2,41,6,4,3,56,110,0.33,225,0,0,0,0,0,0,41,6,4,3,56,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1980-11-01,1980,11,1,1980,335,0.09,1,42,7,6,3,56,114,0.34,221,0,0,0,0,0,0,42,7,6,3,56,276,221,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,1156
1980-11-02,1980,11,2,1980,338,0.09,1,42,7,6,3,56,114,0.34,224,0,0,0,0,0,0,42,7,6,3,56,279,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1980-11-03,1980,11,3,1980,331,0.09,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.2,0.0,0.0,0.0,48.2,1156
1980-11-04,1980,11,4,1980,331,0.09,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.2,0.0,0.0,0.0,48.2,1156
1980-11-05,1980,11,5,1980,338,0.09,1,42,7,6,3,56,114,0.34,224,0,0,0,0,0,0,42,7,6,3,56,279,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1980-11-06,1980,11,6,1980,340,0.09,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1980-11-07,1980,11,7,1980,340,0.09,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1980-11-08,1980,11,8,1980,340,0.09,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1980-11-09,1980,11,9,1980,350,0.09,1,42,7,6,3,56,114,0.33,236,0,0,0,0,0,0,42,7,6,3,56,291,236,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1980-11-10,1980,11,10,1980,380,0.09,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1980-11-11,1980,11,11,1980,380,0.08,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1980-11-12,1980,11,12,1980,377,0.08,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1980-11-13,1980,11,13,1980,377,0.08,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1980-11-14,1980,11,14,1980,380,0.08,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1980-11-15,1980,11,15,1980,364,0.08,1,42,7,6,3,56,114,0.31,250,0,0,0,0,0,0,42,7,6,3,56,305,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1980-11-16,1980,11,16,1980,364,0.08,1,42,7,6,3,56,114,0.31,250,0,0,0,0,0,0,42,7,6,3,56,305,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1980-11-17,1980,11,17,1980,370,0.08,1,42,7,6,3,56,114,0.31,256,0,0,0,0,0,0,42,7,6,3,56,311,256,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1980-11-18,1980,11,18,1980,377,0.08,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1980-11-19,1980,11,19,1980,380,0.08,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1980-11-20,1980,11,20,1980,389,0.08,1,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1980-11-21,1980,11,21,1980,389,0.1,1,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1980-11-22,1980,11,22,1980,389,0.1,1,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1980-11-23,1980,11,23,1980,398,0.1,1,42,7,6,3,56,114,0.29,284,0,0,0,0,0,0,42,7,6,3,56,339,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1980-11-24,1980,11,24,1980,402,0.1,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1980-11-25,1980,11,25,1980,402,0.1,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1980-11-26,1980,11,26,1980,408,0.1,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1980-11-27,1980,11,27,1980,408,0.1,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1980-11-28,1980,11,28,1980,413,0.1,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1557
1980-11-29,1980,11,29,1980,417,0.1,1,42,7,6,3,56,114,0.27,303,0,0,0,0,0,0,42,7,6,3,56,358,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1578
1980-11-30,1980,11,30,1980,422,0.1,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1980-12-01,1980,12,1,1980,430,0.15,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1980-12-02,1980,12,2,1980,440,0.15,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1980-12-03,1980,12,3,1980,445,0.15,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
1980-12-04,1980,12,4,1980,455,0.15,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.9,1748
1980-12-05,1980,12,5,1980,455,0.15,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.9,1748
1980-12-06,1980,12,6,1980,470,0.15,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1827
1980-12-07,1980,12,7,1980,467,0.15,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1980-12-08,1980,12,8,1980,470,0.15,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1827
1980-12-09,1980,12,9,1980,472,0.15,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.7,1840
1980-12-10,1980,12,10,1980,479,0.15,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.3,1878
1980-12-11,1980,12,11,1980,486,0.18,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1980-12-12,1980,12,12,1980,494,0.18,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1980-12-13,1980,12,13,1980,505,0.18,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.9,2012
1980-12-14,1980,12,14,1980,512,0.18,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1980-12-15,1980,12,15,1980,516,0.18,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1980-12-16,1980,12,16,1980,523,0.18,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.5,2101
1980-12-17,1980,12,17,1980,527,0.18,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1980-12-18,1980,12,18,1980,532,0.18,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1980-12-19,1980,12,19,1980,532,0.18,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1980-12-20,1980,12,20,1980,537,0.18,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1980-12-21,1980,12,21,1980,542,0.2,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1980-12-22,1980,12,22,1980,542,0.2,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1980-12-23,1980,12,23,1980,548,0.2,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
1980-12-24,1980,12,24,1980,556,0.2,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2259
1980-12-25,1980,12,25,1980,562,0.2,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1980-12-26,1980,12,26,1980,562,0.2,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1980-12-27,1980,12,27,1980,571,0.2,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1980-12-28,1980,12,28,1980,577,0.2,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1980-12-29,1980,12,29,1980,577,0.2,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1980-12-30,1980,12,30,1980,583,0.2,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,232,232,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1980-12-31,1980,12,31,1980,589,0.2,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1981-01-01,1981,1,1,1980,595,0.28,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1981-01-02,1981,1,2,1980,623,0.28,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1981-01-03,1981,1,3,1980,636,0.28,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1981-01-04,1981,1,4,1980,623,0.28,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1981-01-05,1981,1,5,1980,623,0.28,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1981-01-06,1981,1,6,1980,630,0.28,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1981-01-07,1981,1,7,1980,636,0.28,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1981-01-08,1981,1,8,1980,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1981-01-09,1981,1,9,1980,659,0.28,2,46,7,6,4,76,139,0.21,520,0,0,0,0,0,0,46,7,6,4,76,579,260,260,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1981-01-10,1981,1,10,1980,654,0.28,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.0,966.5,0.25,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1981-01-11,1981,1,11,1980,691,0.32,2,46,7,6,4,76,139,0.2,552,0,0,0,0,0,0,46,7,6,4,76,611,184,184,184,0,990.0,966.7,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.0,39.0,39.0,0.0,114.0,2735
1981-01-12,1981,1,12,1980,702,0.32,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1981-01-13,1981,1,13,1980,702,0.32,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1981-01-14,1981,1,14,1980,702,0.32,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1981-01-15,1981,1,15,1980,702,0.32,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1981-01-16,1981,1,16,1980,720,0.32,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1981-01-17,1981,1,17,1980,733,0.32,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1981-01-18,1981,1,18,1980,819,0.32,2,46,7,6,4,76,139,0.17,680,0,0,0,0,0,0,46,7,6,4,76,739,226,226,226,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.5,3299
1981-01-19,1981,1,19,1980,751,0.32,2,46,7,6,4,76,139,0.18,612,0,0,0,0,0,0,46,7,6,4,76,671,204,204,204,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,3016
1981-01-20,1981,1,20,1980,768,0.32,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.7,3087
1981-01-21,1981,1,21,1980,794,0.24,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1981-01-22,1981,1,22,1980,817,0.24,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.2,3293
1981-01-23,1981,1,23,1980,834,0.24,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1981-01-24,1981,1,24,1980,834,0.24,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1981-01-25,1981,1,25,1980,834,0.24,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1981-01-26,1981,1,26,1980,834,0.24,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1981-01-27,1981,1,27,1980,858,0.24,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.0,967.3,0.37,0.28,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.9,3453
1981-01-28,1981,1,28,1980,891,0.24,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.6,3470
1981-01-29,1981,1,29,1980,914,0.24,2,46,7,6,4,76,139,0.15,775,0,0,0,0,0,0,46,7,6,4,76,834,258,258,258,0,990.0,967.6,0.42,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
1981-01-30,1981,1,30,1980,914,0.24,2,46,7,6,4,76,139,0.15,775,0,0,0,0,0,0,46,7,6,4,76,834,258,258,258,0,990.0,967.6,0.42,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
1981-01-31,1981,1,31,1980,905,0.24,2,46,7,6,4,76,139,0.15,766,0,0,0,0,0,0,46,7,6,4,76,825,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
1981-02-01,1981,2,1,1980,905,0.33,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.0,967.5,0.39,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.0,50.0,50.0,0.0,144.6,3470
1981-02-02,1981,2,2,1980,906,0.33,2,49,8,7,5,93,162,0.18,744,0,0,0,0,0,0,49,8,7,5,93,808,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1981-02-03,1981,2,3,1980,906,0.33,2,49,8,7,5,93,162,0.18,744,0,0,0,0,0,0,49,8,7,5,93,808,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1981-02-04,1981,2,4,1980,914,0.33,2,49,8,7,5,93,162,0.18,752,0,0,0,0,0,0,49,8,7,5,93,816,250,250,250,0,990.0,967.6,0.4,0.3,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1981-02-05,1981,2,5,1980,914,0.33,2,49,8,7,5,93,162,0.18,752,0,0,0,0,0,0,49,8,7,5,93,816,250,250,250,0,990.0,967.6,0.4,0.3,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1981-02-06,1981,2,6,1980,914,0.33,2,49,8,7,5,93,162,0.18,752,0,0,0,0,0,0,49,8,7,5,93,816,250,250,250,0,990.0,967.6,0.4,0.3,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1981-02-07,1981,2,7,1980,914,0.33,2,49,8,7,5,93,162,0.18,752,0,0,0,0,0,0,49,8,7,5,93,816,250,250,250,0,990.0,967.6,0.4,0.3,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1981-02-08,1981,2,8,1980,941,0.33,2,49,8,7,5,93,162,0.17,779,0,0,0,0,0,0,49,8,7,5,93,843,259,259,259,0,990.0,967.7,0.43,0.32,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
1981-02-09,1981,2,9,1980,941,0.33,2,49,8,7,5,93,162,0.17,779,0,0,0,0,0,0,49,8,7,5,93,843,259,259,259,0,990.0,967.7,0.43,0.32,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
1981-02-10,1981,2,10,1980,947,0.33,2,49,8,7,5,93,162,0.17,785,0,0,0,0,0,0,49,8,7,5,93,849,261,261,261,0,990.0,967.7,0.43,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.2,52.2,52.2,0.0,144.6,3470
1981-02-11,1981,2,11,1980,947,0.43,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1981-02-12,1981,2,12,1980,952,0.43,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.1,54.1,54.1,0.0,144.6,3470
1981-02-13,1981,2,13,1980,976,0.43,3,43,7,5,4,78,137,0.14,839,0,0,0,0,0,0,43,7,5,4,78,894,209,209,209,209,990.0,967.8,0.47,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.7,3905
1981-02-14,1981,2,14,1980,1066,0.43,3,43,7,5,4,78,137,0.13,929,0,0,0,0,0,0,43,7,5,4,78,984,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.6,4237
1981-02-15,1981,2,15,1980,1022,0.43,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.0,4078
1981-02-16,1981,2,16,1980,1025,0.43,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1981-02-17,1981,2,17,1980,1080,0.43,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.0,968.2,0.57,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.6,4286
1981-02-18,1981,2,18,1980,1125,0.43,3,43,7,5,4,78,137,0.12,988,0,0,0,0,0,0,43,7,5,4,78,1043,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.2,4444
1981-02-19,1981,2,19,1980,1182,0.43,3,43,7,5,4,78,137,0.12,1045,0,0,0,0,0,0,43,7,5,4,78,1100,261,261,261,261,990.0,968.5,0.7,0.53,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.0,49.0,49.0,49.0,192.2,4612
1981-02-20,1981,2,20,1980,1166,0.43,3,43,7,5,4,78,137,0.12,1029,0,0,0,0,0,0,43,7,5,4,78,1084,257,257,257,257,990.0,968.4,0.68,0.49,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,190.3,4567
1981-02-21,1981,2,21,1980,1182,0.36,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.47,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.4,4520
1981-02-22,1981,2,22,1980,1195,0.36,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.0,968.5,0.69,0.5,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.4,48.4,48.4,48.4,189.8,4555
1981-02-23,1981,2,23,1980,1297,0.36,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1981-02-24,1981,2,24,1980,1297,0.36,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1981-02-25,1981,2,25,1980,1311,0.36,2,49,8,7,5,93,162,0.12,1100,49,14,2,2,1,28,63,10,9,6,121,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1981-02-26,1981,2,26,1980,1311,0.36,2,49,8,7,5,93,162,0.12,1100,49,14,2,2,1,28,63,10,9,6,121,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1981-02-27,1981,2,27,1980,1327,0.36,2,49,8,7,5,93,162,0.12,1100,65,19,3,2,2,37,68,11,9,7,130,1189,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1981-02-28,1981,2,28,1980,1327,0.36,2,49,8,7,5,93,162,0.12,1100,65,19,3,2,2,37,68,11,9,7,130,1189,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1981-03-01,1981,3,1,1980,1383,0.49,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1981-03-02,1981,3,2,1980,1383,0.49,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1981-03-03,1981,3,3,1980,1399,0.49,3,49,9,9,9,107,183,0.13,1100,116,31,5,5,5,68,80,14,14,14,175,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1981-03-04,1981,3,4,1980,1431,0.49,3,49,9,9,9,107,183,0.13,1100,148,39,7,7,7,87,88,16,16,16,194,1221,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4574
1981-03-05,1981,3,5,1980,1446,0.49,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4560
1981-03-06,1981,3,6,1980,1436,0.49,3,49,9,9,9,107,183,0.13,1100,153,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4569
1981-03-07,1981,3,7,1980,1436,0.49,3,49,9,9,9,107,183,0.13,1100,153,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4569
1981-03-08,1981,3,8,1980,1454,0.49,3,49,9,9,9,107,183,0.13,1100,171,45,8,8,8,100,94,17,17,17,207,1229,275,275,275,275,990.0,969.3,0.89,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4552
1981-03-09,1981,3,9,1980,1492,0.49,3,49,9,9,9,107,183,0.12,1100,209,51,9,10,10,129,100,18,19,19,236,1237,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4517
1981-03-10,1981,3,10,1980,1551,0.49,3,49,9,9,9,107,183,0.12,1100,268,51,9,13,13,181,100,18,22,22,288,1240,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4468
1981-03-11,1981,3,11,1980,1609,0.58,3,49,9,9,9,107,183,0.11,1100,326,51,9,16,16,234,100,18,25,25,341,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1981-03-12,1981,3,12,1980,1659,0.58,3,49,9,9,9,107,183,0.11,1100,376,50,9,16,18,282,100,18,25,27,389,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1981-03-13,1981,3,13,1980,1783,0.58,3,49,9,9,9,107,183,0.1,1100,500,51,8,15,24,399,100,18,25,33,506,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1981-03-14,1981,3,14,1980,1881,0.58,3,49,9,9,9,107,183,0.1,1100,598,51,9,16,29,492,100,18,25,38,599,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1981-03-15,1981,3,15,1980,2028,0.58,3,49,9,9,9,107,183,0.09,1100,745,51,9,16,36,632,100,18,25,45,739,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4083
1981-03-16,1981,3,16,1980,2130,0.58,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1981-03-17,1981,3,17,1980,2187,0.58,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1981-03-18,1981,3,18,1980,2261,0.58,3,49,9,9,9,107,183,0.08,1100,978,51,9,16,48,854,100,18,25,57,961,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1981-03-19,1981,3,19,1980,2327,0.58,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1981-03-20,1981,3,20,1980,2395,0.58,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1981-03-21,1981,3,21,1980,2467,0.56,3,49,9,9,9,107,183,0.07,1100,1184,51,9,16,58,1050,100,18,25,67,1157,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1981-03-22,1981,3,22,1980,2554,0.56,3,49,9,9,9,107,183,0.07,1100,1271,51,9,16,62,1132,100,18,25,71,1239,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1981-03-23,1981,3,23,1980,2671,0.56,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1981-03-24,1981,3,24,1980,2704,0.56,3,49,9,9,9,107,183,0.07,1100,1421,51,9,16,69,1275,100,18,25,78,1382,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3646
1981-03-25,1981,3,25,1980,2769,0.56,3,49,9,9,9,107,183,0.07,1100,1486,51,9,16,71,1339,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1981-03-26,1981,3,26,1980,2819,0.56,3,49,9,9,9,107,183,0.06,1100,1536,51,9,16,71,1389,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1981-03-27,1981,3,27,1980,2873,0.56,3,49,9,9,9,107,183,0.06,1100,1590,51,9,16,71,1443,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1981-03-28,1981,3,28,1980,2931,0.56,3,49,9,9,9,107,183,0.06,1100,1648,51,9,16,71,1501,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1981-03-29,1981,3,29,1980,2942,0.56,3,49,9,9,9,107,183,0.06,1100,1659,51,9,16,71,1512,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1981-03-30,1981,3,30,1980,2959,0.56,3,49,9,9,9,107,183,0.06,1100,1676,51,9,16,71,1529,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.8,3475
1981-03-31,1981,3,31,1980,3004,0.56,3,49,9,9,9,107,183,0.06,1100,1721,51,9,16,71,1574,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1981-04-01,1981,4,1,1980,3020,0.47,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1981-04-02,1981,4,2,1980,3049,0.47,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1981-04-03,1981,4,3,1980,3067,0.47,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1981-04-04,1981,4,4,1980,3067,0.47,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1981-04-05,1981,4,5,1980,3067,0.47,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1981-04-06,1981,4,6,1980,3067,0.47,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1981-04-07,1981,4,7,1980,3067,0.47,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1981-04-08,1981,4,8,1980,3049,0.47,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1981-04-09,1981,4,9,1980,3049,0.47,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1981-04-10,1981,4,10,1980,3049,0.47,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
