Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1982-07-23,1982,7,23,1981,422,0.72,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1982-07-24,1982,7,24,1981,422,0.72,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1982-07-25,1982,7,25,1981,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1982-07-26,1982,7,26,1981,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1982-07-27,1982,7,27,1981,413,0.72,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1982-07-28,1982,7,28,1981,408,0.72,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1982-07-29,1982,7,29,1981,402,0.72,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1982-07-30,1982,7,30,1981,398,0.72,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1982-07-31,1982,7,31,1981,391,0.72,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1982-08-01,1982,8,1,1981,391,0.65,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1982-08-02,1982,8,2,1981,389,0.65,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1982-08-03,1982,8,3,1981,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1982-08-04,1982,8,4,1981,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1982-08-05,1982,8,5,1981,380,0.65,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1982-08-06,1982,8,6,1981,377,0.65,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1982-08-07,1982,8,7,1981,373,0.65,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1982-08-08,1982,8,8,1981,373,0.65,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1982-08-09,1982,8,9,1981,370,0.65,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1982-08-10,1982,8,10,1981,364,0.65,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1982-08-11,1982,8,11,1981,360,0.6,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1982-08-12,1982,8,12,1981,353,0.6,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1982-08-13,1982,8,13,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1982-08-14,1982,8,14,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1982-08-15,1982,8,15,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1982-08-16,1982,8,16,1981,346,0.6,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1982-08-17,1982,8,17,1981,346,0.6,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1982-08-18,1982,8,18,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1982-08-19,1982,8,19,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1982-08-20,1982,8,20,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1982-08-21,1982,8,21,1981,335,0.54,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.5,970
1982-08-22,1982,8,22,1981,335,0.54,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.5,970
1982-08-23,1982,8,23,1981,331,0.54,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,948
1982-08-24,1982,8,24,1981,329,0.54,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,933
1982-08-25,1982,8,25,1981,325,0.54,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1982-08-26,1982,8,26,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1982-08-27,1982,8,27,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1982-08-28,1982,8,28,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1982-08-29,1982,8,29,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1982-08-30,1982,8,30,1981,320,0.54,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1982-08-31,1982,8,31,1981,320,0.54,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1982-09-01,1982,9,1,1981,320,0.53,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1982-09-02,1982,9,2,1981,320,0.53,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1982-09-03,1982,9,3,1981,316,0.53,3,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1078
1982-09-04,1982,9,4,1981,311,0.53,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1982-09-05,1982,9,5,1981,311,0.53,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1982-09-06,1982,9,6,1981,309,0.53,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1982-09-07,1982,9,7,1981,302,0.53,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1982-09-08,1982,9,8,1981,299,0.53,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.0,982
1982-09-09,1982,9,9,1981,290,0.53,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1982-09-10,1982,9,10,1981,287,0.53,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1982-09-11,1982,9,11,1981,287,0.48,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1982-09-12,1982,9,12,1981,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1982-09-13,1982,9,13,1981,281,0.48,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1982-09-14,1982,9,14,1981,275,0.48,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1982-09-15,1982,9,15,1981,275,0.48,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1982-09-16,1982,9,16,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1982-09-17,1982,9,17,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1982-09-18,1982,9,18,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1982-09-19,1982,9,19,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1982-09-20,1982,9,20,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1982-09-21,1982,9,21,1981,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1982-09-22,1982,9,22,1981,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1982-09-23,1982,9,23,1981,264,0.45,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1982-09-24,1982,9,24,1981,264,0.45,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1982-09-25,1982,9,25,1981,261,0.45,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1982-09-26,1982,9,26,1981,258,0.45,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1982-09-27,1982,9,27,1981,258,0.45,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1982-09-28,1982,9,28,1981,256,0.45,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1982-09-29,1982,9,29,1981,246,0.45,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1982-09-30,1982,9,30,1981,243,0.45,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1982-10-01,1982,10,1,1982,256,0.46,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1982-10-02,1982,10,2,1982,261,0.46,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
1982-10-03,1982,10,3,1982,261,0.46,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
1982-10-04,1982,10,4,1982,264,0.46,3,37,5,3,2,50,97,0.37,167,0,0,0,0,0,0,37,5,3,2,50,212,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.6,902
1982-10-05,1982,10,5,1982,266,0.46,3,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1982-10-06,1982,10,6,1982,271,0.46,3,37,5,3,2,50,97,0.36,174,0,0,0,0,0,0,37,5,3,2,50,219,174,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.4,944
1982-10-07,1982,10,7,1982,273,0.46,3,37,5,3,2,50,97,0.35,176,0,0,0,0,0,0,37,5,3,2,50,221,176,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,959
1982-10-08,1982,10,8,1982,273,0.46,3,37,5,3,2,50,97,0.35,176,0,0,0,0,0,0,37,5,3,2,50,221,176,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,959
1982-10-09,1982,10,9,1982,275,0.46,3,37,5,3,2,50,97,0.35,178,0,0,0,0,0,0,37,5,3,2,50,223,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,972
1982-10-10,1982,10,10,1982,275,0.46,3,37,5,3,2,50,97,0.35,178,0,0,0,0,0,0,37,5,3,2,50,223,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,972
1982-10-11,1982,10,11,1982,275,0.23,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1982-10-12,1982,10,12,1982,271,0.23,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1982-10-13,1982,10,13,1982,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1982-10-14,1982,10,14,1982,261,0.23,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1982-10-15,1982,10,15,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1982-10-16,1982,10,16,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1982-10-17,1982,10,17,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1982-10-18,1982,10,18,1982,256,0.23,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1982-10-19,1982,10,19,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1982-10-20,1982,10,20,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1982-10-21,1982,10,21,1982,261,0.33,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1982-10-22,1982,10,22,1982,264,0.33,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1982-10-23,1982,10,23,1982,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1982-10-24,1982,10,24,1982,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1982-10-25,1982,10,25,1982,273,0.33,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1982-10-26,1982,10,26,1982,275,0.33,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1982-10-27,1982,10,27,1982,281,0.33,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1982-10-28,1982,10,28,1982,283,0.33,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1982-10-29,1982,10,29,1982,287,0.33,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1982-10-30,1982,10,30,1982,287,0.33,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1982-10-31,1982,10,31,1982,290,0.33,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1982-11-01,1982,11,1,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1982-11-02,1982,11,2,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1982-11-03,1982,11,3,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1982-11-04,1982,11,4,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1982-11-05,1982,11,5,1982,287,0.19,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1982-11-06,1982,11,6,1982,287,0.19,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1982-11-07,1982,11,7,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1982-11-08,1982,11,8,1982,294,0.19,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1982-11-09,1982,11,9,1982,299,0.19,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1982-11-10,1982,11,10,1982,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1982-11-11,1982,11,11,1982,306,0.22,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1982-11-12,1982,11,12,1982,309,0.22,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1982-11-13,1982,11,13,1982,311,0.22,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1982-11-14,1982,11,14,1982,311,0.22,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1982-11-15,1982,11,15,1982,316,0.22,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1982-11-16,1982,11,16,1982,325,0.22,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1982-11-17,1982,11,17,1982,335,0.22,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1982-11-18,1982,11,18,1982,344,0.22,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1982-11-19,1982,11,19,1982,353,0.22,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1982-11-20,1982,11,20,1982,353,0.22,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1982-11-21,1982,11,21,1982,360,0.14,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1982-11-22,1982,11,22,1982,364,0.14,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1982-11-23,1982,11,23,1982,377,0.14,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1982-11-24,1982,11,24,1982,386,0.14,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1982-11-25,1982,11,25,1982,398,0.14,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1982-11-26,1982,11,26,1982,408,0.14,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1570
1982-11-27,1982,11,27,1982,408,0.14,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1570
1982-11-28,1982,11,28,1982,417,0.14,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1620
1982-11-29,1982,11,29,1982,420,0.14,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1982-11-30,1982,11,30,1982,430,0.14,2,40,6,4,3,53,106,0.25,324,0,0,0,0,0,0,40,6,4,3,53,374,162,162,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1687
1982-12-01,1982,12,1,1982,445,0.14,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
1982-12-02,1982,12,2,1982,459,0.14,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1982-12-03,1982,12,3,1982,467,0.14,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1982-12-04,1982,12,4,1982,467,0.14,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1982-12-05,1982,12,5,1982,470,0.14,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1827
1982-12-06,1982,12,6,1982,477,0.14,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1866
1982-12-07,1982,12,7,1982,479,0.14,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.3,1878
1982-12-08,1982,12,8,1982,479,0.14,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.3,1878
1982-12-09,1982,12,9,1982,486,0.14,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1982-12-10,1982,12,10,1982,494,0.14,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1982-12-11,1982,12,11,1982,505,0.15,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.9,2012
1982-12-12,1982,12,12,1982,512,0.15,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1982-12-13,1982,12,13,1982,512,0.15,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1982-12-14,1982,12,14,1982,516,0.15,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1982-12-15,1982,12,15,1982,516,0.15,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1982-12-16,1982,12,16,1982,523,0.15,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.5,2101
1982-12-17,1982,12,17,1982,527,0.15,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1982-12-18,1982,12,18,1982,537,0.15,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1982-12-19,1982,12,19,1982,542,0.15,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1982-12-20,1982,12,20,1982,548,0.15,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
1982-12-21,1982,12,21,1982,550,0.18,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1982-12-22,1982,12,22,1982,556,0.18,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2259
1982-12-23,1982,12,23,1982,562,0.18,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1982-12-24,1982,12,24,1982,566,0.18,2,42,7,5,3,61,118,0.21,448,0,0,0,0,0,0,42,7,5,3,61,502,224,224,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.2,2309
1982-12-25,1982,12,25,1982,566,0.18,2,42,7,5,3,61,118,0.21,448,0,0,0,0,0,0,42,7,5,3,61,502,224,224,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.2,2309
1982-12-26,1982,12,26,1982,571,0.18,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1982-12-27,1982,12,27,1982,571,0.18,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1982-12-28,1982,12,28,1982,577,0.18,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1982-12-29,1982,12,29,1982,589,0.18,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1982-12-30,1982,12,30,1982,595,0.18,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.0,966.3,0.23,0.12,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1982-12-31,1982,12,31,1982,601,0.18,2,42,7,5,3,61,118,0.2,483,0,0,0,0,0,0,42,7,5,3,61,537,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1983-01-01,1983,1,1,1982,608,0.28,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1983-01-02,1983,1,2,1982,608,0.28,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1983-01-03,1983,1,3,1982,615,0.28,2,46,7,6,4,76,139,0.23,476,0,0,0,0,0,0,46,7,6,4,76,535,238,238,0,0,990.0,966.4,0.23,0.12,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1983-01-04,1983,1,4,1982,623,0.28,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1983-01-05,1983,1,5,1982,636,0.28,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1983-01-06,1983,1,6,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1983-01-07,1983,1,7,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1983-01-08,1983,1,8,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1983-01-09,1983,1,9,1982,654,0.28,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.0,966.5,0.25,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1983-01-10,1983,1,10,1982,682,0.28,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1983-01-11,1983,1,11,1982,684,0.32,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.0,966.6,0.27,0.17,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1983-01-12,1983,1,12,1982,684,0.32,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.0,966.6,0.27,0.17,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1983-01-13,1983,1,13,1982,691,0.32,2,46,7,6,4,76,139,0.2,552,0,0,0,0,0,0,46,7,6,4,76,611,184,184,184,0,990.0,966.7,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.0,39.0,39.0,0.0,114.0,2735
1983-01-14,1983,1,14,1982,691,0.32,2,46,7,6,4,76,139,0.2,552,0,0,0,0,0,0,46,7,6,4,76,611,184,184,184,0,990.0,966.7,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.0,39.0,39.0,0.0,114.0,2735
1983-01-15,1983,1,15,1982,720,0.32,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1983-01-16,1983,1,16,1982,733,0.32,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1983-01-17,1983,1,17,1982,733,0.32,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1983-01-18,1983,1,18,1982,733,0.32,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1983-01-19,1983,1,19,1982,728,0.32,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1983-01-20,1983,1,20,1982,728,0.32,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1983-01-21,1983,1,21,1982,728,0.35,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1983-01-22,1983,1,22,1982,733,0.35,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1983-01-23,1983,1,23,1982,733,0.35,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1983-01-24,1983,1,24,1982,739,0.35,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.5,2964
1983-01-25,1983,1,25,1982,748,0.35,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.1,3001
1983-01-26,1983,1,26,1982,748,0.35,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.1,3001
1983-01-27,1983,1,27,1982,751,0.35,2,46,7,6,4,76,139,0.18,612,0,0,0,0,0,0,46,7,6,4,76,671,204,204,204,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,3016
1983-01-28,1983,1,28,1982,760,0.35,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1983-01-29,1983,1,29,1982,760,0.35,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1983-01-30,1983,1,30,1982,768,0.35,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.7,3087
1983-01-31,1983,1,31,1982,779,0.35,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1983-02-01,1983,2,1,1982,783,0.46,3,43,7,5,4,78,137,0.17,646,0,0,0,0,0,0,43,7,5,4,78,701,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.8,3162
1983-02-02,1983,2,2,1982,794,0.46,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.6,3206
1983-02-03,1983,2,3,1982,801,0.46,3,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,967.1,0.34,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.8,3234
1983-02-04,1983,2,4,1982,803,0.46,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,3245
1983-02-05,1983,2,5,1982,817,0.46,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
1983-02-06,1983,2,6,1982,817,0.46,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
1983-02-07,1983,2,7,1982,819,0.46,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.9,3309
1983-02-08,1983,2,8,1982,819,0.46,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.9,3309
1983-02-09,1983,2,9,1982,819,0.46,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.9,3309
1983-02-10,1983,2,10,1982,819,0.46,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.9,3309
1983-02-11,1983,2,11,1982,843,0.5700000000000001,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1983-02-12,1983,2,12,1982,843,0.5700000000000001,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1983-02-13,1983,2,13,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1983-02-14,1983,2,14,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1983-02-15,1983,2,15,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1983-02-16,1983,2,16,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1983-02-17,1983,2,17,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1983-02-18,1983,2,18,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1983-02-19,1983,2,19,1982,843,0.5700000000000001,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1983-02-20,1983,2,20,1982,843,0.5700000000000001,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1983-02-21,1983,2,21,1982,843,0.68,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1983-02-22,1983,2,22,1982,847,0.68,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1983-02-23,1983,2,23,1982,863,0.68,3,43,7,5,4,78,137,0.16,726,0,0,0,0,0,0,43,7,5,4,78,781,242,242,242,0,990.0,967.4,0.37,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,144.6,3470
1983-02-24,1983,2,24,1982,876,0.68,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.0,967.4,0.38,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1983-02-25,1983,2,25,1982,885,0.68,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1983-02-26,1983,2,26,1982,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1983-02-27,1983,2,27,1982,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1983-02-28,1983,2,28,1982,924,0.68,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1983-03-01,1983,3,1,1982,929,0.77,4,41,8,7,6,67,129,0.14,800,0,0,0,0,0,0,41,8,7,6,67,856,266,266,266,0,990.0,967.6,0.44,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1983-03-02,1983,3,2,1982,929,0.77,4,41,8,7,6,67,129,0.14,800,0,0,0,0,0,0,41,8,7,6,67,856,266,266,266,0,990.0,967.6,0.44,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1983-03-03,1983,3,3,1982,941,0.77,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1983-03-04,1983,3,4,1982,941,0.77,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1983-03-05,1983,3,5,1982,952,0.77,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,274,274,274,0,990.0,967.7,0.46,0.34,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.6,54.6,54.6,0.0,144.6,3470
1983-03-06,1983,3,6,1982,952,0.77,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,274,274,274,0,990.0,967.7,0.46,0.34,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.6,54.6,54.6,0.0,144.6,3470
1983-03-07,1983,3,7,1982,957,0.77,4,41,8,7,6,67,129,0.13,828,0,0,0,0,0,0,41,8,7,6,67,884,207,207,207,207,990.0,967.7,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.2,3868
1983-03-08,1983,3,8,1982,976,0.77,4,41,8,7,6,67,129,0.13,847,0,0,0,0,0,0,41,8,7,6,67,903,211,211,211,211,990.0,967.8,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.3,3943
1983-03-09,1983,3,9,1982,997,0.77,4,41,8,7,6,67,129,0.13,868,0,0,0,0,0,0,41,8,7,6,67,924,217,217,217,217,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4020
1983-03-10,1983,3,10,1982,1025,0.77,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.8,4122
1983-03-11,1983,3,11,1982,1027,0.8,4,41,8,7,6,67,129,0.13,898,0,0,0,0,0,0,41,8,7,6,67,954,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.2,4132
1983-03-12,1983,3,12,1982,1042,0.8,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.5,4187
1983-03-13,1983,3,13,1982,1042,0.8,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.5,4187
1983-03-14,1983,3,14,1982,1050,0.8,4,41,8,7,6,67,129,0.12,921,0,0,0,0,0,0,41,8,7,6,67,977,230,230,230,230,990.0,968.1,0.55,0.39,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4214
1983-03-15,1983,3,15,1982,1066,0.8,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,4271
1983-03-16,1983,3,16,1982,1073,0.8,4,41,8,7,6,67,129,0.12,944,0,0,0,0,0,0,41,8,7,6,67,1000,236,236,236,236,990.0,968.1,0.57,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.0,4295
1983-03-17,1983,3,17,1982,1082,0.8,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.4,4329
1983-03-18,1983,3,18,1982,1082,0.8,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.4,4329
1983-03-19,1983,3,19,1982,1082,0.8,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.4,4329
1983-03-20,1983,3,20,1982,1082,0.8,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.4,4329
1983-03-21,1983,3,21,1982,1082,0.8300000000000001,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.4,4329
