Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1983-11-17,1983,11,17,1983,261,0.39,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1983-11-18,1983,11,18,1983,266,0.39,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,863
1983-11-19,1983,11,19,1983,270,0.39,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1983-11-20,1983,11,20,1983,270,0.39,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1983-11-21,1983,11,21,1983,273,0.49,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1983-11-22,1983,11,22,1983,281,0.49,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.8,1026
1983-11-23,1983,11,23,1983,283,0.49,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1983-11-24,1983,11,24,1983,290,0.49,3,36,5,3,2,47,93,0.32,197,0,0,0,0,0,0,36,5,3,2,47,241,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1077
1983-11-25,1983,11,25,1983,294,0.49,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1983-11-26,1983,11,26,1983,294,0.49,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1983-11-27,1983,11,27,1983,302,0.49,3,36,5,3,2,47,93,0.31,209,0,0,0,0,0,0,36,5,3,2,47,253,209,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1983-11-28,1983,11,28,1983,306,0.49,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1983-11-29,1983,11,29,1983,306,0.49,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1983-11-30,1983,11,30,1983,306,0.49,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1983-12-01,1983,12,1,1983,306,0.52,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,1100
1983-12-02,1983,12,2,1983,311,0.52,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
1983-12-03,1983,12,3,1983,311,0.52,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
1983-12-04,1983,12,4,1983,316,0.52,3,38,5,4,3,54,104,0.33,212,0,0,0,0,0,0,38,5,4,3,54,259,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1983-12-05,1983,12,5,1983,316,0.52,3,38,5,4,3,54,104,0.33,212,0,0,0,0,0,0,38,5,4,3,54,259,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1983-12-06,1983,12,6,1983,316,0.52,3,38,5,4,3,54,104,0.33,212,0,0,0,0,0,0,38,5,4,3,54,259,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1983-12-07,1983,12,7,1983,320,0.52,3,38,5,4,3,54,104,0.32,216,0,0,0,0,0,0,38,5,4,3,54,263,216,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1983-12-08,1983,12,8,1983,320,0.52,3,38,5,4,3,54,104,0.32,216,0,0,0,0,0,0,38,5,4,3,54,263,216,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1983-12-09,1983,12,9,1983,329,0.52,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1983-12-10,1983,12,10,1983,344,0.52,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1983-12-11,1983,12,11,1983,335,0.68,3,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,231,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1983-12-12,1983,12,12,1983,338,0.68,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1983-12-13,1983,12,13,1983,360,0.68,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1983-12-14,1983,12,14,1983,389,0.68,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1983-12-15,1983,12,15,1983,417,0.68,3,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
1983-12-16,1983,12,16,1983,442,0.68,3,38,5,4,3,54,104,0.23,338,0,0,0,0,0,0,38,5,4,3,54,385,169,169,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1760
1983-12-17,1983,12,17,1983,467,0.68,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.9,1892
1983-12-18,1983,12,18,1983,470,0.68,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.7,40.7,0.0,0.0,79.6,1909
1983-12-19,1983,12,19,1983,426,0.68,3,38,5,4,3,54,104,0.24,322,0,0,0,0,0,0,38,5,4,3,54,369,161,161,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1676
1983-12-20,1983,12,20,1983,426,0.68,3,38,5,4,3,54,104,0.24,322,0,0,0,0,0,0,38,5,4,3,54,369,161,161,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1676
1983-12-21,1983,12,21,1983,426,0.31,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1983-12-22,1983,12,22,1983,430,0.31,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1983-12-23,1983,12,23,1983,430,0.31,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1983-12-24,1983,12,24,1983,430,0.31,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1983-12-25,1983,12,25,1983,440,0.31,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1983-12-26,1983,12,26,1983,440,0.31,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1983-12-27,1983,12,27,1983,442,0.31,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1983-12-28,1983,12,28,1983,453,0.31,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1734
1983-12-29,1983,12,29,1983,455,0.31,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.9,1748
1983-12-30,1983,12,30,1983,459,0.31,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1983-12-31,1983,12,31,1983,470,0.31,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1827
1984-01-01,1984,1,1,1983,470,0.6,3,41,6,4,3,66,120,0.26,350,0,0,0,0,0,0,41,6,4,3,66,401,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1816
1984-01-02,1984,1,2,1983,477,0.6,3,41,6,4,3,66,120,0.25,357,0,0,0,0,0,0,41,6,4,3,66,408,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.3,1855
1984-01-03,1984,1,3,1983,479,0.6,3,41,6,4,3,66,120,0.25,359,0,0,0,0,0,0,41,6,4,3,66,410,179,179,0,0,990.0,965.8,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1984-01-04,1984,1,4,1983,486,0.6,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.3,1902
1984-01-05,1984,1,5,1983,489,0.6,3,41,6,4,3,66,120,0.25,369,0,0,0,0,0,0,41,6,4,3,66,420,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,80.0,1920
1984-01-06,1984,1,6,1983,494,0.6,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1949
1984-01-07,1984,1,7,1983,494,0.6,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1949
1984-01-08,1984,1,8,1983,494,0.6,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1949
1984-01-09,1984,1,9,1983,505,0.6,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,83.4,2002
1984-01-10,1984,1,10,1983,505,0.6,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,83.4,2002
1984-01-11,1984,1,11,1983,512,0.7000000000000001,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1984-01-12,1984,1,12,1983,512,0.7000000000000001,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1984-01-13,1984,1,13,1983,516,0.7000000000000001,4,34,5,4,3,45,91,0.18,425,0,0,0,0,0,0,34,5,4,3,45,468,212,212,0,0,990.0,965.9,0.2,0.1,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
1984-01-14,1984,1,14,1983,523,0.7000000000000001,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1984-01-15,1984,1,15,1983,523,0.7000000000000001,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1984-01-16,1984,1,16,1983,527,0.7000000000000001,4,34,5,4,3,45,91,0.17,436,0,0,0,0,0,0,34,5,4,3,45,479,218,218,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.1,48.1,0.0,0.0,94.3,2262
1984-01-17,1984,1,17,1983,523,0.7000000000000001,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1984-01-18,1984,1,18,1983,537,0.7000000000000001,4,34,5,4,3,45,91,0.17,446,0,0,0,0,0,0,34,5,4,3,45,489,223,223,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2311
1984-01-19,1984,1,19,1983,550,0.7000000000000001,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1984-01-20,1984,1,20,1983,556,0.7000000000000001,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,232,232,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
1984-01-21,1984,1,21,1983,562,0.84,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1984-01-22,1984,1,22,1983,562,0.84,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1984-01-23,1984,1,23,1983,566,0.84,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,237,237,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,51.9,51.9,0.0,0.0,96.4,2313
1984-01-24,1984,1,24,1983,577,0.84,4,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,243,243,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1984-01-25,1984,1,25,1983,589,0.84,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1984-01-26,1984,1,26,1983,601,0.84,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,255,255,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1984-01-27,1984,1,27,1983,608,0.84,4,34,5,4,3,45,91,0.15,517,0,0,0,0,0,0,34,5,4,3,45,560,258,258,0,0,990.0,966.3,0.25,0.15,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
1984-01-28,1984,1,28,1983,615,0.84,4,34,5,4,3,45,91,0.15,524,0,0,0,0,0,0,34,5,4,3,45,567,262,262,0,0,990.0,966.4,0.25,0.15,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1984-01-29,1984,1,29,1983,623,0.84,4,34,5,4,3,45,91,0.15,532,0,0,0,0,0,0,34,5,4,3,45,575,266,266,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
1984-01-30,1984,1,30,1983,623,0.84,4,34,5,4,3,45,91,0.15,532,0,0,0,0,0,0,34,5,4,3,45,575,266,266,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
1984-01-31,1984,1,31,1983,630,0.84,4,34,5,4,3,45,91,0.14,539,0,0,0,0,0,0,34,5,4,3,45,582,269,269,0,0,990.0,966.4,0.26,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1984-02-01,1984,2,1,1983,636,0.8,4,36,6,5,4,54,105,0.16,531,0,0,0,0,0,0,36,6,5,4,54,578,265,265,0,0,990.0,966.4,0.26,0.16,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,56.6,56.6,0.0,0.0,96.4,2313
1984-02-02,1984,2,2,1983,647,0.8,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1984-02-03,1984,2,3,1983,659,0.8,4,36,6,5,4,54,105,0.16,554,0,0,0,0,0,0,36,6,5,4,54,601,184,184,184,0,990.0,966.5,0.27,0.17,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.4,39.4,39.4,0.0,115.2,2763
1984-02-04,1984,2,4,1983,666,0.8,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.0,966.6,0.27,0.18,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.6,2797
1984-02-05,1984,2,5,1983,666,0.8,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.0,966.6,0.27,0.18,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.6,2797
1984-02-06,1984,2,6,1983,673,0.8,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.18,989.5,3,22.8,22.8,22.8,22.9,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.9,2828
1984-02-07,1984,2,7,1983,682,0.8,4,36,6,5,4,54,105,0.15,577,0,0,0,0,0,0,36,6,5,4,54,624,192,192,192,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1984-02-08,1984,2,8,1983,684,0.8,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.2,2885
1984-02-09,1984,2,9,1983,691,0.8,4,36,6,5,4,54,105,0.15,586,0,0,0,0,0,0,36,6,5,4,54,633,195,195,195,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.4,41.4,41.4,0.0,121.7,2920
1984-02-10,1984,2,10,1983,702,0.8,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2970
1984-02-11,1984,2,11,1983,705,0.8200000000000001,4,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,124.4,2985
1984-02-12,1984,2,12,1983,720,0.8200000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1984-02-13,1984,2,13,1983,720,0.8200000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1984-02-14,1984,2,14,1983,728,0.8200000000000001,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.7,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.4,3082
1984-02-15,1984,2,15,1983,733,0.8200000000000001,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3105
1984-02-16,1984,2,16,1983,739,0.8200000000000001,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1984-02-17,1984,2,17,1983,748,0.8200000000000001,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.23,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.0,3166
1984-02-18,1984,2,18,1983,751,0.8200000000000001,4,36,6,5,4,54,105,0.14,646,0,0,0,0,0,0,36,6,5,4,54,693,215,215,215,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.5,3180
1984-02-19,1984,2,19,1983,751,0.8200000000000001,4,36,6,5,4,54,105,0.14,646,0,0,0,0,0,0,36,6,5,4,54,693,215,215,215,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3181
1984-02-20,1984,2,20,1983,760,0.8200000000000001,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,134.1,3218
1984-02-21,1984,2,21,1983,779,0.84,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1984-02-22,1984,2,22,1983,783,0.84,4,36,6,5,4,54,105,0.13,678,0,0,0,0,0,0,36,6,5,4,54,725,226,226,226,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.1,3315
1984-02-23,1984,2,23,1983,801,0.84,4,36,6,5,4,54,105,0.13,696,0,0,0,0,0,0,36,6,5,4,54,743,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.0,48.0,48.0,0.0,141.0,3384
1984-02-24,1984,2,24,1983,803,0.84,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.4,3394
1984-02-25,1984,2,25,1983,817,0.84,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.8,3450
1984-02-26,1984,2,26,1983,819,0.84,4,36,6,5,4,54,105,0.13,714,0,0,0,0,0,0,36,6,5,4,54,761,238,238,238,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3456
1984-02-27,1984,2,27,1983,819,0.84,4,36,6,5,4,54,105,0.13,714,0,0,0,0,0,0,36,6,5,4,54,761,238,238,238,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3456
1984-02-28,1984,2,28,1983,843,0.84,4,36,6,5,4,54,105,0.12,738,0,0,0,0,0,0,36,6,5,4,54,785,246,246,246,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.6,3470
1984-02-29,1984,2,29,1983,858,0.84,4,36,6,5,4,54,105,0.12,753,0,0,0,0,0,0,36,6,5,4,54,800,251,251,251,0,990.0,967.3,0.39,0.3,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,51.1,51.1,51.1,0.0,144.6,3470
1984-03-01,1984,3,1,1983,876,0.8200000000000001,4,41,8,7,6,67,129,0.15,747,0,0,0,0,0,0,41,8,7,6,67,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
1984-03-02,1984,3,2,1983,885,0.8200000000000001,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.0,967.4,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.0,51.0,51.0,0.0,144.6,3470
1984-03-03,1984,3,3,1983,905,0.8200000000000001,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1984-03-04,1984,3,4,1983,906,0.8200000000000001,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,259,259,259,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1984-03-05,1984,3,5,1983,906,0.8200000000000001,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,259,259,259,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1984-03-06,1984,3,6,1983,941,0.8200000000000001,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1984-03-07,1984,3,7,1983,971,0.8200000000000001,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.5,3923
1984-03-08,1984,3,8,1983,1022,0.8200000000000001,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.4,4113
1984-03-09,1984,3,9,1983,1042,0.8200000000000001,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.5,4187
1984-03-10,1984,3,10,1983,1066,0.8200000000000001,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,4271
1984-03-11,1984,3,11,1983,1086,0.78,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,180.9,4342
1984-03-12,1984,3,12,1983,1107,0.78,4,41,8,7,6,67,129,0.12,978,0,0,0,0,0,0,41,8,7,6,67,1034,244,244,244,244,990.0,968.2,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4416
1984-03-13,1984,3,13,1983,1132,0.78,4,41,8,7,6,67,129,0.11,1003,0,0,0,0,0,0,41,8,7,6,67,1059,250,250,250,250,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.4,4496
1984-03-14,1984,3,14,1983,1172,0.78,4,41,8,7,6,67,129,0.11,1043,0,0,0,0,0,0,41,8,7,6,67,1099,260,260,260,260,990.0,968.4,0.7,0.52,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,49.0,49.0,49.0,49.0,192.1,4610
1984-03-15,1984,3,15,1983,1199,0.78,4,41,8,7,6,67,129,0.11,1070,0,0,0,0,0,0,41,8,7,6,67,1126,267,267,267,267,990.0,968.5,0.74,0.58,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1984-03-16,1984,3,16,1983,1246,0.78,4,41,8,7,6,67,129,0.1,1100,17,5,1,0,0,8,46,9,7,6,75,1163,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1984-03-17,1984,3,17,1983,1297,0.78,4,41,8,7,6,67,129,0.1,1100,68,21,4,3,3,35,62,12,10,9,102,1185,275,275,275,275,990.0,968.8,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1984-03-18,1984,3,18,1983,1311,0.78,4,41,8,7,6,67,129,0.1,1100,82,26,5,4,3,42,67,13,11,9,109,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1984-03-19,1984,3,19,1983,1327,0.78,4,41,8,7,6,67,129,0.1,1100,98,31,6,5,4,51,72,14,12,10,118,1198,275,275,275,275,990.0,968.9,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1984-03-20,1984,3,20,1983,1414,0.78,4,41,8,7,6,67,129,0.09,1100,185,58,10,10,8,97,99,18,17,14,164,1234,275,275,275,275,990.0,969.2,0.91,0.65,988.4,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.9,4581
1984-03-21,1984,3,21,1983,1492,0.72,4,41,8,7,6,67,129,0.09,1100,263,59,10,14,12,168,100,18,21,18,235,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4515
1984-03-22,1984,3,22,1983,1589,0.72,4,41,8,7,6,67,129,0.08,1100,360,59,10,18,16,256,100,18,25,22,323,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1984-03-23,1984,3,23,1983,1645,0.72,4,41,8,7,6,67,129,0.08,1100,416,59,10,18,19,310,100,18,25,25,377,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1984-03-24,1984,3,24,1983,1693,0.72,4,41,8,7,6,67,129,0.08,1100,464,59,10,17,21,356,100,18,25,27,423,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1984-03-25,1984,3,25,1983,1726,0.72,4,41,8,7,6,67,129,0.07,1100,497,59,9,18,23,387,100,18,25,29,454,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1984-03-26,1984,3,26,1983,1767,0.72,4,41,8,7,6,67,129,0.07,1100,538,59,10,18,25,426,100,18,25,31,493,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1984-03-27,1984,3,27,1983,1783,0.72,4,41,8,7,6,67,129,0.07,1100,554,59,10,18,25,441,100,18,25,31,508,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1984-03-28,1984,3,28,1983,1783,0.72,4,41,8,7,6,67,129,0.07,1100,554,59,10,18,25,441,100,18,25,31,508,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1984-03-29,1984,3,29,1983,1801,0.72,4,41,8,7,6,67,129,0.07,1100,572,59,10,18,26,459,100,18,25,32,526,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1984-03-30,1984,3,30,1983,1801,0.72,4,41,8,7,6,67,129,0.07,1100,572,59,10,18,26,459,100,18,25,32,526,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1984-03-31,1984,3,31,1983,1801,0.72,4,41,8,7,6,67,129,0.07,1100,572,59,10,18,26,459,100,18,25,32,526,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1984-04-01,1984,4,1,1983,1807,0.72,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,444,100,18,25,47,516,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1984-04-02,1984,4,2,1983,1807,0.72,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,444,100,18,25,47,516,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1984-04-03,1984,4,3,1983,1801,0.72,4,45,11,10,10,72,148,0.08,1100,553,55,7,15,37,439,100,18,25,47,511,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1984-04-04,1984,4,4,1983,1783,0.72,4,45,11,10,10,72,148,0.08,1100,535,55,7,15,36,422,100,18,25,46,494,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1984-04-05,1984,4,5,1983,1767,0.72,4,45,11,10,10,72,148,0.08,1100,519,55,7,15,35,407,100,18,25,45,479,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1984-04-06,1984,4,6,1983,1767,0.72,4,45,11,10,10,72,148,0.08,1100,519,55,7,15,35,407,100,18,25,45,479,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1984-04-07,1984,4,7,1983,1751,0.72,4,45,11,10,10,72,148,0.08,1100,503,55,7,15,34,392,100,18,25,44,464,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1984-04-08,1984,4,8,1983,1751,0.72,4,45,11,10,10,72,148,0.08,1100,503,55,7,15,34,392,100,18,25,44,464,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1984-04-09,1984,4,9,1983,1745,0.72,4,45,11,10,10,72,148,0.08,1100,497,55,7,15,33,387,100,18,25,43,459,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1984-04-10,1984,4,10,1983,1726,0.72,4,45,11,10,10,72,148,0.09,1100,478,55,7,15,32,368,100,18,25,42,440,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1984-04-11,1984,4,11,1983,1716,0.75,4,45,11,10,10,72,148,0.09,1100,468,55,7,15,31,359,100,18,25,41,431,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1984-04-12,1984,4,12,1983,1716,0.75,4,45,11,10,10,72,148,0.09,1100,468,55,7,15,31,359,100,18,25,41,431,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1984-04-13,1984,4,13,1983,1707,0.75,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1984-04-14,1984,4,14,1983,1707,0.75,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1984-04-15,1984,4,15,1983,1716,0.75,4,45,11,10,10,72,148,0.09,1100,468,55,7,15,31,359,100,18,25,41,431,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1984-04-16,1984,4,16,1983,1716,0.75,4,45,11,10,10,72,148,0.09,1100,468,55,7,15,31,359,100,18,25,41,431,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1984-04-17,1984,4,17,1983,1707,0.75,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1984-04-18,1984,4,18,1983,1693,0.75,4,45,11,10,10,72,148,0.09,1100,445,55,7,15,30,338,100,18,25,40,410,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1984-04-19,1984,4,19,1983,1659,0.75,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1984-04-20,1984,4,20,1983,1645,0.75,4,45,11,10,10,72,148,0.09,1100,397,55,7,15,26,293,100,18,25,36,365,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1984-04-21,1984,4,21,1983,1631,0.8,4,45,11,10,10,72,148,0.09,1100,383,55,7,14,25,280,100,18,25,35,352,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1984-04-22,1984,4,22,1983,1617,0.8,4,45,11,10,10,72,148,0.09,1100,369,55,7,15,24,267,100,18,25,34,339,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1984-04-23,1984,4,23,1983,1617,0.8,4,45,11,10,10,72,148,0.09,1100,369,55,7,15,24,267,100,18,25,34,339,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1984-04-24,1984,4,24,1983,1589,0.8,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1984-04-25,1984,4,25,1983,1570,0.8,4,45,11,10,10,72,148,0.09,1100,322,54,7,15,21,223,100,18,25,31,295,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4451
1984-04-26,1984,4,26,1983,1551,0.8,4,45,11,10,10,72,148,0.1,1100,303,54,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1984-04-27,1984,4,27,1983,1528,0.8,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4484
1984-04-28,1984,4,28,1983,1511,0.8,4,45,11,10,10,72,148,0.1,1100,263,55,7,15,17,168,100,18,25,27,240,1243,275,275,275,275,990.0,969.5,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,4499
1984-04-29,1984,4,29,1983,1511,0.8,4,45,11,10,10,72,148,0.1,1100,263,55,7,15,17,168,100,18,25,27,240,1243,275,275,275,275,990.0,969.5,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,4499
1984-04-30,1984,4,30,1983,1511,0.8,4,45,11,10,10,72,148,0.1,1100,263,55,7,15,17,168,100,18,25,27,240,1243,275,275,275,275,990.0,969.5,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,4499
1984-05-01,1984,5,1,1983,1484,0.85,4,47,10,10,10,115,192,0.13,1100,192,47,8,10,10,117,94,18,20,20,232,1232,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.6,4526
1984-05-02,1984,5,2,1983,1466,0.85,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4545
1984-05-03,1984,5,3,1983,1446,0.85,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.1,4563
1984-05-04,1984,5,4,1983,1436,0.85,4,47,10,10,10,115,192,0.13,1100,144,35,7,7,7,86,82,17,17,17,201,1217,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.5,4572
1984-05-05,1984,5,5,1983,1431,0.85,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.7,4576
1984-05-06,1984,5,6,1983,1399,0.85,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.0,4607
1984-05-07,1984,5,7,1983,1392,0.85,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1984-05-08,1984,5,8,1983,1365,0.85,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1984-05-09,1984,5,9,1983,1355,0.85,4,47,10,10,10,115,192,0.14,1100,63,15,3,3,3,38,62,13,13,13,153,1189,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1984-05-10,1984,5,10,1983,1327,0.85,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1984-05-11,1984,5,11,1983,1297,0.89,4,47,10,10,10,115,192,0.15,1100,5,1,0,0,0,3,48,10,10,10,118,1168,275,275,275,275,990.0,968.8,0.8,0.65,988.6,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1984-05-12,1984,5,12,1983,1291,0.89,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1984-05-13,1984,5,13,1983,1291,0.89,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1984-05-14,1984,5,14,1983,1255,0.89,4,47,10,10,10,115,192,0.15,1063,0,0,0,0,0,0,47,10,10,10,115,1130,265,265,265,265,990.0,968.7,0.74,0.56,988.7,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4612
1984-05-15,1984,5,15,1983,1231,0.89,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.0,968.6,0.71,0.51,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4550
1984-05-16,1984,5,16,1983,1208,0.89,4,47,10,10,10,115,192,0.16,1016,0,0,0,0,0,0,47,10,10,10,115,1083,254,254,254,254,990.0,968.6,0.67,0.46,988.9,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.9,4484
1984-05-17,1984,5,17,1983,1195,0.89,4,47,10,10,10,115,192,0.16,1003,0,0,0,0,0,0,47,10,10,10,115,1070,250,250,250,250,990.0,968.5,0.65,0.43,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.3,4448
1984-05-18,1984,5,18,1983,1172,0.89,4,47,10,10,10,115,192,0.16,980,0,0,0,0,0,0,47,10,10,10,115,1047,245,245,245,245,990.0,968.4,0.62,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.5,46.5,46.5,46.5,182.2,4373
1984-05-19,1984,5,19,1983,1166,0.89,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.0,968.4,0.61,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.5,4355
1984-05-20,1984,5,20,1983,1141,0.89,4,47,10,10,10,115,192,0.17,949,0,0,0,0,0,0,47,10,10,10,115,1016,237,237,237,237,990.0,968.3,0.59,0.4,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,177.9,4270
1984-05-21,1984,5,21,1983,1132,0.89,4,47,10,10,10,115,192,0.17,940,0,0,0,0,0,0,47,10,10,10,115,1007,235,235,235,235,990.0,968.3,0.58,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.5,4237
1984-05-22,1984,5,22,1983,1125,0.89,4,47,10,10,10,115,192,0.17,933,0,0,0,0,0,0,47,10,10,10,115,1000,233,233,233,233,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4214
1984-05-23,1984,5,23,1983,1107,0.89,4,47,10,10,10,115,192,0.17,915,0,0,0,0,0,0,47,10,10,10,115,982,228,228,228,228,990.0,968.2,0.55,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,172.9,4150
1984-05-24,1984,5,24,1983,1089,0.89,4,47,10,10,10,115,192,0.18,897,0,0,0,0,0,0,47,10,10,10,115,964,224,224,224,224,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.2,4084
1984-05-25,1984,5,25,1983,1082,0.89,4,47,10,10,10,115,192,0.18,890,0,0,0,0,0,0,47,10,10,10,115,957,222,222,222,222,990.0,968.2,0.53,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.2,4060
1984-05-26,1984,5,26,1983,1073,0.89,4,47,10,10,10,115,192,0.18,881,0,0,0,0,0,0,47,10,10,10,115,948,220,220,220,220,990.0,968.1,0.52,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,4025
1984-05-27,1984,5,27,1983,1066,0.89,4,47,10,10,10,115,192,0.18,874,0,0,0,0,0,0,47,10,10,10,115,941,218,218,218,218,990.0,968.1,0.52,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3999
1984-05-28,1984,5,28,1983,1027,0.89,4,47,10,10,10,115,192,0.19,835,0,0,0,0,0,0,47,10,10,10,115,902,208,208,208,208,990.0,968.0,0.48,0.34,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.3,3847
1984-05-29,1984,5,29,1983,997,0.89,4,47,10,10,10,115,192,0.19,805,0,0,0,0,0,0,47,10,10,10,115,872,268,268,268,0,990.0,967.9,0.45,0.33,989.2,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
1984-05-30,1984,5,30,1983,957,0.89,4,47,10,10,10,115,192,0.2,765,0,0,0,0,0,0,47,10,10,10,115,832,255,255,255,0,990.0,967.7,0.42,0.31,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1984-05-31,1984,5,31,1983,941,0.89,4,47,10,10,10,115,192,0.2,749,0,0,0,0,0,0,47,10,10,10,115,816,249,249,249,0,990.0,967.7,0.4,0.3,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,50.0,50.0,50.0,0.0,144.6,3470
1984-06-01,1984,6,1,1983,906,0.87,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1984-06-02,1984,6,2,1983,876,0.87,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,238,238,238,0,990.0,967.4,0.37,0.28,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.7,3425
1984-06-03,1984,6,3,1983,843,0.87,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.3,3294
1984-06-04,1984,6,4,1983,803,0.87,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.23,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1984-06-05,1984,6,5,1983,779,0.87,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.0,967.0,0.31,0.21,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.2,3028
1984-06-06,1984,6,6,1983,748,0.87,4,45,10,9,9,88,161,0.22,587,0,0,0,0,0,0,45,10,9,9,88,651,195,195,195,0,990.0,966.9,0.3,0.19,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2888
1984-06-07,1984,6,7,1983,720,0.87,4,45,10,9,9,88,161,0.22,559,0,0,0,0,0,0,45,10,9,9,88,623,186,186,186,0,990.0,966.8,0.28,0.17,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.8,2754
1984-06-08,1984,6,8,1983,691,0.87,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.0,966.7,0.26,0.16,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1984-06-09,1984,6,9,1983,659,0.87,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1984-06-10,1984,6,10,1983,630,0.87,4,45,10,9,9,88,161,0.26,469,0,0,0,0,0,0,45,10,9,9,88,533,234,234,0,0,990.0,966.4,0.23,0.12,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1984-06-11,1984,6,11,1983,623,0.92,5,39,9,7,5,59,119,0.19,504,0,0,0,0,0,0,39,9,7,5,59,559,252,252,0,0,990.0,966.4,0.24,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1984-06-12,1984,6,12,1983,601,0.92,5,39,9,7,5,59,119,0.2,482,0,0,0,0,0,0,39,9,7,5,59,537,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1984-06-13,1984,6,13,1983,577,0.92,5,39,9,7,5,59,119,0.21,458,0,0,0,0,0,0,39,9,7,5,59,513,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1984-06-14,1984,6,14,1983,562,0.92,5,39,9,7,5,59,119,0.21,443,0,0,0,0,0,0,39,9,7,5,59,498,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1984-06-15,1984,6,15,1983,542,0.92,5,39,9,7,5,59,119,0.22,423,0,0,0,0,0,0,39,9,7,5,59,478,211,211,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2186
1984-06-16,1984,6,16,1983,527,0.92,5,39,9,7,5,59,119,0.23,408,0,0,0,0,0,0,39,9,7,5,59,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
1984-06-17,1984,6,17,1983,516,0.92,5,39,9,7,5,59,119,0.23,397,0,0,0,0,0,0,39,9,7,5,59,452,198,198,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.9,43.9,0.0,0.0,86.1,2065
1984-06-18,1984,6,18,1983,512,0.92,5,39,9,7,5,59,119,0.23,393,0,0,0,0,0,0,39,9,7,5,59,448,196,196,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2042
1984-06-19,1984,6,19,1983,494,0.92,5,39,9,7,5,59,119,0.24,375,0,0,0,0,0,0,39,9,7,5,59,430,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1954
1984-06-20,1984,6,20,1983,486,0.92,5,39,9,7,5,59,119,0.24,367,0,0,0,0,0,0,39,9,7,5,59,422,183,183,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.7,40.7,0.0,0.0,79.5,1907
1984-06-21,1984,6,21,1983,477,0.92,5,39,9,7,5,59,119,0.25,358,0,0,0,0,0,0,39,9,7,5,59,413,179,179,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.5,1860
1984-06-22,1984,6,22,1983,470,0.92,5,39,9,7,5,59,119,0.25,351,0,0,0,0,0,0,39,9,7,5,59,406,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1821
1984-06-23,1984,6,23,1983,462,0.92,5,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1984-06-24,1984,6,24,1983,455,0.92,5,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1742
1984-06-25,1984,6,25,1983,455,0.92,5,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1742
1984-06-26,1984,6,26,1983,445,0.92,5,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1984-06-27,1984,6,27,1983,440,0.92,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1984-06-28,1984,6,28,1983,430,0.92,5,39,9,7,5,59,119,0.28,311,0,0,0,0,0,0,39,9,7,5,59,366,155,155,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1617
1984-06-29,1984,6,29,1983,430,0.92,5,39,9,7,5,59,119,0.28,311,0,0,0,0,0,0,39,9,7,5,59,366,155,155,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1617
1984-06-30,1984,6,30,1983,426,0.92,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1984-07-01,1984,7,1,1983,420,0.93,5,37,8,6,4,53,108,0.26,312,0,0,0,0,0,0,37,8,6,4,53,363,156,156,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1622
1984-07-02,1984,7,2,1983,417,0.93,5,37,8,6,4,53,108,0.26,309,0,0,0,0,0,0,37,8,6,4,53,360,154,154,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1984-07-03,1984,7,3,1983,413,0.93,5,37,8,6,4,53,108,0.26,305,0,0,0,0,0,0,37,8,6,4,53,356,152,152,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1589
