Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1984-07-04,1984,7,4,1983,408,0.93,5,37,8,6,4,53,108,0.26,300,0,0,0,0,0,0,37,8,6,4,53,351,150,150,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
1984-07-05,1984,7,5,1983,402,0.93,5,37,8,6,4,53,108,0.27,294,0,0,0,0,0,0,37,8,6,4,53,345,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1533
1984-07-06,1984,7,6,1983,398,0.93,5,37,8,6,4,53,108,0.27,290,0,0,0,0,0,0,37,8,6,4,53,341,145,145,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1984-07-07,1984,7,7,1983,389,0.93,5,37,8,6,4,53,108,0.28,281,0,0,0,0,0,0,37,8,6,4,53,332,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1462
1984-07-08,1984,7,8,1983,389,0.93,5,37,8,6,4,53,108,0.28,281,0,0,0,0,0,0,37,8,6,4,53,332,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1462
1984-07-09,1984,7,9,1983,389,0.93,5,37,8,6,4,53,108,0.28,281,0,0,0,0,0,0,37,8,6,4,53,332,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1462
1984-07-10,1984,7,10,1983,386,0.93,5,37,8,6,4,53,108,0.28,278,0,0,0,0,0,0,37,8,6,4,53,329,139,139,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1984-07-11,1984,7,11,1983,377,0.92,5,37,8,6,4,53,108,0.29,269,0,0,0,0,0,0,37,8,6,4,53,320,269,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1984-07-12,1984,7,12,1983,373,0.92,5,37,8,6,4,53,108,0.29,265,0,0,0,0,0,0,37,8,6,4,53,316,265,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1984-07-13,1984,7,13,1983,364,0.92,5,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1984-07-14,1984,7,14,1983,360,0.92,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1984-07-15,1984,7,15,1983,360,0.92,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1984-07-16,1984,7,16,1983,353,0.92,5,37,8,6,4,53,108,0.31,245,0,0,0,0,0,0,37,8,6,4,53,296,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1984-07-17,1984,7,17,1983,350,0.92,5,37,8,6,4,53,108,0.31,242,0,0,0,0,0,0,37,8,6,4,53,293,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
1984-07-18,1984,7,18,1983,350,0.92,5,37,8,6,4,53,108,0.31,242,0,0,0,0,0,0,37,8,6,4,53,293,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
1984-07-19,1984,7,19,1983,346,0.92,5,37,8,6,4,53,108,0.31,238,0,0,0,0,0,0,37,8,6,4,53,289,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1984-07-20,1984,7,20,1983,344,0.92,5,37,8,6,4,53,108,0.31,236,0,0,0,0,0,0,37,8,6,4,53,287,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1984-07-21,1984,7,21,1983,344,0.92,5,37,8,6,4,53,108,0.31,236,0,0,0,0,0,0,37,8,6,4,53,287,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1984-07-22,1984,7,22,1983,344,0.92,5,37,8,6,4,53,108,0.31,236,0,0,0,0,0,0,37,8,6,4,53,287,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1984-07-23,1984,7,23,1983,340,0.92,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1984-07-24,1984,7,24,1983,338,0.92,5,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1984-07-25,1984,7,25,1983,335,0.92,5,37,8,6,4,53,108,0.32,227,0,0,0,0,0,0,37,8,6,4,53,278,227,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.5,0.0,0.0,0.0,48.2,1156
1984-07-26,1984,7,26,1983,331,0.92,5,37,8,6,4,53,108,0.33,223,0,0,0,0,0,0,37,8,6,4,53,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1984-07-27,1984,7,27,1983,329,0.92,5,37,8,6,4,53,108,0.33,221,0,0,0,0,0,0,37,8,6,4,53,272,221,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,1156
1984-07-28,1984,7,28,1983,323,0.92,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1984-07-29,1984,7,29,1983,323,0.92,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1984-07-30,1984,7,30,1983,323,0.92,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1984-07-31,1984,7,31,1983,320,0.92,5,37,8,6,4,53,108,0.34,212,0,0,0,0,0,0,37,8,6,4,53,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.1,1153
1984-08-01,1984,8,1,1983,320,0.92,5,34,7,5,3,44,93,0.29,227,0,0,0,0,0,0,34,7,5,3,44,273,227,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
1984-08-02,1984,8,2,1983,316,0.92,5,34,7,5,3,44,93,0.29,223,0,0,0,0,0,0,34,7,5,3,44,269,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1984-08-03,1984,8,3,1983,316,0.92,5,34,7,5,3,44,93,0.29,223,0,0,0,0,0,0,34,7,5,3,44,269,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1984-08-04,1984,8,4,1983,309,0.92,5,34,7,5,3,44,93,0.3,216,0,0,0,0,0,0,34,7,5,3,44,262,216,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1984-08-05,1984,8,5,1983,306,0.92,5,34,7,5,3,44,93,0.3,213,0,0,0,0,0,0,34,7,5,3,44,259,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1984-08-06,1984,8,6,1983,306,0.92,5,34,7,5,3,44,93,0.3,213,0,0,0,0,0,0,34,7,5,3,44,259,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1984-08-07,1984,8,7,1983,306,0.92,5,34,7,5,3,44,93,0.3,213,0,0,0,0,0,0,34,7,5,3,44,259,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1984-08-08,1984,8,8,1983,302,0.92,5,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1984-08-09,1984,8,9,1983,302,0.92,5,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1984-08-10,1984,8,10,1983,290,0.92,5,34,7,5,3,44,93,0.32,197,0,0,0,0,0,0,34,7,5,3,44,243,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1077
1984-08-11,1984,8,11,1983,290,0.9,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1984-08-12,1984,8,12,1983,287,0.9,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1984-08-13,1984,8,13,1983,287,0.9,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1984-08-14,1984,8,14,1983,283,0.9,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
1984-08-15,1984,8,15,1983,283,0.9,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
1984-08-16,1984,8,16,1983,281,0.9,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1984-08-17,1984,8,17,1983,275,0.9,4,39,7,5,4,60,115,0.42,160,0,0,0,0,0,0,39,7,5,4,60,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,862
1984-08-18,1984,8,18,1983,273,0.9,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1984-08-19,1984,8,19,1983,273,0.9,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1984-08-20,1984,8,20,1983,271,0.9,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1984-08-21,1984,8,21,1983,271,0.89,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1984-08-22,1984,8,22,1983,270,0.89,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,832
1984-08-23,1984,8,23,1983,270,0.89,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,832
1984-08-24,1984,8,24,1983,270,0.89,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,832
1984-08-25,1984,8,25,1983,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,813
1984-08-26,1984,8,26,1983,264,0.89,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,798
1984-08-27,1984,8,27,1983,264,0.89,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,798
1984-08-28,1984,8,28,1983,261,0.89,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
1984-08-29,1984,8,29,1983,258,0.89,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,769
1984-08-30,1984,8,30,1983,256,0.89,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.6,757
1984-08-31,1984,8,31,1983,256,0.89,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.6,757
1984-09-01,1984,9,1,1983,249,0.86,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1984-09-02,1984,9,2,1983,249,0.86,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1984-09-03,1984,9,3,1983,246,0.86,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
1984-09-04,1984,9,4,1983,246,0.86,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
1984-09-05,1984,9,5,1983,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1984-09-06,1984,9,6,1983,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1984-09-07,1984,9,7,1983,239,0.86,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1984-09-08,1984,9,8,1983,239,0.86,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1984-09-09,1984,9,9,1983,239,0.86,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1984-09-10,1984,9,10,1983,236,0.86,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1984-09-11,1984,9,11,1983,234,0.8200000000000001,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
1984-09-12,1984,9,12,1983,229,0.8200000000000001,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1984-09-13,1984,9,13,1983,228,0.8200000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1984-09-14,1984,9,14,1983,228,0.8200000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1984-09-15,1984,9,15,1983,228,0.8200000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1984-09-16,1984,9,16,1983,226,0.8200000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1984-09-17,1984,9,17,1983,226,0.8200000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1984-09-18,1984,9,18,1983,226,0.8200000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1984-09-19,1984,9,19,1983,224,0.8200000000000001,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1984-09-20,1984,9,20,1983,224,0.8200000000000001,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1984-09-21,1984,9,21,1983,224,0.78,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1984-09-22,1984,9,22,1983,222,0.78,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-09-23,1984,9,23,1983,222,0.78,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-09-24,1984,9,24,1983,222,0.78,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-09-25,1984,9,25,1983,222,0.78,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-09-26,1984,9,26,1983,220,0.78,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.0,694
1984-09-27,1984,9,27,1983,220,0.78,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.0,694
1984-09-28,1984,9,28,1983,214,0.78,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1984-09-29,1984,9,29,1983,212,0.78,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1984-09-30,1984,9,30,1983,212,0.78,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1984-10-01,1984,10,1,1984,212,0.75,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
1984-10-02,1984,10,2,1984,212,0.75,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
1984-10-03,1984,10,3,1984,209,0.75,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1984-10-04,1984,10,4,1984,209,0.75,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1984-10-05,1984,10,5,1984,209,0.75,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1984-10-06,1984,10,6,1984,206,0.75,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1984-10-07,1984,10,7,1984,202,0.75,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1984-10-08,1984,10,8,1984,202,0.75,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1984-10-09,1984,10,9,1984,201,0.75,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1984-10-10,1984,10,10,1984,201,0.75,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1984-10-11,1984,10,11,1984,200,0.72,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1984-10-12,1984,10,12,1984,200,0.72,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1984-10-13,1984,10,13,1984,199,0.72,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1984-10-14,1984,10,14,1984,199,0.72,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1984-10-15,1984,10,15,1984,199,0.72,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1984-10-16,1984,10,16,1984,201,0.72,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1984-10-17,1984,10,17,1984,201,0.72,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1984-10-18,1984,10,18,1984,206,0.72,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1984-10-19,1984,10,19,1984,206,0.72,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1984-10-20,1984,10,20,1984,206,0.72,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1984-10-21,1984,10,21,1984,206,0.6,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1984-10-22,1984,10,22,1984,206,0.6,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1984-10-23,1984,10,23,1984,212,0.6,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1984-10-24,1984,10,24,1984,224,0.6,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1984-10-25,1984,10,25,1984,228,0.6,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-10-26,1984,10,26,1984,228,0.6,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-10-27,1984,10,27,1984,229,0.6,3,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1984-10-28,1984,10,28,1984,228,0.6,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-10-29,1984,10,29,1984,228,0.6,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-10-30,1984,10,30,1984,228,0.6,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1984-10-31,1984,10,31,1984,226,0.6,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1984-11-01,1984,11,1,1984,226,0.47,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1984-11-02,1984,11,2,1984,226,0.47,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1984-11-03,1984,11,3,1984,226,0.47,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1984-11-04,1984,11,4,1984,226,0.47,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1984-11-05,1984,11,5,1984,226,0.47,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1984-11-06,1984,11,6,1984,228,0.47,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,727
1984-11-07,1984,11,7,1984,229,0.47,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1984-11-08,1984,11,8,1984,231,0.47,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1984-11-09,1984,11,9,1984,229,0.47,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1984-11-10,1984,11,10,1984,231,0.47,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1984-11-11,1984,11,11,1984,231,0.56,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1984-11-12,1984,11,12,1984,231,0.56,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1984-11-13,1984,11,13,1984,236,0.56,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1984-11-14,1984,11,14,1984,246,0.56,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1984-11-15,1984,11,15,1984,256,0.56,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1984-11-16,1984,11,16,1984,261,0.56,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,910
1984-11-17,1984,11,17,1984,283,0.56,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1984-11-18,1984,11,18,1984,283,0.56,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1984-11-19,1984,11,19,1984,283,0.56,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1984-11-20,1984,11,20,1984,283,0.56,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1984-11-21,1984,11,21,1984,287,0.4,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1984-11-22,1984,11,22,1984,287,0.4,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1984-11-23,1984,11,23,1984,287,0.4,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1984-11-24,1984,11,24,1984,294,0.4,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1984-11-25,1984,11,25,1984,294,0.4,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1984-11-26,1984,11,26,1984,294,0.4,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1984-11-27,1984,11,27,1984,299,0.4,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1984-11-28,1984,11,28,1984,302,0.4,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1984-11-29,1984,11,29,1984,306,0.4,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1984-11-30,1984,11,30,1984,306,0.4,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1984-12-01,1984,12,1,1984,306,0.56,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,1100
1984-12-02,1984,12,2,1984,306,0.56,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,1100
1984-12-03,1984,12,3,1984,306,0.56,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,1100
1984-12-04,1984,12,4,1984,306,0.56,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,1100
1984-12-05,1984,12,5,1984,306,0.56,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,1100
1984-12-06,1984,12,6,1984,306,0.56,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,1100
1984-12-07,1984,12,7,1984,329,0.56,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1984-12-08,1984,12,8,1984,323,0.56,3,38,5,4,3,54,104,0.32,219,0,0,0,0,0,0,38,5,4,3,54,266,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1984-12-09,1984,12,9,1984,323,0.56,3,38,5,4,3,54,104,0.32,219,0,0,0,0,0,0,38,5,4,3,54,266,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1984-12-10,1984,12,10,1984,323,0.56,3,38,5,4,3,54,104,0.32,219,0,0,0,0,0,0,38,5,4,3,54,266,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1984-12-11,1984,12,11,1984,325,0.66,3,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,221,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.2,1156
1984-12-12,1984,12,12,1984,325,0.66,3,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,221,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.2,1156
1984-12-13,1984,12,13,1984,329,0.66,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1984-12-14,1984,12,14,1984,346,0.66,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,242,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1984-12-15,1984,12,15,1984,373,0.66,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1984-12-16,1984,12,16,1984,398,0.66,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1984-12-17,1984,12,17,1984,408,0.66,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1984-12-18,1984,12,18,1984,413,0.66,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1984-12-19,1984,12,19,1984,413,0.66,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1984-12-20,1984,12,20,1984,417,0.66,3,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
1984-12-21,1984,12,21,1984,420,0.52,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1984-12-22,1984,12,22,1984,422,0.52,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,69.0,1655
1984-12-23,1984,12,23,1984,422,0.52,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,69.0,1655
1984-12-24,1984,12,24,1984,426,0.52,3,38,5,4,3,54,104,0.24,322,0,0,0,0,0,0,38,5,4,3,54,369,161,161,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1676
1984-12-25,1984,12,25,1984,430,0.52,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1984-12-26,1984,12,26,1984,435,0.52,3,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1984-12-27,1984,12,27,1984,440,0.52,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1744
1984-12-28,1984,12,28,1984,440,0.52,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1744
1984-12-29,1984,12,29,1984,442,0.52,3,38,5,4,3,54,104,0.23,338,0,0,0,0,0,0,38,5,4,3,54,385,169,169,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1760
1984-12-30,1984,12,30,1984,442,0.52,3,38,5,4,3,54,104,0.23,338,0,0,0,0,0,0,38,5,4,3,54,385,169,169,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1760
1984-12-31,1984,12,31,1984,442,0.52,3,38,5,4,3,54,104,0.23,338,0,0,0,0,0,0,38,5,4,3,54,385,169,169,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1760
1985-01-01,1985,1,1,1984,453,0.64,3,41,6,4,3,66,120,0.26,333,0,0,0,0,0,0,41,6,4,3,66,384,166,166,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1723
1985-01-02,1985,1,2,1984,455,0.64,3,41,6,4,3,66,120,0.26,335,0,0,0,0,0,0,41,6,4,3,66,386,167,167,0,0,990.0,965.7,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
1985-01-03,1985,1,3,1984,462,0.64,3,41,6,4,3,66,120,0.26,342,0,0,0,0,0,0,41,6,4,3,66,393,171,171,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.9,1774
1985-01-04,1985,1,4,1984,470,0.64,3,41,6,4,3,66,120,0.26,350,0,0,0,0,0,0,41,6,4,3,66,401,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1816
1985-01-05,1985,1,5,1984,470,0.64,3,41,6,4,3,66,120,0.26,350,0,0,0,0,0,0,41,6,4,3,66,401,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1816
1985-01-06,1985,1,6,1984,470,0.64,3,41,6,4,3,66,120,0.26,350,0,0,0,0,0,0,41,6,4,3,66,401,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1816
1985-01-07,1985,1,7,1984,472,0.64,3,41,6,4,3,66,120,0.25,352,0,0,0,0,0,0,41,6,4,3,66,403,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1828
1985-01-08,1985,1,8,1984,477,0.64,3,41,6,4,3,66,120,0.25,357,0,0,0,0,0,0,41,6,4,3,66,408,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.3,1855
1985-01-09,1985,1,9,1984,479,0.64,3,41,6,4,3,66,120,0.25,359,0,0,0,0,0,0,41,6,4,3,66,410,179,179,0,0,990.0,965.8,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1985-01-10,1985,1,10,1984,486,0.64,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.3,1902
1985-01-11,1985,1,11,1984,494,0.74,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
1985-01-12,1985,1,12,1984,505,0.74,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2155
1985-01-13,1985,1,13,1984,532,0.74,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1985-01-14,1985,1,14,1984,532,0.74,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1985-01-15,1985,1,15,1984,532,0.74,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1985-01-16,1985,1,16,1984,532,0.74,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1985-01-17,1985,1,17,1984,532,0.74,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1985-01-18,1985,1,18,1984,562,0.74,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1985-01-19,1985,1,19,1984,548,0.74,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1985-01-20,1985,1,20,1984,548,0.74,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1985-01-21,1985,1,21,1984,550,0.72,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1985-01-22,1985,1,22,1984,571,0.72,4,34,5,4,3,45,91,0.16,480,0,0,0,0,0,0,34,5,4,3,45,523,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1985-01-23,1985,1,23,1984,595,0.72,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1985-01-24,1985,1,24,1984,623,0.72,4,34,5,4,3,45,91,0.15,532,0,0,0,0,0,0,34,5,4,3,45,575,266,266,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
1985-01-25,1985,1,25,1984,636,0.72,4,34,5,4,3,45,91,0.14,545,0,0,0,0,0,0,34,5,4,3,45,588,272,272,0,0,990.0,966.4,0.26,0.17,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1985-01-26,1985,1,26,1984,654,0.72,4,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,187,187,187,0,990.0,966.5,0.27,0.18,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.2,2812
1985-01-27,1985,1,27,1984,666,0.72,4,34,5,4,3,45,91,0.14,575,0,0,0,0,0,0,34,5,4,3,45,618,191,191,191,0,990.0,966.6,0.28,0.19,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.8,2874
1985-01-28,1985,1,28,1984,682,0.72,4,34,5,4,3,45,91,0.13,591,0,0,0,0,0,0,34,5,4,3,45,634,197,197,197,0,990.0,966.6,0.29,0.2,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.8,41.8,41.8,0.0,122.9,2950
1985-01-29,1985,1,29,1984,702,0.72,4,34,5,4,3,45,91,0.13,611,0,0,0,0,0,0,34,5,4,3,45,654,203,203,203,0,990.0,966.7,0.3,0.21,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.7,3039
1985-01-30,1985,1,30,1984,728,0.72,4,34,5,4,3,45,91,0.12,637,0,0,0,0,0,0,34,5,4,3,45,680,212,212,212,0,990.0,966.8,0.31,0.23,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.3,3150
1985-01-31,1985,1,31,1984,748,0.72,4,34,5,4,3,45,91,0.12,657,0,0,0,0,0,0,34,5,4,3,45,700,219,219,219,0,990.0,966.9,0.32,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.8,3234
1985-02-01,1985,2,1,1984,760,0.66,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1985-02-02,1985,2,2,1984,783,0.66,3,43,7,5,4,78,137,0.17,646,0,0,0,0,0,0,43,7,5,4,78,701,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.8,3162
1985-02-03,1985,2,3,1984,783,0.66,3,43,7,5,4,78,137,0.17,646,0,0,0,0,0,0,43,7,5,4,78,701,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.8,3162
1985-02-04,1985,2,4,1984,794,0.66,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.6,3206
1985-02-05,1985,2,5,1984,801,0.66,3,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,967.1,0.34,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.8,3234
1985-02-06,1985,2,6,1984,801,0.66,3,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,967.1,0.34,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.8,3234
1985-02-07,1985,2,7,1984,803,0.66,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,3245
1985-02-08,1985,2,8,1984,803,0.66,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,3245
1985-02-09,1985,2,9,1984,803,0.66,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,3245
1985-02-10,1985,2,10,1984,803,0.66,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,3245
1985-02-11,1985,2,11,1984,801,0.59,3,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,967.1,0.34,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.8,3234
1985-02-12,1985,2,12,1984,794,0.59,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.6,3206
1985-02-13,1985,2,13,1984,794,0.59,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.6,3206
1985-02-14,1985,2,14,1984,783,0.59,3,43,7,5,4,78,137,0.17,646,0,0,0,0,0,0,43,7,5,4,78,701,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.8,3162
1985-02-15,1985,2,15,1984,779,0.59,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.0,3144
1985-02-16,1985,2,16,1984,779,0.59,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.0,3144
1985-02-17,1985,2,17,1984,783,0.59,3,43,7,5,4,78,137,0.17,646,0,0,0,0,0,0,43,7,5,4,78,701,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.8,3162
1985-02-18,1985,2,18,1984,783,0.59,3,43,7,5,4,78,137,0.17,646,0,0,0,0,0,0,43,7,5,4,78,701,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.8,3162
1985-02-19,1985,2,19,1984,794,0.59,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.6,3206
1985-02-20,1985,2,20,1984,801,0.59,3,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,967.1,0.34,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.8,3234
1985-02-21,1985,2,21,1984,803,0.81,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.4,3394
1985-02-22,1985,2,22,1984,803,0.81,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.4,3394
1985-02-23,1985,2,23,1984,803,0.81,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.4,3394
1985-02-24,1985,2,24,1984,803,0.81,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.4,3394
1985-02-25,1985,2,25,1984,817,0.81,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.8,3450
1985-02-26,1985,2,26,1984,819,0.81,4,36,6,5,4,54,105,0.13,714,0,0,0,0,0,0,36,6,5,4,54,761,238,238,238,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3456
1985-02-27,1985,2,27,1984,834,0.81,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.29,989.3,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
1985-02-28,1985,2,28,1984,843,0.81,4,36,6,5,4,54,105,0.12,738,0,0,0,0,0,0,36,6,5,4,54,785,246,246,246,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.6,3470
1985-03-01,1985,3,1,1984,847,0.8200000000000001,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.0,967.3,0.37,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3454
1985-03-02,1985,3,2,1984,858,0.8200000000000001,4,41,8,7,6,67,129,0.15,729,0,0,0,0,0,0,41,8,7,6,67,785,243,243,243,0,990.0,967.3,0.37,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
1985-03-03,1985,3,3,1984,858,0.8200000000000001,4,41,8,7,6,67,129,0.15,729,0,0,0,0,0,0,41,8,7,6,67,785,243,243,243,0,990.0,967.3,0.37,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
1985-03-04,1985,3,4,1984,863,0.8200000000000001,4,41,8,7,6,67,129,0.15,734,0,0,0,0,0,0,41,8,7,6,67,790,244,244,244,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1985-03-05,1985,3,5,1984,863,0.8200000000000001,4,41,8,7,6,67,129,0.15,734,0,0,0,0,0,0,41,8,7,6,67,790,244,244,244,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
