Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1985-03-06,1985,3,6,1984,876,0.8200000000000001,4,41,8,7,6,67,129,0.15,747,0,0,0,0,0,0,41,8,7,6,67,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
1985-03-07,1985,3,7,1984,876,0.8200000000000001,4,41,8,7,6,67,129,0.15,747,0,0,0,0,0,0,41,8,7,6,67,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
1985-03-08,1985,3,8,1984,941,0.8200000000000001,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1985-03-09,1985,3,9,1984,941,0.8200000000000001,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1985-03-10,1985,3,10,1984,952,0.8200000000000001,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,274,274,274,0,990.0,967.7,0.46,0.34,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.6,54.6,54.6,0.0,144.6,3470
1985-03-11,1985,3,11,1984,971,0.84,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.5,3923
1985-03-12,1985,3,12,1984,997,0.84,4,41,8,7,6,67,129,0.13,868,0,0,0,0,0,0,41,8,7,6,67,924,217,217,217,217,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4020
1985-03-13,1985,3,13,1984,1025,0.84,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.8,4122
1985-03-14,1985,3,14,1984,1027,0.84,4,41,8,7,6,67,129,0.13,898,0,0,0,0,0,0,41,8,7,6,67,954,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.2,4132
1985-03-15,1985,3,15,1984,1050,0.84,4,41,8,7,6,67,129,0.12,921,0,0,0,0,0,0,41,8,7,6,67,977,230,230,230,230,990.0,968.1,0.55,0.39,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4214
1985-03-16,1985,3,16,1984,1066,0.84,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,4271
1985-03-17,1985,3,17,1984,1066,0.84,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,4271
1985-03-18,1985,3,18,1984,1086,0.84,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,180.9,4342
1985-03-19,1985,3,19,1984,1089,0.84,4,41,8,7,6,67,129,0.12,960,0,0,0,0,0,0,41,8,7,6,67,1016,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.4,4352
1985-03-20,1985,3,20,1984,1107,0.84,4,41,8,7,6,67,129,0.12,978,0,0,0,0,0,0,41,8,7,6,67,1034,244,244,244,244,990.0,968.2,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4416
1985-03-21,1985,3,21,1984,1117,0.81,4,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.3,4447
1985-03-22,1985,3,22,1984,1127,0.81,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.8,4483
1985-03-23,1985,3,23,1984,1141,0.81,4,41,8,7,6,67,129,0.11,1012,0,0,0,0,0,0,41,8,7,6,67,1068,253,253,253,253,990.0,968.3,0.65,0.45,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.5,4524
1985-03-24,1985,3,24,1984,1151,0.81,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.0,968.4,0.67,0.47,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.4,48.4,48.4,48.4,189.7,4552
1985-03-25,1985,3,25,1984,1172,0.81,4,41,8,7,6,67,129,0.11,1043,0,0,0,0,0,0,41,8,7,6,67,1099,260,260,260,260,990.0,968.4,0.7,0.52,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,49.0,49.0,49.0,49.0,192.1,4610
1985-03-26,1985,3,26,1984,1182,0.81,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.54,988.7,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.3,49.3,49.3,49.3,192.8,4627
1985-03-27,1985,3,27,1984,1195,0.81,4,41,8,7,6,67,129,0.11,1066,0,0,0,0,0,0,41,8,7,6,67,1122,266,266,266,266,990.0,968.5,0.73,0.57,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1985-03-28,1985,3,28,1984,1199,0.81,4,41,8,7,6,67,129,0.11,1070,0,0,0,0,0,0,41,8,7,6,67,1126,267,267,267,267,990.0,968.5,0.74,0.58,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1985-03-29,1985,3,29,1984,1216,0.81,4,41,8,7,6,67,129,0.11,1087,0,0,0,0,0,0,41,8,7,6,67,1143,271,271,271,271,990.0,968.6,0.76,0.62,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
1985-03-30,1985,3,30,1984,1246,0.81,4,41,8,7,6,67,129,0.1,1100,17,5,1,0,0,8,46,9,7,6,75,1163,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1985-03-31,1985,3,31,1984,1246,0.81,4,41,8,7,6,67,129,0.1,1100,17,5,1,0,0,8,46,9,7,6,75,1163,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1985-04-01,1985,4,1,1984,1269,0.8200000000000001,4,45,11,10,10,72,148,0.12,1100,21,6,1,1,1,10,51,12,11,11,82,1175,275,275,275,275,990.0,968.7,0.81,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1985-04-02,1985,4,2,1984,1311,0.8200000000000001,4,45,11,10,10,72,148,0.11,1100,63,19,4,4,4,30,64,15,14,14,102,1194,275,275,275,275,990.0,968.9,0.84,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1985-04-03,1985,4,3,1984,1365,0.8200000000000001,4,45,11,10,10,72,148,0.11,1100,117,35,7,7,7,59,80,18,17,17,131,1216,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.2,49.2,49.2,49.2,192.8,4627
1985-04-04,1985,4,4,1984,1399,0.8200000000000001,4,45,11,10,10,72,148,0.11,1100,151,46,6,10,10,78,91,18,20,20,150,1229,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.5,4597
1985-04-05,1985,4,5,1984,1414,0.8200000000000001,4,45,11,10,10,72,148,0.1,1100,166,50,7,11,11,86,95,18,21,21,158,1234,275,275,275,275,990.0,969.2,0.9,0.65,988.4,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.9,4581
1985-04-06,1985,4,6,1984,1431,0.8200000000000001,4,45,11,10,10,72,148,0.1,1100,183,55,7,12,12,96,100,18,22,22,168,1240,275,275,275,275,990.0,969.3,0.92,0.65,988.4,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4564
1985-04-07,1985,4,7,1984,1454,0.8200000000000001,4,45,11,10,10,72,148,0.1,1100,206,55,7,13,13,116,100,18,23,23,188,1241,275,275,275,275,990.0,969.3,0.92,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4544
1985-04-08,1985,4,8,1984,1492,0.8200000000000001,4,45,11,10,10,72,148,0.1,1100,244,55,7,15,16,151,100,18,25,26,223,1243,275,275,275,275,990.0,969.5,0.93,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,4513
1985-04-09,1985,4,9,1984,1528,0.8200000000000001,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1985-04-10,1985,4,10,1984,1559,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,311,55,7,15,21,213,100,18,25,31,285,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.8,4460
1985-04-11,1985,4,11,1984,1609,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,361,55,6,14,24,260,100,18,25,34,332,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1985-04-12,1985,4,12,1984,1631,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,383,55,7,14,25,280,100,18,25,35,352,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1985-04-13,1985,4,13,1984,1645,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,397,55,7,15,26,293,100,18,25,36,365,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1985-04-14,1985,4,14,1984,1659,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1985-04-15,1985,4,15,1984,1677,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1985-04-16,1985,4,16,1984,1677,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1985-04-17,1985,4,17,1984,1693,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,445,55,7,15,30,338,100,18,25,40,410,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1985-04-18,1985,4,18,1984,1693,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,445,55,7,15,30,338,100,18,25,40,410,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1985-04-19,1985,4,19,1984,1745,0.8200000000000001,4,45,11,10,10,72,148,0.08,1100,497,55,7,15,33,387,100,18,25,43,459,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1985-04-20,1985,4,20,1984,1751,0.8200000000000001,4,45,11,10,10,72,148,0.08,1100,503,55,7,15,34,392,100,18,25,44,464,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1985-04-21,1985,4,21,1984,1767,0.8,4,45,11,10,10,72,148,0.08,1100,519,55,7,15,35,407,100,18,25,45,479,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1985-04-22,1985,4,22,1984,1783,0.8,4,45,11,10,10,72,148,0.08,1100,535,55,7,15,36,422,100,18,25,46,494,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1985-04-23,1985,4,23,1984,1801,0.8,4,45,11,10,10,72,148,0.08,1100,553,55,7,15,37,439,100,18,25,47,511,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1985-04-24,1985,4,24,1984,1807,0.8,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,444,100,18,25,47,516,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1985-04-25,1985,4,25,1984,1832,0.8,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1985-04-26,1985,4,26,1984,1860,0.8,4,45,11,10,10,72,148,0.08,1100,612,55,7,15,41,493,100,18,25,51,565,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1985-04-27,1985,4,27,1984,1871,0.8,4,45,11,10,10,72,148,0.08,1100,623,55,7,15,42,504,100,18,25,52,576,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1985-04-28,1985,4,28,1984,1881,0.8,4,45,11,10,10,72,148,0.08,1100,633,55,7,15,42,513,100,18,25,52,585,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1985-04-29,1985,4,29,1984,1902,0.8,4,45,11,10,10,72,148,0.08,1100,654,55,7,15,44,532,100,18,25,54,604,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1985-04-30,1985,4,30,1984,1916,0.8,4,45,11,10,10,72,148,0.08,1100,668,55,7,15,45,546,100,18,25,55,618,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1985-05-01,1985,5,1,1984,1916,0.78,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1985-05-02,1985,5,2,1984,1921,0.78,4,47,10,10,10,115,192,0.1,1100,629,53,8,15,32,520,100,18,25,42,635,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1985-05-03,1985,5,3,1984,1921,0.78,4,47,10,10,10,115,192,0.1,1100,629,53,8,15,32,520,100,18,25,42,635,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1985-05-04,1985,5,4,1984,1952,0.78,4,47,10,10,10,115,192,0.1,1100,660,53,8,15,34,550,100,18,25,44,665,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1985-05-05,1985,5,5,1984,1916,0.78,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1985-05-06,1985,5,6,1984,1916,0.78,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1985-05-07,1985,5,7,1984,1916,0.78,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1985-05-08,1985,5,8,1984,1921,0.78,4,47,10,10,10,115,192,0.1,1100,629,53,8,15,32,520,100,18,25,42,635,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1985-05-09,1985,5,9,1984,1921,0.78,4,47,10,10,10,115,192,0.1,1100,629,53,8,15,32,520,100,18,25,42,635,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1985-05-10,1985,5,10,1984,1921,0.78,4,47,10,10,10,115,192,0.1,1100,629,53,8,15,32,520,100,18,25,42,635,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1985-05-11,1985,5,11,1984,1916,0.72,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1985-05-12,1985,5,12,1984,1916,0.72,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1985-05-13,1985,5,13,1984,1916,0.72,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1985-05-14,1985,5,14,1984,1881,0.72,4,47,10,10,10,115,192,0.1,1100,589,53,8,15,30,482,100,18,25,40,597,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1985-05-15,1985,5,15,1984,1860,0.72,4,47,10,10,10,115,192,0.1,1100,568,53,8,15,29,462,100,18,25,39,577,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1985-05-16,1985,5,16,1984,1832,0.72,4,47,10,10,10,115,192,0.1,1100,540,53,8,15,28,436,100,18,25,38,551,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1985-05-17,1985,5,17,1984,1807,0.72,4,47,10,10,10,115,192,0.11,1100,515,52,8,15,26,412,100,18,25,36,527,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1985-05-18,1985,5,18,1984,1801,0.72,4,47,10,10,10,115,192,0.11,1100,509,53,8,15,26,407,100,18,25,36,522,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1985-05-19,1985,5,19,1984,1767,0.72,4,47,10,10,10,115,192,0.11,1100,475,53,7,14,24,374,100,18,25,34,489,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1985-05-20,1985,5,20,1984,1751,0.72,4,47,10,10,10,115,192,0.11,1100,459,53,7,14,23,359,100,18,25,33,474,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1985-05-21,1985,5,21,1984,1726,0.68,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1985-05-22,1985,5,22,1984,1693,0.68,3,55,13,13,17,178,276,0.16,1100,317,45,5,12,19,236,100,18,25,36,414,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1985-05-23,1985,5,23,1984,1659,0.68,3,55,13,13,17,178,276,0.17,1100,283,45,5,12,17,204,100,18,25,34,382,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1985-05-24,1985,5,24,1984,1645,0.68,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1985-05-25,1985,5,25,1984,1609,0.68,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1985-05-26,1985,5,26,1984,1609,0.68,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1985-05-27,1985,5,27,1984,1589,0.68,3,55,13,13,17,178,276,0.17,1100,213,42,4,10,13,142,97,18,23,30,320,1238,275,275,275,275,990.0,969.8,0.91,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,185.0,4439
1985-05-28,1985,5,28,1984,1559,0.68,3,55,13,13,17,178,276,0.18,1100,183,36,5,8,11,122,91,18,21,28,300,1231,275,275,275,275,990.0,969.7,0.9,0.65,988.5,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4467
1985-05-29,1985,5,29,1984,1528,0.68,3,55,13,13,17,178,276,0.18,1100,152,30,4,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.0,969.6,0.88,0.65,988.5,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.4,4496
1985-05-30,1985,5,30,1984,1484,0.68,3,55,13,13,17,178,276,0.19,1100,108,21,5,5,6,70,76,18,18,23,248,1212,275,275,275,275,990.0,969.4,0.86,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,4535
1985-05-31,1985,5,31,1984,1446,0.68,3,55,13,13,17,178,276,0.19,1100,70,14,3,3,4,45,69,16,16,21,223,1201,275,275,275,275,990.0,969.3,0.85,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1985-06-01,1985,6,1,1984,1431,0.61,3,53,12,12,13,120,210,0.15,1100,121,30,6,6,7,70,83,18,18,20,190,1220,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4575
1985-06-02,1985,6,2,1984,1399,0.61,3,53,12,12,13,120,210,0.15,1100,89,22,5,5,5,51,75,17,17,18,171,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1985-06-03,1985,6,3,1984,1383,0.61,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1985-06-04,1985,6,4,1984,1341,0.61,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1985-06-05,1985,6,5,1984,1311,0.61,3,53,12,12,13,120,210,0.16,1100,1,0,0,0,0,0,53,12,12,13,120,1177,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1985-06-06,1985,6,6,1984,1269,0.61,3,53,12,12,13,120,210,0.17,1059,0,0,0,0,0,0,53,12,12,13,120,1136,264,264,264,264,990.0,968.7,0.75,0.56,988.7,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.1,4586
1985-06-07,1985,6,7,1984,1231,0.61,3,53,12,12,13,120,210,0.17,1021,0,0,0,0,0,0,53,12,12,13,120,1098,255,255,255,255,990.0,968.6,0.7,0.47,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4484
1985-06-08,1985,6,8,1984,1208,0.61,3,53,12,12,13,120,210,0.17,998,0,0,0,0,0,0,53,12,12,13,120,1075,249,249,249,249,990.0,968.6,0.66,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4416
1985-06-09,1985,6,9,1984,1199,0.61,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.9,4388
1985-06-10,1985,6,10,1984,1182,0.61,3,53,12,12,13,120,210,0.18,972,0,0,0,0,0,0,53,12,12,13,120,1049,243,243,243,243,990.0,968.5,0.62,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.6,4333
1985-06-11,1985,6,11,1984,1150,0.61,3,53,12,12,13,120,210,0.18,940,0,0,0,0,0,0,53,12,12,13,120,1017,235,235,235,235,990.0,968.4,0.59,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,176.0,4223
1985-06-12,1985,6,12,1984,1127,0.61,3,53,12,12,13,120,210,0.19,917,0,0,0,0,0,0,53,12,12,13,120,994,229,229,229,229,990.0,968.3,0.57,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.7,4143
1985-06-13,1985,6,13,1984,1107,0.61,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.37,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.7,4072
1985-06-14,1985,6,14,1984,1086,0.61,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.4,3994
1985-06-15,1985,6,15,1984,1066,0.61,3,53,12,12,13,120,210,0.2,856,0,0,0,0,0,0,53,12,12,13,120,933,214,214,214,214,990.0,968.1,0.51,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.2,3917
1985-06-16,1985,6,16,1984,1027,0.61,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1985-06-17,1985,6,17,1984,997,0.61,3,53,12,12,13,120,210,0.21,787,0,0,0,0,0,0,53,12,12,13,120,864,262,262,262,0,990.0,967.9,0.45,0.32,989.2,3,21.1,21.1,21.1,21.3,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
1985-06-18,1985,6,18,1984,957,0.61,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
1985-06-19,1985,6,19,1984,924,0.61,3,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,238,238,238,0,990.0,967.6,0.38,0.28,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,48.0,48.0,48.0,0.0,141.1,3387
1985-06-20,1985,6,20,1984,891,0.61,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,227,227,227,0,990.0,967.5,0.36,0.26,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,3260
1985-06-21,1985,6,21,1984,858,0.64,3,53,12,12,13,120,210,0.24,648,0,0,0,0,0,0,53,12,12,13,120,725,216,216,216,0,990.0,967.3,0.34,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,44.3,44.3,44.3,0.0,130.2,3125
1985-06-22,1985,6,22,1984,819,0.64,3,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.4,2961
1985-06-23,1985,6,23,1984,794,0.64,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.6,2845
1985-06-24,1985,6,24,1984,760,0.64,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.0,966.9,0.28,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1985-06-25,1985,6,25,1984,728,0.64,3,53,12,12,13,120,210,0.29,518,0,0,0,0,0,0,53,12,12,13,120,595,259,259,0,0,990.0,966.8,0.26,0.15,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1985-06-26,1985,6,26,1984,702,0.64,3,53,12,12,13,120,210,0.3,492,0,0,0,0,0,0,53,12,12,13,120,569,246,246,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1985-06-27,1985,6,27,1984,673,0.64,3,53,12,12,13,120,210,0.31,463,0,0,0,0,0,0,53,12,12,13,120,540,231,231,0,0,990.0,966.6,0.23,0.12,989.6,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1985-06-28,1985,6,28,1984,659,0.64,3,53,12,12,13,120,210,0.32,449,0,0,0,0,0,0,53,12,12,13,120,526,224,224,0,0,990.0,966.5,0.23,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,48.4,48.4,0.0,0.0,94.8,2274
1985-06-29,1985,6,29,1984,630,0.64,3,53,12,12,13,120,210,0.33,420,0,0,0,0,0,0,53,12,12,13,120,497,210,210,0,0,990.0,966.4,0.21,0.1,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2135
1985-06-30,1985,6,30,1984,615,0.64,3,53,12,12,13,120,210,0.34,405,0,0,0,0,0,0,53,12,12,13,120,482,202,202,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,43.9,43.9,0.0,0.0,86.1,2066
1985-07-01,1985,7,1,1984,595,0.66,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2095
1985-07-02,1985,7,2,1984,577,0.66,3,50,10,9,9,108,186,0.32,391,0,0,0,0,0,0,50,10,9,9,108,460,195,195,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,83.8,2010
1985-07-03,1985,7,3,1984,563,0.66,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.8,1939
1985-07-04,1985,7,4,1984,550,0.66,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.9,1870
1985-07-05,1985,7,5,1984,542,0.66,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1822
1985-07-06,1985,7,6,1984,532,0.66,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1771
1985-07-07,1985,7,7,1984,523,0.66,3,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1985-07-08,1985,7,8,1984,512,0.66,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1985-07-09,1985,7,9,1984,505,0.66,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1985-07-10,1985,7,10,1984,489,0.66,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1554
1985-07-11,1985,7,11,1984,486,0.71,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,1815
1985-07-12,1985,7,12,1984,477,0.71,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.0,965.7,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1985-07-13,1985,7,13,1984,470,0.71,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.1,1729
1985-07-14,1985,7,14,1984,467,0.71,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1714
1985-07-15,1985,7,15,1984,462,0.71,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1985-07-16,1985,7,16,1984,455,0.71,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1985-07-17,1985,7,17,1984,453,0.71,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1985-07-18,1985,7,18,1984,442,0.71,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1985-07-19,1985,7,19,1984,442,0.71,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1985-07-20,1985,7,20,1984,440,0.71,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1985-07-21,1985,7,21,1984,440,0.71,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1985-07-22,1985,7,22,1984,435,0.71,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1985-07-23,1985,7,23,1984,426,0.71,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1985-07-24,1985,7,24,1984,422,0.71,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1985-07-25,1985,7,25,1984,417,0.71,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1985-07-26,1985,7,26,1984,417,0.71,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1985-07-27,1985,7,27,1984,408,0.71,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1985-07-28,1985,7,28,1984,408,0.71,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1985-07-29,1985,7,29,1984,398,0.71,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1985-07-30,1985,7,30,1984,391,0.71,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1985-07-31,1985,7,31,1984,389,0.71,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1985-08-01,1985,8,1,1984,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1985-08-02,1985,8,2,1984,380,0.65,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1985-08-03,1985,8,3,1984,377,0.65,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1985-08-04,1985,8,4,1984,377,0.65,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1985-08-05,1985,8,5,1984,373,0.65,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1985-08-06,1985,8,6,1984,364,0.65,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1985-08-07,1985,8,7,1984,360,0.65,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1985-08-08,1985,8,8,1984,350,0.65,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1985-08-09,1985,8,9,1984,350,0.65,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1985-08-10,1985,8,10,1984,346,0.65,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1985-08-11,1985,8,11,1984,344,0.7000000000000001,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1985-08-12,1985,8,12,1984,340,0.7000000000000001,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1985-08-13,1985,8,13,1984,338,0.7000000000000001,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1985-08-14,1985,8,14,1984,335,0.7000000000000001,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1985-08-15,1985,8,15,1984,331,0.7000000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1985-08-16,1985,8,16,1984,329,0.7000000000000001,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1985-08-17,1985,8,17,1984,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1143
1985-08-18,1985,8,18,1984,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1143
1985-08-19,1985,8,19,1984,323,0.7000000000000001,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
1985-08-20,1985,8,20,1984,320,0.7000000000000001,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.4,1114
1985-08-21,1985,8,21,1984,320,0.67,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1985-08-22,1985,8,22,1984,316,0.67,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.8,860
1985-08-23,1985,8,23,1984,316,0.67,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.8,860
1985-08-24,1985,8,24,1984,316,0.67,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.8,860
1985-08-25,1985,8,25,1984,311,0.67,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1985-08-26,1985,8,26,1984,309,0.67,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,819
1985-08-27,1985,8,27,1984,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
1985-08-28,1985,8,28,1984,299,0.67,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1985-08-29,1985,8,29,1984,294,0.67,3,47,8,6,5,89,155,0.53,139,0,0,0,0,0,0,47,8,6,5,89,200,139,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,742
1985-08-30,1985,8,30,1984,294,0.67,3,47,8,6,5,89,155,0.53,139,0,0,0,0,0,0,47,8,6,5,89,200,139,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,742
1985-08-31,1985,8,31,1984,290,0.67,3,47,8,6,5,89,155,0.53,135,0,0,0,0,0,0,47,8,6,5,89,196,135,0,0,0,990.0,964.9,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,719
1985-09-01,1985,9,1,1984,290,0.64,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1985-09-02,1985,9,2,1984,283,0.64,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1985-09-03,1985,9,3,1984,281,0.64,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1985-09-04,1985,9,4,1984,281,0.64,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1985-09-05,1985,9,5,1984,275,0.64,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1985-09-06,1985,9,6,1984,273,0.64,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1985-09-07,1985,9,7,1984,271,0.64,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1985-09-08,1985,9,8,1984,270,0.64,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1985-09-09,1985,9,9,1984,270,0.64,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1985-09-10,1985,9,10,1984,266,0.64,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1985-09-11,1985,9,11,1984,261,0.65,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1985-09-12,1985,9,12,1984,258,0.65,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1985-09-13,1985,9,13,1984,258,0.65,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1985-09-14,1985,9,14,1984,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1985-09-15,1985,9,15,1984,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1985-09-16,1985,9,16,1984,249,0.65,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1985-09-17,1985,9,17,1984,246,0.65,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1985-09-18,1985,9,18,1984,246,0.65,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1985-09-19,1985,9,19,1984,243,0.65,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1985-09-20,1985,9,20,1984,239,0.65,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1985-09-21,1985,9,21,1984,236,0.64,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,627
1985-09-22,1985,9,22,1984,234,0.64,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,620
1985-09-23,1985,9,23,1984,234,0.64,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,620
1985-09-24,1985,9,24,1984,231,0.64,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1985-09-25,1985,9,25,1984,229,0.64,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.6,589
1985-09-26,1985,9,26,1984,228,0.64,3,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,585
1985-09-27,1985,9,27,1984,228,0.64,3,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,585
1985-09-28,1985,9,28,1984,228,0.64,3,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,585
1985-09-29,1985,9,29,1984,226,0.64,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
1985-09-30,1985,9,30,1984,226,0.64,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
1985-10-01,1985,10,1,1985,226,0.67,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1985-10-02,1985,10,2,1985,226,0.67,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1985-10-03,1985,10,3,1985,224,0.67,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1985-10-04,1985,10,4,1985,224,0.67,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1985-10-05,1985,10,5,1985,222,0.67,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
1985-10-06,1985,10,6,1985,222,0.67,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
1985-10-07,1985,10,7,1985,214,0.67,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
1985-10-08,1985,10,8,1985,214,0.67,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
1985-10-09,1985,10,9,1985,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-10-10,1985,10,10,1985,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-10-11,1985,10,11,1985,212,0.62,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-10-12,1985,10,12,1985,209,0.62,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-13,1985,10,13,1985,206,0.62,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1985-10-14,1985,10,14,1985,206,0.62,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1985-10-15,1985,10,15,1985,202,0.62,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1985-10-16,1985,10,16,1985,202,0.62,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1985-10-17,1985,10,17,1985,201,0.62,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1985-10-18,1985,10,18,1985,201,0.62,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1985-10-19,1985,10,19,1985,201,0.62,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1985-10-20,1985,10,20,1985,212,0.62,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-10-21,1985,10,21,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
