Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1985-10-22,1985,10,22,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-10-23,1985,10,23,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-10-24,1985,10,24,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-10-25,1985,10,25,1985,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1985-10-26,1985,10,26,1985,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1985-10-27,1985,10,27,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-10-28,1985,10,28,1985,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1985-10-29,1985,10,29,1985,209,0.65,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-30,1985,10,30,1985,209,0.65,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-31,1985,10,31,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1985-11-01,1985,11,1,1985,212,0.59,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1985-11-02,1985,11,2,1985,206,0.59,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1985-11-03,1985,11,3,1985,206,0.59,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1985-11-04,1985,11,4,1985,206,0.59,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1985-11-05,1985,11,5,1985,209,0.59,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1985-11-06,1985,11,6,1985,209,0.59,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1985-11-07,1985,11,7,1985,212,0.59,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1985-11-08,1985,11,8,1985,212,0.59,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1985-11-09,1985,11,9,1985,214,0.59,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1985-11-10,1985,11,10,1985,214,0.59,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1985-11-11,1985,11,11,1985,212,0.7000000000000001,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1985-11-12,1985,11,12,1985,220,0.7000000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1985-11-13,1985,11,13,1985,220,0.7000000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1985-11-14,1985,11,14,1985,224,0.7000000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,853
1985-11-15,1985,11,15,1985,224,0.7000000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,853
1985-11-16,1985,11,16,1985,222,0.7000000000000001,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1985-11-17,1985,11,17,1985,222,0.7000000000000001,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1985-11-18,1985,11,18,1985,224,0.7000000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,853
1985-11-19,1985,11,19,1985,226,0.7000000000000001,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1985-11-20,1985,11,20,1985,226,0.7000000000000001,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1985-11-21,1985,11,21,1985,228,0.73,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,874
1985-11-22,1985,11,22,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1985-11-23,1985,11,23,1985,243,0.73,4,29,4,2,2,30,67,0.28,176,0,0,0,0,0,0,29,4,2,2,30,211,176,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
1985-11-24,1985,11,24,1985,239,0.73,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,940
1985-11-25,1985,11,25,1985,239,0.73,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,940
1985-11-26,1985,11,26,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1985-11-27,1985,11,27,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1985-11-28,1985,11,28,1985,234,0.73,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1985-11-29,1985,11,29,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1985-11-30,1985,11,30,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1985-12-01,1985,12,1,1985,236,0.85,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1985-12-02,1985,12,2,1985,234,0.85,4,31,5,3,2,36,77,0.33,157,0,0,0,0,0,0,31,5,3,2,36,196,157,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1985-12-03,1985,12,3,1985,234,0.85,4,31,5,3,2,36,77,0.33,157,0,0,0,0,0,0,31,5,3,2,36,196,157,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1985-12-04,1985,12,4,1985,236,0.85,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1985-12-05,1985,12,5,1985,236,0.85,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1985-12-06,1985,12,6,1985,236,0.85,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1985-12-07,1985,12,7,1985,266,0.85,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1985-12-08,1985,12,8,1985,270,0.85,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1056
1985-12-09,1985,12,9,1985,271,0.85,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1985-12-10,1985,12,10,1985,281,0.85,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.6,1117
1985-12-11,1985,12,11,1985,290,0.89,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1985-12-12,1985,12,12,1985,302,0.89,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
1985-12-13,1985,12,13,1985,294,0.89,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1985-12-14,1985,12,14,1985,290,0.89,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1985-12-15,1985,12,15,1985,290,0.89,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1985-12-16,1985,12,16,1985,287,0.89,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1149
1985-12-17,1985,12,17,1985,290,0.89,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1985-12-18,1985,12,18,1985,294,0.89,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1985-12-19,1985,12,19,1985,299,0.89,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1985-12-20,1985,12,20,1985,302,0.89,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
1985-12-21,1985,12,21,1985,329,0.94,5,26,4,3,2,24,59,0.18,270,0,0,0,0,0,0,26,4,3,2,24,303,270,0,0,0,990.0,965.0,0.14,0.03,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,61.5,0.0,0.0,0.0,48.2,1156
1985-12-22,1985,12,22,1985,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1985-12-23,1985,12,23,1985,389,0.94,5,26,4,3,2,24,59,0.15,330,0,0,0,0,0,0,26,4,3,2,24,363,165,165,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1985-12-24,1985,12,24,1985,389,0.94,5,26,4,3,2,24,59,0.15,330,0,0,0,0,0,0,26,4,3,2,24,363,165,165,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1985-12-25,1985,12,25,1985,386,0.94,5,26,4,3,2,24,59,0.15,327,0,0,0,0,0,0,26,4,3,2,24,360,163,163,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1715
1985-12-26,1985,12,26,1985,386,0.94,5,26,4,3,2,24,59,0.15,327,0,0,0,0,0,0,26,4,3,2,24,360,163,163,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1715
1985-12-27,1985,12,27,1985,370,0.94,5,26,4,3,2,24,59,0.16,311,0,0,0,0,0,0,26,4,3,2,24,344,155,155,0,0,990.0,965.3,0.16,0.05,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1985-12-28,1985,12,28,1985,370,0.94,5,26,4,3,2,24,59,0.16,311,0,0,0,0,0,0,26,4,3,2,24,344,155,155,0,0,990.0,965.3,0.16,0.05,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1985-12-29,1985,12,29,1985,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1985-12-30,1985,12,30,1985,350,0.94,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.7,24.7,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.7,1529
1985-12-31,1985,12,31,1985,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1986-01-01,1986,1,1,1985,360,0.91,5,29,5,4,2,33,73,0.2,287,0,0,0,0,0,0,29,5,4,2,33,325,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1986-01-02,1986,1,2,1985,364,0.91,5,29,5,4,2,33,73,0.2,291,0,0,0,0,0,0,29,5,4,2,33,329,145,145,0,0,990.0,965.2,0.15,0.04,989.8,2,24.4,24.4,24.6,24.6,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1527
1986-01-03,1986,1,3,1985,370,0.91,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1557
1986-01-04,1986,1,4,1985,360,0.91,5,29,5,4,2,33,73,0.2,287,0,0,0,0,0,0,29,5,4,2,33,325,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1986-01-05,1986,1,5,1985,360,0.91,5,29,5,4,2,33,73,0.2,287,0,0,0,0,0,0,29,5,4,2,33,325,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1986-01-06,1986,1,6,1985,370,0.91,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1557
1986-01-07,1986,1,7,1985,377,0.91,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1986-01-08,1986,1,8,1985,386,0.91,5,29,5,4,2,33,73,0.19,313,0,0,0,0,0,0,29,5,4,2,33,351,156,156,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
1986-01-09,1986,1,9,1985,391,0.91,5,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1666
1986-01-10,1986,1,10,1985,398,0.91,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1986-01-11,1986,1,11,1985,398,0.96,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1986-01-12,1986,1,12,1985,398,0.96,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1986-01-13,1986,1,13,1985,402,0.96,5,29,5,4,2,33,73,0.18,329,0,0,0,0,0,0,29,5,4,2,33,367,164,164,0,0,990.0,965.4,0.17,0.05,989.8,2,24.2,24.2,24.4,24.4,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1986-01-14,1986,1,14,1985,413,0.96,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1781
1986-01-15,1986,1,15,1985,417,0.96,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,1804
1986-01-16,1986,1,16,1985,422,0.96,5,29,5,4,2,33,73,0.17,349,0,0,0,0,0,0,29,5,4,2,33,387,174,174,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1829
1986-01-17,1986,1,17,1985,430,0.96,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.2,1876
1986-01-18,1986,1,18,1985,430,0.96,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.2,1876
1986-01-19,1986,1,19,1985,440,0.96,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.07,989.7,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.3,1926
1986-01-20,1986,1,20,1985,442,0.96,5,29,5,4,2,33,73,0.16,369,0,0,0,0,0,0,29,5,4,2,33,407,184,184,0,0,990.0,965.6,0.18,0.07,989.7,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1941
1986-01-21,1986,1,21,1985,445,0.96,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1956
1986-01-22,1986,1,22,1985,453,0.96,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.0,965.6,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1995
1986-01-23,1986,1,23,1985,455,0.96,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,83.7,2008
1986-01-24,1986,1,24,1985,459,0.96,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.4,2026
1986-01-25,1986,1,25,1985,462,0.96,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2043
1986-01-26,1986,1,26,1985,470,0.96,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2081
1986-01-27,1986,1,27,1985,470,0.96,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2081
1986-01-28,1986,1,28,1985,472,0.96,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2092
1986-01-29,1986,1,29,1985,477,0.96,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.96,0.96,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
1986-01-30,1986,1,30,1985,479,0.96,5,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2127
1986-01-31,1986,1,31,1985,486,0.96,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
1986-02-01,1986,2,1,1985,532,0.97,5,31,6,4,3,41,85,0.16,447,0,0,0,0,0,0,31,6,4,3,41,488,223,223,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
1986-02-02,1986,2,2,1985,523,0.97,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.0,966.0,0.2,0.11,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2273
1986-02-03,1986,2,3,1985,527,0.97,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,221,221,0,0,990.0,966.0,0.21,0.11,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2293
1986-02-04,1986,2,4,1985,537,0.97,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1986-02-05,1986,2,5,1985,548,0.97,5,31,6,4,3,41,85,0.16,463,0,0,0,0,0,0,31,6,4,3,41,504,231,231,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1986-02-06,1986,2,6,1985,556,0.97,5,31,6,4,3,41,85,0.15,471,0,0,0,0,0,0,31,6,4,3,41,512,235,235,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1986-02-07,1986,2,7,1985,562,0.97,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1986-02-08,1986,2,8,1985,563,0.97,5,31,6,4,3,41,85,0.15,478,0,0,0,0,0,0,31,6,4,3,41,519,239,239,0,0,990.0,966.1,0.22,0.13,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1986-02-09,1986,2,9,1985,566,0.97,5,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
1986-02-10,1986,2,10,1985,571,0.97,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,243,243,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1986-02-11,1986,2,11,1985,577,0.97,5,31,6,4,3,41,85,0.15,492,0,0,0,0,0,0,31,6,4,3,41,533,246,246,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,53.5,53.5,0.0,0.0,96.4,2313
1986-02-12,1986,2,12,1985,583,0.97,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,249,249,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1986-02-13,1986,2,13,1985,589,0.97,5,31,6,4,3,41,85,0.14,504,0,0,0,0,0,0,31,6,4,3,41,545,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1986-02-14,1986,2,14,1985,615,0.97,5,31,6,4,3,41,85,0.14,530,0,0,0,0,0,0,31,6,4,3,41,571,265,265,0,0,990.0,966.4,0.25,0.16,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1986-02-15,1986,2,15,1985,623,0.97,5,31,6,4,3,41,85,0.14,538,0,0,0,0,0,0,31,6,4,3,41,579,269,269,0,0,990.0,966.4,0.26,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,57.4,57.4,0.0,0.0,96.4,2313
1986-02-16,1986,2,16,1985,623,0.97,5,31,6,4,3,41,85,0.14,538,0,0,0,0,0,0,31,6,4,3,41,579,269,269,0,0,990.0,966.4,0.26,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,57.4,57.4,0.0,0.0,96.4,2313
1986-02-17,1986,2,17,1985,636,0.97,5,31,6,4,3,41,85,0.13,551,0,0,0,0,0,0,31,6,4,3,41,592,183,183,183,0,990.0,966.4,0.26,0.17,989.6,3,22.9,22.9,22.9,23.1,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,115.0,2760
1986-02-18,1986,2,18,1985,654,0.97,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.0,966.5,0.27,0.18,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.4,40.4,40.4,0.0,118.6,2845
1986-02-19,1986,2,19,1985,659,0.97,5,31,6,4,3,41,85,0.13,574,0,0,0,0,0,0,31,6,4,3,41,615,191,191,191,0,990.0,966.5,0.28,0.19,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1986-02-20,1986,2,20,1985,666,0.97,5,31,6,4,3,41,85,0.13,581,0,0,0,0,0,0,31,6,4,3,41,622,193,193,193,0,990.0,966.6,0.28,0.19,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.1,2907
1986-02-21,1986,2,21,1985,673,0.95,5,31,6,4,3,41,85,0.13,588,0,0,0,0,0,0,31,6,4,3,41,629,196,196,196,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1986-02-22,1986,2,22,1985,684,0.95,5,31,6,4,3,41,85,0.12,599,0,0,0,0,0,0,31,6,4,3,41,640,199,199,199,0,990.0,966.6,0.29,0.2,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.6,2991
1986-02-23,1986,2,23,1985,702,0.95,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.0,966.7,0.3,0.21,989.5,3,22.6,22.6,22.6,22.8,0.96,0.96,0.96,0.0,43.5,43.5,43.5,0.0,127.9,3069
1986-02-24,1986,2,24,1985,705,0.95,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.0,966.7,0.3,0.22,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.5,3083
1986-02-25,1986,2,25,1985,712,0.95,5,31,6,4,3,41,85,0.12,627,0,0,0,0,0,0,31,6,4,3,41,668,209,209,209,0,990.0,966.7,0.31,0.22,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.6,3109
1986-02-26,1986,2,26,1985,720,0.95,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.8,0.31,0.23,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.1,3145
1986-02-27,1986,2,27,1985,728,0.95,5,31,6,4,3,41,85,0.12,643,0,0,0,0,0,0,31,6,4,3,41,684,214,214,214,0,990.0,966.8,0.32,0.23,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.5,3180
1986-02-28,1986,2,28,1985,739,0.95,5,31,6,4,3,41,85,0.11,654,0,0,0,0,0,0,31,6,4,3,41,695,218,218,218,0,990.0,966.9,0.32,0.24,989.4,3,22.3,22.3,22.3,22.6,0.96,0.96,0.96,0.0,45.7,45.7,45.7,0.0,134.5,3227
1986-03-01,1986,3,1,1985,739,0.92,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,130.0,3120
1986-03-02,1986,3,2,1985,751,0.92,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.1,3171
1986-03-03,1986,3,3,1985,751,0.92,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.1,3171
1986-03-04,1986,3,4,1985,760,0.92,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.7,3208
1986-03-05,1986,3,5,1985,768,0.92,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,135.1,3242
1986-03-06,1986,3,6,1985,779,0.92,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3287
1986-03-07,1986,3,7,1985,794,0.92,5,36,8,6,4,53,107,0.13,687,0,0,0,0,0,0,36,8,6,4,53,737,229,229,229,0,990.0,967.1,0.35,0.26,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.4,47.4,47.4,0.0,139.5,3347
1986-03-08,1986,3,8,1985,794,0.92,5,36,8,6,4,53,107,0.13,687,0,0,0,0,0,0,36,8,6,4,53,737,229,229,229,0,990.0,967.1,0.35,0.26,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.4,47.4,47.4,0.0,139.5,3347
1986-03-09,1986,3,9,1985,817,0.92,5,36,8,6,4,53,107,0.13,710,0,0,0,0,0,0,36,8,6,4,53,760,236,236,236,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.8,48.8,48.8,0.0,143.4,3440
1986-03-10,1986,3,10,1985,819,0.92,5,36,8,6,4,53,107,0.13,712,0,0,0,0,0,0,36,8,6,4,53,762,237,237,237,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.8,48.8,48.8,0.0,143.6,3446
1986-03-11,1986,3,11,1985,834,0.94,5,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,242,242,242,0,990.0,967.2,0.37,0.29,989.3,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,144.6,3470
1986-03-12,1986,3,12,1985,847,0.94,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1986-03-13,1986,3,13,1985,858,0.94,5,36,8,6,4,53,107,0.12,751,0,0,0,0,0,0,36,8,6,4,53,801,250,250,250,0,990.0,967.3,0.39,0.3,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,51.0,51.0,51.0,0.0,144.6,3470
1986-03-14,1986,3,14,1985,885,0.94,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.32,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
1986-03-15,1986,3,15,1985,885,0.94,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.32,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
1986-03-16,1986,3,16,1985,891,0.94,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.8,52.8,52.8,0.0,144.6,3470
1986-03-17,1986,3,17,1985,905,0.94,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1986-03-18,1986,3,18,1985,914,0.94,5,36,8,6,4,53,107,0.12,807,0,0,0,0,0,0,36,8,6,4,53,857,269,269,269,0,990.0,967.6,0.44,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.9,53.9,53.9,0.0,144.6,3470
1986-03-19,1986,3,19,1985,924,0.94,5,36,8,6,4,53,107,0.12,817,0,0,0,0,0,0,36,8,6,4,53,867,272,272,272,0,990.0,967.6,0.45,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,54.5,54.5,54.5,0.0,144.6,3470
1986-03-20,1986,3,20,1985,941,0.94,5,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.7,0.46,0.34,989.2,4,21.3,21.3,21.3,21.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1986-03-21,1986,3,21,1985,947,0.91,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.35,989.2,4,21.3,21.3,21.3,21.3,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,3932
1986-03-22,1986,3,22,1985,952,0.91,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.0,967.7,0.47,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.7,3953
1986-03-23,1986,3,23,1985,957,0.91,5,36,8,6,4,53,107,0.11,850,0,0,0,0,0,0,36,8,6,4,53,900,212,212,212,212,990.0,967.7,0.48,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.6,3973
1986-03-24,1986,3,24,1985,957,0.91,5,36,8,6,4,53,107,0.11,850,0,0,0,0,0,0,36,8,6,4,53,900,212,212,212,212,990.0,967.7,0.48,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.6,3973
1986-03-25,1986,3,25,1985,976,0.91,5,36,8,6,4,53,107,0.11,869,0,0,0,0,0,0,36,8,6,4,53,919,217,217,217,217,990.0,967.8,0.5,0.36,989.1,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1986-03-26,1986,3,26,1985,1022,0.91,5,36,8,6,4,53,107,0.1,915,0,0,0,0,0,0,36,8,6,4,53,965,228,228,228,228,990.0,968.0,0.54,0.38,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,44.7,44.7,44.7,44.7,175.4,4209
1986-03-27,1986,3,27,1985,1027,0.91,5,36,8,6,4,53,107,0.1,920,0,0,0,0,0,0,36,8,6,4,53,970,230,230,230,230,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,176.2,4227
1986-03-28,1986,3,28,1985,1059,0.91,5,36,8,6,4,53,107,0.1,952,0,0,0,0,0,0,36,8,6,4,53,1002,238,238,238,238,990.0,968.1,0.57,0.4,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.0,4342
1986-03-29,1986,3,29,1985,1066,0.91,5,36,8,6,4,53,107,0.1,959,0,0,0,0,0,0,36,8,6,4,53,1009,239,239,239,239,990.0,968.1,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.9,4365
1986-03-30,1986,3,30,1985,1080,0.91,5,36,8,6,4,53,107,0.1,973,0,0,0,0,0,0,36,8,6,4,53,1023,243,243,243,243,990.0,968.2,0.59,0.41,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.9,4413
1986-03-31,1986,3,31,1985,1086,0.91,5,36,8,6,4,53,107,0.1,979,0,0,0,0,0,0,36,8,6,4,53,1029,244,244,244,244,990.0,968.2,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,47.1,47.1,47.1,47.1,184.8,4435
1986-04-01,1986,4,1,1985,1096,0.9,4,45,11,10,10,72,148,0.13,948,0,0,0,0,0,0,45,11,10,10,72,1014,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.0,4295
1986-04-02,1986,4,2,1985,1125,0.9,4,45,11,10,10,72,148,0.13,977,0,0,0,0,0,0,45,11,10,10,72,1043,244,244,244,244,990.0,968.3,0.62,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.7,46.7,46.7,46.7,183.2,4396
1986-04-03,1986,4,3,1985,1132,0.9,4,45,11,10,10,72,148,0.13,984,0,0,0,0,0,0,45,11,10,10,72,1050,246,246,246,246,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.1,4418
1986-04-04,1986,4,4,1985,1166,0.9,4,45,11,10,10,72,148,0.13,1018,0,0,0,0,0,0,45,11,10,10,72,1084,254,254,254,254,990.0,968.4,0.68,0.47,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.5,4524
1986-04-05,1986,4,5,1985,1172,0.9,4,45,11,10,10,72,148,0.13,1024,0,0,0,0,0,0,45,11,10,10,72,1090,256,256,256,256,990.0,968.4,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.3,48.3,48.3,48.3,189.2,4539
1986-04-06,1986,4,6,1985,1199,0.9,4,45,11,10,10,72,148,0.12,1051,0,0,0,0,0,0,45,11,10,10,72,1117,262,262,262,262,990.0,968.5,0.72,0.54,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.3,4615
1986-04-07,1986,4,7,1985,1291,0.9,4,45,11,10,10,72,148,0.11,1100,43,13,3,2,2,21,58,14,12,12,93,1185,275,275,275,275,990.0,968.8,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1986-04-08,1986,4,8,1985,1383,0.9,4,45,11,10,10,72,148,0.11,1100,135,41,7,9,9,69,86,18,19,19,141,1223,275,275,275,275,990.0,969.1,0.88,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4613
1986-04-09,1986,4,9,1985,1446,0.9,4,45,11,10,10,72,148,0.1,1100,198,55,6,13,13,109,100,18,23,23,181,1241,275,275,275,275,990.0,969.3,0.92,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4551
1986-04-10,1986,4,10,1985,1528,0.9,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1986-04-11,1986,4,11,1985,1716,0.84,4,45,11,10,10,72,148,0.09,1100,468,55,7,15,31,359,100,18,25,41,431,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1986-04-12,1986,4,12,1985,1871,0.84,4,45,11,10,10,72,148,0.08,1100,623,55,7,15,42,504,100,18,25,52,576,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1986-04-13,1986,4,13,1985,2019,0.84,4,45,11,10,10,72,148,0.07,1100,771,54,7,15,52,642,100,18,25,62,714,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1986-04-14,1986,4,14,1985,2161,0.84,4,45,11,10,10,72,148,0.07,1100,913,55,7,14,61,774,100,18,25,71,846,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
1986-04-15,1986,4,15,1985,2261,0.84,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1986-04-16,1986,4,16,1985,2327,0.84,4,45,11,10,10,72,148,0.06,1100,1079,55,7,15,70,932,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1986-04-17,1986,4,17,1985,2423,0.84,4,45,11,10,10,72,148,0.06,1100,1175,55,7,15,70,1028,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1986-04-18,1986,4,18,1985,2567,0.84,4,45,11,10,10,72,148,0.06,1100,1319,55,7,15,70,1172,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1986-04-19,1986,4,19,1985,2716,0.84,4,45,11,10,10,72,148,0.05,1100,1468,55,7,15,70,1321,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1986-04-20,1986,4,20,1985,2895,0.84,4,45,11,10,10,72,148,0.05,1100,1647,55,7,15,70,1500,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1986-04-21,1986,4,21,1985,3020,0.64,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1986-04-22,1986,4,22,1985,3049,0.64,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1986-04-23,1986,4,23,1985,3049,0.64,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1986-04-24,1986,4,24,1985,3032,0.64,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1986-04-25,1986,4,25,1985,3020,0.64,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1986-04-26,1986,4,26,1985,3004,0.64,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1986-04-27,1986,4,27,1985,2942,0.64,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1986-04-28,1986,4,28,1985,2895,0.64,3,54,13,14,19,117,217,0.07,1100,1578,46,5,11,61,1455,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1986-04-29,1986,4,29,1985,2831,0.64,3,54,13,14,19,117,217,0.08,1100,1514,46,5,11,61,1391,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1986-04-30,1986,4,30,1985,2782,0.64,3,54,13,14,19,117,217,0.08,1100,1465,46,5,11,61,1342,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1986-05-01,1986,5,1,1985,2742,0.46,3,55,13,13,17,178,276,0.1,1100,1366,45,5,12,63,1241,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1986-05-02,1986,5,2,1985,2680,0.46,3,55,13,13,17,178,276,0.1,1100,1304,45,4,11,63,1179,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1986-05-03,1986,5,3,1985,2616,0.46,3,55,13,13,17,178,276,0.11,1100,1240,44,5,12,63,1115,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1986-05-04,1986,5,4,1985,2554,0.46,3,55,13,13,17,178,276,0.11,1100,1178,45,5,12,63,1053,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1986-05-05,1986,5,5,1985,2496,0.46,3,55,13,13,17,178,276,0.11,1100,1120,45,5,12,63,995,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1986-05-06,1986,5,6,1985,2423,0.46,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1986-05-07,1986,5,7,1985,2363,0.46,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1986-05-08,1986,5,8,1985,2310,0.46,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1986-05-09,1986,5,9,1985,2266,0.46,3,55,13,13,17,178,276,0.12,1100,890,45,5,12,54,773,100,18,25,71,951,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1986-05-10,1986,5,10,1985,2217,0.46,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1986-05-11,1986,5,11,1985,2187,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1986-05-12,1986,5,12,1985,2155,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1986-05-13,1986,5,13,1985,2112,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1986-05-14,1986,5,14,1985,2094,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1986-05-15,1986,5,15,1985,2041,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1986-05-16,1986,5,16,1985,2004,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1986-05-17,1986,5,17,1985,1952,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1986-05-18,1986,5,18,1985,1902,0.5700000000000001,3,55,13,13,17,178,276,0.15,1100,526,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1986-05-19,1986,5,19,1985,1871,0.5700000000000001,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1986-05-20,1986,5,20,1985,1835,0.5700000000000001,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1986-05-21,1986,5,21,1985,1801,0.61,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1986-05-22,1986,5,22,1985,1767,0.61,3,55,13,13,17,178,276,0.16,1100,391,45,5,12,24,305,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1986-05-23,1986,5,23,1985,1745,0.61,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1986-05-24,1986,5,24,1985,1716,0.61,3,55,13,13,17,178,276,0.16,1100,340,45,5,12,20,257,100,18,25,37,435,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1986-05-25,1986,5,25,1985,1677,0.61,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1986-05-26,1986,5,26,1985,1631,0.61,3,55,13,13,17,178,276,0.17,1100,255,45,5,12,15,177,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1986-05-27,1986,5,27,1985,1609,0.61,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1986-05-28,1986,5,28,1985,1570,0.61,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.0,969.7,0.9,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.7,4457
1986-05-29,1986,5,29,1985,1551,0.61,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.65,988.5,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.5,4475
1986-05-30,1986,5,30,1985,1511,0.61,3,55,13,13,17,178,276,0.18,1100,135,26,5,6,8,88,81,18,19,25,266,1219,275,275,275,275,990.0,969.5,0.87,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.0,4512
1986-05-31,1986,5,31,1985,1492,0.61,3,55,13,13,17,178,276,0.18,1100,116,23,4,5,7,75,78,18,18,24,253,1214,275,275,275,275,990.0,969.5,0.87,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.7,4528
1986-06-01,1986,6,1,1985,1454,0.58,3,53,12,12,13,120,210,0.14,1100,144,36,6,8,8,84,89,18,20,21,204,1227,275,275,275,275,990.0,969.3,0.89,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4553
1986-06-02,1986,6,2,1985,1436,0.58,3,53,12,12,13,120,210,0.15,1100,126,32,5,7,7,73,85,18,19,20,193,1222,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1986-06-03,1986,6,3,1985,1399,0.58,3,53,12,12,13,120,210,0.15,1100,89,22,5,5,5,51,75,17,17,18,171,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1986-06-04,1986,6,4,1985,1383,0.58,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1986-06-05,1986,6,5,1985,1341,0.58,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1986-06-06,1986,6,6,1985,1311,0.58,3,53,12,12,13,120,210,0.16,1100,1,0,0,0,0,0,53,12,12,13,120,1177,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1986-06-07,1986,6,7,1985,1269,0.58,3,53,12,12,13,120,210,0.17,1059,0,0,0,0,0,0,53,12,12,13,120,1136,264,264,264,264,990.0,968.7,0.75,0.56,988.7,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.1,4586
1986-06-08,1986,6,8,1985,1231,0.58,3,53,12,12,13,120,210,0.17,1021,0,0,0,0,0,0,53,12,12,13,120,1098,255,255,255,255,990.0,968.6,0.7,0.47,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4484
1986-06-09,1986,6,9,1985,1199,0.58,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.9,4388
1986-06-10,1986,6,10,1985,1182,0.58,3,53,12,12,13,120,210,0.18,972,0,0,0,0,0,0,53,12,12,13,120,1049,243,243,243,243,990.0,968.5,0.62,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.6,4333
