Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1986-06-11,1986,6,11,1985,1166,0.58,3,53,12,12,13,120,210,0.18,956,0,0,0,0,0,0,53,12,12,13,120,1033,239,239,239,239,990.0,968.4,0.6,0.4,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.3,4280
1986-06-12,1986,6,12,1985,1141,0.58,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.0,968.3,0.58,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,174.7,4193
1986-06-13,1986,6,13,1985,1127,0.58,3,53,12,12,13,120,210,0.19,917,0,0,0,0,0,0,53,12,12,13,120,994,229,229,229,229,990.0,968.3,0.57,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.7,4143
1986-06-14,1986,6,14,1985,1096,0.58,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,168.0,4031
1986-06-15,1986,6,15,1985,1073,0.58,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3945
1986-06-16,1986,6,16,1985,1059,0.58,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3891
1986-06-17,1986,6,17,1985,1025,0.58,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,271,271,271,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.3,53.3,53.3,0.0,144.6,3470
1986-06-18,1986,6,18,1985,989,0.58,3,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,259,259,259,0,990.0,967.9,0.44,0.32,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1986-06-19,1986,6,19,1985,952,0.58,3,53,12,12,13,120,210,0.22,742,0,0,0,0,0,0,53,12,12,13,120,819,247,247,247,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,49.5,49.5,49.5,0.0,144.6,3470
1986-06-20,1986,6,20,1985,941,0.58,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.7,0.39,0.29,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.7,3449
1986-06-21,1986,6,21,1985,906,0.61,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,232,232,232,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.2,3316
1986-06-22,1986,6,22,1985,847,0.61,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,43.6,43.6,43.6,0.0,128.3,3078
1986-06-23,1986,6,23,1985,817,0.61,3,53,12,12,13,120,210,0.26,607,0,0,0,0,0,0,53,12,12,13,120,684,202,202,202,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.1,2955
1986-06-24,1986,6,24,1985,779,0.61,3,53,12,12,13,120,210,0.27,569,0,0,0,0,0,0,53,12,12,13,120,646,189,189,189,0,990.0,967.0,0.29,0.18,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.6,2774
1986-06-25,1986,6,25,1985,748,0.61,3,53,12,12,13,120,210,0.28,538,0,0,0,0,0,0,53,12,12,13,120,615,269,269,0,0,990.0,966.9,0.28,0.16,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
1986-06-26,1986,6,26,1985,712,0.61,3,53,12,12,13,120,210,0.29,502,0,0,0,0,0,0,53,12,12,13,120,579,251,251,0,0,990.0,966.7,0.26,0.14,989.6,2,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1986-06-27,1986,6,27,1985,702,0.61,3,53,12,12,13,120,210,0.3,492,0,0,0,0,0,0,53,12,12,13,120,569,246,246,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1986-06-28,1986,6,28,1985,659,0.61,3,53,12,12,13,120,210,0.32,449,0,0,0,0,0,0,53,12,12,13,120,526,224,224,0,0,990.0,966.5,0.23,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,48.4,48.4,0.0,0.0,94.8,2274
1986-06-29,1986,6,29,1985,630,0.61,3,53,12,12,13,120,210,0.33,420,0,0,0,0,0,0,53,12,12,13,120,497,210,210,0,0,990.0,966.4,0.21,0.1,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2135
1986-06-30,1986,6,30,1985,615,0.61,3,53,12,12,13,120,210,0.34,405,0,0,0,0,0,0,53,12,12,13,120,482,202,202,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,43.9,43.9,0.0,0.0,86.1,2066
1986-07-01,1986,7,1,1985,595,0.66,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2095
1986-07-02,1986,7,2,1985,583,0.66,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2034
1986-07-03,1986,7,3,1985,566,0.66,3,50,10,9,9,108,186,0.33,380,0,0,0,0,0,0,50,10,9,9,108,449,190,190,0,0,990.0,966.2,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1954
1986-07-04,1986,7,4,1985,556,0.66,3,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.1,1898
1986-07-05,1986,7,5,1985,542,0.66,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1822
1986-07-06,1986,7,6,1985,532,0.66,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1771
1986-07-07,1986,7,7,1985,527,0.66,3,50,10,9,9,108,186,0.35,341,0,0,0,0,0,0,50,10,9,9,108,410,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.7,1744
1986-07-08,1986,7,8,1985,516,0.66,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1690
1986-07-09,1986,7,9,1985,512,0.66,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1986-07-10,1986,7,10,1985,494,0.66,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1986-07-11,1986,7,11,1985,479,0.6900000000000001,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1986-07-12,1986,7,12,1985,477,0.6900000000000001,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1986-07-13,1986,7,13,1985,472,0.6900000000000001,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1986-07-14,1986,7,14,1985,470,0.6900000000000001,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1457
1986-07-15,1986,7,15,1985,462,0.6900000000000001,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1986-07-16,1986,7,16,1985,459,0.6900000000000001,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1986-07-17,1986,7,17,1985,453,0.6900000000000001,3,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,267,0,0,0,990.0,965.6,0.15,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1986-07-18,1986,7,18,1985,445,0.6900000000000001,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1986-07-19,1986,7,19,1985,442,0.6900000000000001,3,50,10,9,9,108,186,0.42,256,0,0,0,0,0,0,50,10,9,9,108,325,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1986-07-20,1986,7,20,1985,440,0.6900000000000001,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1986-07-21,1986,7,21,1985,430,0.6900000000000001,3,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,244,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,1156
1986-07-22,1986,7,22,1985,426,0.6900000000000001,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1986-07-23,1986,7,23,1985,422,0.6900000000000001,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1986-07-24,1986,7,24,1985,420,0.6900000000000001,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1986-07-25,1986,7,25,1985,420,0.6900000000000001,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1986-07-26,1986,7,26,1985,413,0.6900000000000001,3,50,10,9,9,108,186,0.45,227,0,0,0,0,0,0,50,10,9,9,108,296,227,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1986-07-27,1986,7,27,1985,408,0.6900000000000001,3,50,10,9,9,108,186,0.46,222,0,0,0,0,0,0,50,10,9,9,108,291,222,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
1986-07-28,1986,7,28,1985,402,0.6900000000000001,3,50,10,9,9,108,186,0.46,216,0,0,0,0,0,0,50,10,9,9,108,285,216,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1986-07-29,1986,7,29,1985,398,0.6900000000000001,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1986-07-30,1986,7,30,1985,391,0.6900000000000001,3,50,10,9,9,108,186,0.47,205,0,0,0,0,0,0,50,10,9,9,108,274,205,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1986-07-31,1986,7,31,1985,389,0.6900000000000001,3,50,10,9,9,108,186,0.48,203,0,0,0,0,0,0,50,10,9,9,108,272,203,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1087
1986-08-01,1986,8,1,1985,386,0.7000000000000001,4,39,7,5,4,60,115,0.3,271,0,0,0,0,0,0,39,7,5,4,60,322,271,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1986-08-02,1986,8,2,1985,380,0.7000000000000001,4,39,7,5,4,60,115,0.3,265,0,0,0,0,0,0,39,7,5,4,60,316,265,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
1986-08-03,1986,8,3,1985,377,0.7000000000000001,4,39,7,5,4,60,115,0.3,262,0,0,0,0,0,0,39,7,5,4,60,313,262,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1986-08-04,1986,8,4,1985,373,0.7000000000000001,4,39,7,5,4,60,115,0.31,258,0,0,0,0,0,0,39,7,5,4,60,309,258,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1986-08-05,1986,8,5,1985,370,0.7000000000000001,4,39,7,5,4,60,115,0.31,255,0,0,0,0,0,0,39,7,5,4,60,306,255,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1986-08-06,1986,8,6,1985,370,0.7000000000000001,4,39,7,5,4,60,115,0.31,255,0,0,0,0,0,0,39,7,5,4,60,306,255,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1986-08-07,1986,8,7,1985,364,0.7000000000000001,4,39,7,5,4,60,115,0.32,249,0,0,0,0,0,0,39,7,5,4,60,300,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1986-08-08,1986,8,8,1985,364,0.7000000000000001,4,39,7,5,4,60,115,0.32,249,0,0,0,0,0,0,39,7,5,4,60,300,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1986-08-09,1986,8,9,1985,360,0.7000000000000001,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1986-08-10,1986,8,10,1985,350,0.7000000000000001,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,235,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1986-08-11,1986,8,11,1985,346,0.64,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1986-08-12,1986,8,12,1985,344,0.64,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1986-08-13,1986,8,13,1985,344,0.64,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1986-08-14,1986,8,14,1985,340,0.64,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1986-08-15,1986,8,15,1985,338,0.64,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1986-08-16,1986,8,16,1985,338,0.64,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1986-08-17,1986,8,17,1985,338,0.64,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1986-08-18,1986,8,18,1985,335,0.64,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.5,970
1986-08-19,1986,8,19,1985,331,0.64,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,948
1986-08-20,1986,8,20,1985,329,0.64,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,933
1986-08-21,1986,8,21,1985,325,0.61,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1986-08-22,1986,8,22,1985,325,0.61,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1986-08-23,1986,8,23,1985,320,0.61,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1986-08-24,1986,8,24,1985,311,0.61,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1986-08-25,1986,8,25,1985,311,0.61,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1986-08-26,1986,8,26,1985,311,0.61,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1986-08-27,1986,8,27,1985,309,0.61,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,819
1986-08-28,1986,8,28,1985,309,0.61,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,819
1986-08-29,1986,8,29,1985,309,0.61,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,819
1986-08-30,1986,8,30,1985,302,0.61,3,47,8,6,5,89,155,0.51,147,0,0,0,0,0,0,47,8,6,5,89,208,147,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
1986-08-31,1986,8,31,1985,294,0.61,3,47,8,6,5,89,155,0.53,139,0,0,0,0,0,0,47,8,6,5,89,200,139,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,742
1986-09-01,1986,9,1,1985,294,0.59,3,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.8,956
1986-09-02,1986,9,2,1985,290,0.59,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1986-09-03,1986,9,3,1985,290,0.59,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1986-09-04,1986,9,4,1985,287,0.59,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1986-09-05,1986,9,5,1985,287,0.59,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1986-09-06,1986,9,6,1985,283,0.59,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1986-09-07,1986,9,7,1985,281,0.59,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1986-09-08,1986,9,8,1985,275,0.59,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1986-09-09,1986,9,9,1985,275,0.59,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1986-09-10,1986,9,10,1985,275,0.59,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1986-09-11,1986,9,11,1985,273,0.59,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1986-09-12,1986,9,12,1985,273,0.59,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1986-09-13,1986,9,13,1985,271,0.59,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1986-09-14,1986,9,14,1985,270,0.59,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1986-09-15,1986,9,15,1985,270,0.59,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1986-09-16,1986,9,16,1985,270,0.59,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1986-09-17,1986,9,17,1985,266,0.59,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1986-09-18,1986,9,18,1985,266,0.59,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1986-09-19,1986,9,19,1985,261,0.59,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1986-09-20,1986,9,20,1985,258,0.59,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1986-09-21,1986,9,21,1985,258,0.55,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1986-09-22,1986,9,22,1985,256,0.55,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1986-09-23,1986,9,23,1985,249,0.55,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1986-09-24,1986,9,24,1985,249,0.55,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1986-09-25,1986,9,25,1985,246,0.55,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1986-09-26,1986,9,26,1985,246,0.55,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1986-09-27,1986,9,27,1985,246,0.55,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1986-09-28,1986,9,28,1985,246,0.55,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1986-09-29,1986,9,29,1985,261,0.55,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1986-09-30,1986,9,30,1985,258,0.55,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1986-10-01,1986,10,1,1986,258,0.54,3,37,5,3,2,50,97,0.37,161,0,0,0,0,0,0,37,5,3,2,50,206,161,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1986-10-02,1986,10,2,1986,256,0.54,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1986-10-03,1986,10,3,1986,246,0.54,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1986-10-04,1986,10,4,1986,246,0.54,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1986-10-05,1986,10,5,1986,243,0.54,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,785
1986-10-06,1986,10,6,1986,246,0.54,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1986-10-07,1986,10,7,1986,249,0.54,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1986-10-08,1986,10,8,1986,249,0.54,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1986-10-09,1986,10,9,1986,256,0.54,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1986-10-10,1986,10,10,1986,266,0.54,3,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1986-10-11,1986,10,11,1986,271,0.41,3,37,5,3,2,50,97,0.36,174,0,0,0,0,0,0,37,5,3,2,50,219,174,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.4,944
1986-10-12,1986,10,12,1986,271,0.41,3,37,5,3,2,50,97,0.36,174,0,0,0,0,0,0,37,5,3,2,50,219,174,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.4,944
1986-10-13,1986,10,13,1986,273,0.41,3,37,5,3,2,50,97,0.35,176,0,0,0,0,0,0,37,5,3,2,50,221,176,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,959
1986-10-14,1986,10,14,1986,275,0.41,3,37,5,3,2,50,97,0.35,178,0,0,0,0,0,0,37,5,3,2,50,223,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,972
1986-10-15,1986,10,15,1986,283,0.41,3,37,5,3,2,50,97,0.34,186,0,0,0,0,0,0,37,5,3,2,50,231,186,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.4,1016
1986-10-16,1986,10,16,1986,287,0.41,3,37,5,3,2,50,97,0.34,190,0,0,0,0,0,0,37,5,3,2,50,235,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1036
1986-10-17,1986,10,17,1986,287,0.41,3,37,5,3,2,50,97,0.34,190,0,0,0,0,0,0,37,5,3,2,50,235,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1036
1986-10-18,1986,10,18,1986,290,0.41,3,37,5,3,2,50,97,0.33,193,0,0,0,0,0,0,37,5,3,2,50,238,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.0,1054
1986-10-19,1986,10,19,1986,290,0.41,3,37,5,3,2,50,97,0.33,193,0,0,0,0,0,0,37,5,3,2,50,238,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.0,1054
1986-10-20,1986,10,20,1986,302,0.41,3,37,5,3,2,50,97,0.32,205,0,0,0,0,0,0,37,5,3,2,50,250,205,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
1986-10-21,1986,10,21,1986,302,0.14,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1986-10-22,1986,10,22,1986,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1986-10-23,1986,10,23,1986,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1986-10-24,1986,10,24,1986,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1986-10-25,1986,10,25,1986,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1986-10-26,1986,10,26,1986,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1986-10-27,1986,10,27,1986,323,0.14,2,41,6,4,3,56,110,0.34,213,0,0,0,0,0,0,41,6,4,3,56,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1986-10-28,1986,10,28,1986,325,0.14,2,41,6,4,3,56,110,0.34,215,0,0,0,0,0,0,41,6,4,3,56,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1986-10-29,1986,10,29,1986,325,0.14,2,41,6,4,3,56,110,0.34,215,0,0,0,0,0,0,41,6,4,3,56,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1986-10-30,1986,10,30,1986,329,0.14,2,41,6,4,3,56,110,0.33,219,0,0,0,0,0,0,41,6,4,3,56,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1986-10-31,1986,10,31,1986,338,0.14,2,41,6,4,3,56,110,0.33,228,0,0,0,0,0,0,41,6,4,3,56,279,228,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
1986-11-01,1986,11,1,1986,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1986-11-02,1986,11,2,1986,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1986-11-03,1986,11,3,1986,344,0.07,1,42,7,6,3,56,114,0.33,230,0,0,0,0,0,0,42,7,6,3,56,285,230,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1986-11-04,1986,11,4,1986,344,0.07,1,42,7,6,3,56,114,0.33,230,0,0,0,0,0,0,42,7,6,3,56,285,230,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1986-11-05,1986,11,5,1986,346,0.07,1,42,7,6,3,56,114,0.33,232,0,0,0,0,0,0,42,7,6,3,56,287,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1986-11-06,1986,11,6,1986,346,0.07,1,42,7,6,3,56,114,0.33,232,0,0,0,0,0,0,42,7,6,3,56,287,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1986-11-07,1986,11,7,1986,346,0.07,1,42,7,6,3,56,114,0.33,232,0,0,0,0,0,0,42,7,6,3,56,287,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1986-11-08,1986,11,8,1986,360,0.07,1,42,7,6,3,56,114,0.32,246,0,0,0,0,0,0,42,7,6,3,56,301,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1986-11-09,1986,11,9,1986,364,0.07,1,42,7,6,3,56,114,0.31,250,0,0,0,0,0,0,42,7,6,3,56,305,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1986-11-10,1986,11,10,1986,370,0.07,1,42,7,6,3,56,114,0.31,256,0,0,0,0,0,0,42,7,6,3,56,311,256,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1986-11-11,1986,11,11,1986,377,0.07,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1986-11-12,1986,11,12,1986,380,0.07,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1986-11-13,1986,11,13,1986,389,0.07,1,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1986-11-14,1986,11,14,1986,391,0.07,1,42,7,6,3,56,114,0.29,277,0,0,0,0,0,0,42,7,6,3,56,332,138,138,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1443
1986-11-15,1986,11,15,1986,402,0.07,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1986-11-16,1986,11,16,1986,408,0.07,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1986-11-17,1986,11,17,1986,413,0.07,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1557
1986-11-18,1986,11,18,1986,426,0.07,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1622
1986-11-19,1986,11,19,1986,442,0.07,1,42,7,6,3,56,114,0.26,328,0,0,0,0,0,0,42,7,6,3,56,383,164,164,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
1986-11-20,1986,11,20,1986,459,0.07,1,42,7,6,3,56,114,0.25,345,0,0,0,0,0,0,42,7,6,3,56,400,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.6,1791
1986-11-21,1986,11,21,1986,453,0.05,1,42,7,6,3,56,114,0.25,339,0,0,0,0,0,0,42,7,6,3,56,394,169,169,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1757
1986-11-22,1986,11,22,1986,453,0.05,1,42,7,6,3,56,114,0.25,339,0,0,0,0,0,0,42,7,6,3,56,394,169,169,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1757
1986-11-23,1986,11,23,1986,455,0.05,1,42,7,6,3,56,114,0.25,341,0,0,0,0,0,0,42,7,6,3,56,396,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1771
1986-11-24,1986,11,24,1986,470,0.05,1,42,7,6,3,56,114,0.24,356,0,0,0,0,0,0,42,7,6,3,56,411,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.1,1850
1986-11-25,1986,11,25,1986,472,0.05,1,42,7,6,3,56,114,0.24,358,0,0,0,0,0,0,42,7,6,3,56,413,179,179,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.6,1863
1986-11-26,1986,11,26,1986,479,0.05,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.2,1901
1986-11-27,1986,11,27,1986,486,0.05,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1936
1986-11-28,1986,11,28,1986,486,0.05,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1936
1986-11-29,1986,11,29,1986,489,0.05,1,42,7,6,3,56,114,0.23,375,0,0,0,0,0,0,42,7,6,3,56,430,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1955
1986-11-30,1986,11,30,1986,512,0.05,1,42,7,6,3,56,114,0.22,398,0,0,0,0,0,0,42,7,6,3,56,453,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2069
1986-12-01,1986,12,1,1986,516,0.05,1,44,8,6,4,64,126,0.24,390,0,0,0,0,0,0,44,8,6,4,64,448,195,195,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1986-12-02,1986,12,2,1986,516,0.05,1,44,8,6,4,64,126,0.24,390,0,0,0,0,0,0,44,8,6,4,64,448,195,195,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1986-12-03,1986,12,3,1986,523,0.05,1,44,8,6,4,64,126,0.24,397,0,0,0,0,0,0,44,8,6,4,64,455,198,198,0,0,990.0,966.0,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2058
1986-12-04,1986,12,4,1986,523,0.05,1,44,8,6,4,64,126,0.24,397,0,0,0,0,0,0,44,8,6,4,64,455,198,198,0,0,990.0,966.0,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2058
1986-12-05,1986,12,5,1986,527,0.05,1,44,8,6,4,64,126,0.24,401,0,0,0,0,0,0,44,8,6,4,64,459,200,200,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
1986-12-06,1986,12,6,1986,532,0.05,1,44,8,6,4,64,126,0.24,406,0,0,0,0,0,0,44,8,6,4,64,464,203,203,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.7,2104
1986-12-07,1986,12,7,1986,532,0.05,1,44,8,6,4,64,126,0.24,406,0,0,0,0,0,0,44,8,6,4,64,464,203,203,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.7,2104
1986-12-08,1986,12,8,1986,537,0.05,1,44,8,6,4,64,126,0.23,411,0,0,0,0,0,0,44,8,6,4,64,469,205,205,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.7,2129
1986-12-09,1986,12,9,1986,542,0.05,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1986-12-10,1986,12,10,1986,542,0.05,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1986-12-11,1986,12,11,1986,548,0.07,1,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1986-12-12,1986,12,12,1986,550,0.07,1,44,8,6,4,64,126,0.23,424,0,0,0,0,0,0,44,8,6,4,64,482,212,212,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2192
1986-12-13,1986,12,13,1986,556,0.07,1,44,8,6,4,64,126,0.23,430,0,0,0,0,0,0,44,8,6,4,64,488,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.1,47.1,0.0,0.0,92.4,2217
1986-12-14,1986,12,14,1986,562,0.07,1,44,8,6,4,64,126,0.22,436,0,0,0,0,0,0,44,8,6,4,64,494,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2248
1986-12-15,1986,12,15,1986,563,0.07,1,44,8,6,4,64,126,0.22,437,0,0,0,0,0,0,44,8,6,4,64,495,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2254
1986-12-16,1986,12,16,1986,563,0.07,1,44,8,6,4,64,126,0.22,437,0,0,0,0,0,0,44,8,6,4,64,495,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2254
1986-12-17,1986,12,17,1986,566,0.07,1,44,8,6,4,64,126,0.22,440,0,0,0,0,0,0,44,8,6,4,64,498,220,220,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.2,48.2,0.0,0.0,94.5,2267
1986-12-18,1986,12,18,1986,571,0.07,1,44,8,6,4,64,126,0.22,445,0,0,0,0,0,0,44,8,6,4,64,503,222,222,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.5,2291
1986-12-19,1986,12,19,1986,583,0.07,1,44,8,6,4,64,126,0.22,457,0,0,0,0,0,0,44,8,6,4,64,515,228,228,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1986-12-20,1986,12,20,1986,589,0.07,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.3,50.3,0.0,0.0,96.4,2313
1986-12-21,1986,12,21,1986,595,0.1,1,44,8,6,4,64,126,0.21,469,0,0,0,0,0,0,44,8,6,4,64,527,234,234,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
1986-12-22,1986,12,22,1986,601,0.1,1,44,8,6,4,64,126,0.21,475,0,0,0,0,0,0,44,8,6,4,64,533,237,237,0,0,990.0,966.3,0.23,0.12,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1986-12-23,1986,12,23,1986,608,0.1,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1986-12-24,1986,12,24,1986,608,0.1,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1986-12-25,1986,12,25,1986,615,0.1,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1986-12-26,1986,12,26,1986,618,0.1,1,44,8,6,4,64,126,0.2,492,0,0,0,0,0,0,44,8,6,4,64,550,246,246,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,53.0,53.0,0.0,0.0,96.4,2313
1986-12-27,1986,12,27,1986,618,0.1,1,44,8,6,4,64,126,0.2,492,0,0,0,0,0,0,44,8,6,4,64,550,246,246,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,53.0,53.0,0.0,0.0,96.4,2313
1986-12-28,1986,12,28,1986,623,0.1,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.5,53.5,0.0,0.0,96.4,2313
1986-12-29,1986,12,29,1986,623,0.1,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.5,53.5,0.0,0.0,96.4,2313
1986-12-30,1986,12,30,1986,623,0.1,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.5,53.5,0.0,0.0,96.4,2313
1986-12-31,1986,12,31,1986,630,0.1,1,44,8,6,4,64,126,0.2,504,0,0,0,0,0,0,44,8,6,4,64,562,252,252,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1987-01-01,1987,1,1,1986,630,0.19,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1987-01-02,1987,1,2,1986,630,0.19,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1987-01-03,1987,1,3,1986,647,0.19,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1987-01-04,1987,1,4,1986,654,0.19,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.0,966.5,0.25,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1987-01-05,1987,1,5,1986,666,0.19,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1987-01-06,1987,1,6,1986,673,0.19,2,46,7,6,4,76,139,0.21,534,0,0,0,0,0,0,46,7,6,4,76,593,267,267,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,96.4,2313
1987-01-07,1987,1,7,1986,682,0.19,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1987-01-08,1987,1,8,1986,684,0.19,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.0,966.6,0.27,0.17,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1987-01-09,1987,1,9,1986,691,0.19,2,46,7,6,4,76,139,0.2,552,0,0,0,0,0,0,46,7,6,4,76,611,184,184,184,0,990.0,966.7,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.0,39.0,39.0,0.0,114.0,2735
1987-01-10,1987,1,10,1986,705,0.19,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.8,2802
1987-01-11,1987,1,11,1986,705,0.25,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.8,2802
1987-01-12,1987,1,12,1986,728,0.25,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1987-01-13,1987,1,13,1986,728,0.25,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1987-01-14,1987,1,14,1986,720,0.25,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1987-01-15,1987,1,15,1986,720,0.25,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1987-01-16,1987,1,16,1986,720,0.25,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1987-01-17,1987,1,17,1986,720,0.25,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1987-01-18,1987,1,18,1986,720,0.25,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1987-01-19,1987,1,19,1986,720,0.25,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1987-01-20,1987,1,20,1986,728,0.25,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1987-01-21,1987,1,21,1986,733,0.36,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1987-01-22,1987,1,22,1986,739,0.36,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.5,2964
1987-01-23,1987,1,23,1986,739,0.36,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.5,2964
1987-01-24,1987,1,24,1986,748,0.36,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.1,3001
1987-01-25,1987,1,25,1986,751,0.36,2,46,7,6,4,76,139,0.18,612,0,0,0,0,0,0,46,7,6,4,76,671,204,204,204,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,3016
1987-01-26,1987,1,26,1986,751,0.36,2,46,7,6,4,76,139,0.18,612,0,0,0,0,0,0,46,7,6,4,76,671,204,204,204,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,3016
1987-01-27,1987,1,27,1986,768,0.36,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.7,3087
1987-01-28,1987,1,28,1986,779,0.36,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1987-01-29,1987,1,29,1986,794,0.36,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1987-01-30,1987,1,30,1986,794,0.36,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1987-01-31,1987,1,31,1986,803,0.36,2,46,7,6,4,76,139,0.17,664,0,0,0,0,0,0,46,7,6,4,76,723,221,221,221,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,134.8,3235
1987-02-01,1987,2,1,1986,803,0.44,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,3245
1987-02-02,1987,2,2,1986,803,0.44,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,3245
1987-02-03,1987,2,3,1986,817,0.44,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
1987-02-04,1987,2,4,1986,817,0.44,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
1987-02-05,1987,2,5,1986,819,0.44,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.9,3309
