Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1987-02-06,1987,2,6,1986,834,0.44,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,3369
1987-02-07,1987,2,7,1986,843,0.44,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1987-02-08,1987,2,8,1986,843,0.44,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1987-02-09,1987,2,9,1986,843,0.44,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1987-02-10,1987,2,10,1986,847,0.44,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1987-02-11,1987,2,11,1986,858,0.52,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,240,240,240,0,990.0,967.3,0.37,0.28,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.1,49.1,49.1,0.0,144.3,3463
1987-02-12,1987,2,12,1986,858,0.52,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,240,240,240,0,990.0,967.3,0.37,0.28,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.1,49.1,49.1,0.0,144.3,3463
1987-02-13,1987,2,13,1986,876,0.52,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.0,967.4,0.38,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1987-02-14,1987,2,14,1986,885,0.52,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1987-02-15,1987,2,15,1986,891,0.52,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1987-02-16,1987,2,16,1986,891,0.52,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1987-02-17,1987,2,17,1986,905,0.52,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1987-02-18,1987,2,18,1986,914,0.52,3,43,7,5,4,78,137,0.15,777,0,0,0,0,0,0,43,7,5,4,78,832,259,259,259,0,990.0,967.6,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1987-02-19,1987,2,19,1986,924,0.52,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1987-02-20,1987,2,20,1986,914,0.52,3,43,7,5,4,78,137,0.15,777,0,0,0,0,0,0,43,7,5,4,78,832,259,259,259,0,990.0,967.6,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1987-02-21,1987,2,21,1986,906,0.59,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
1987-02-22,1987,2,22,1986,906,0.59,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
1987-02-23,1987,2,23,1986,941,0.59,3,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,268,268,268,0,990.0,967.7,0.44,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1987-02-24,1987,2,24,1986,947,0.59,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1987-02-25,1987,2,25,1986,971,0.59,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3884
1987-02-26,1987,2,26,1986,989,0.59,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.8,3955
1987-02-27,1987,2,27,1986,997,0.59,3,43,7,5,4,78,137,0.14,860,0,0,0,0,0,0,43,7,5,4,78,915,215,215,215,215,990.0,967.9,0.49,0.36,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.0,3984
1987-02-28,1987,2,28,1986,1025,0.59,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1987-03-01,1987,3,1,1986,1025,0.6900000000000001,3,49,9,9,9,107,183,0.18,842,0,0,0,0,0,0,49,9,9,9,107,909,210,210,210,210,990.0,968.0,0.49,0.35,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.6,3879
1987-03-02,1987,3,2,1986,1042,0.6900000000000001,3,49,9,9,9,107,183,0.18,859,0,0,0,0,0,0,49,9,9,9,107,926,214,214,214,214,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,3950
1987-03-03,1987,3,3,1986,1059,0.6900000000000001,3,49,9,9,9,107,183,0.17,876,0,0,0,0,0,0,49,9,9,9,107,943,219,219,219,219,990.0,968.1,0.52,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1987-03-04,1987,3,4,1986,1080,0.6900000000000001,3,49,9,9,9,107,183,0.17,897,0,0,0,0,0,0,49,9,9,9,107,964,224,224,224,224,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.4,4089
1987-03-05,1987,3,5,1986,1086,0.6900000000000001,3,49,9,9,9,107,183,0.17,903,0,0,0,0,0,0,49,9,9,9,107,970,225,225,225,225,990.0,968.2,0.54,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.3,4112
1987-03-06,1987,3,6,1986,1096,0.6900000000000001,3,49,9,9,9,107,183,0.17,913,0,0,0,0,0,0,49,9,9,9,107,980,228,228,228,228,990.0,968.2,0.55,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,172.8,4148
1987-03-07,1987,3,7,1986,1127,0.6900000000000001,3,49,9,9,9,107,183,0.16,944,0,0,0,0,0,0,49,9,9,9,107,1011,236,236,236,236,990.0,968.3,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.4,4258
1987-03-08,1987,3,8,1986,1141,0.6900000000000001,3,49,9,9,9,107,183,0.16,958,0,0,0,0,0,0,49,9,9,9,107,1025,239,239,239,239,990.0,968.3,0.59,0.4,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.8,45.8,45.8,45.8,179.5,4307
1987-03-09,1987,3,9,1986,1166,0.6900000000000001,3,49,9,9,9,107,183,0.16,983,0,0,0,0,0,0,49,9,9,9,107,1050,245,245,245,245,990.0,968.4,0.63,0.42,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.7,46.7,46.7,46.7,183.0,4391
1987-03-10,1987,3,10,1986,1182,0.6900000000000001,3,49,9,9,9,107,183,0.15,999,0,0,0,0,0,0,49,9,9,9,107,1066,249,249,249,249,990.0,968.5,0.65,0.42,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.2,4444
1987-03-11,1987,3,11,1986,1199,0.6900000000000001,3,49,9,9,9,107,183,0.15,1016,0,0,0,0,0,0,49,9,9,9,107,1083,254,254,254,254,990.0,968.5,0.67,0.46,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.2,4492
1987-03-12,1987,3,12,1986,1246,0.6900000000000001,3,49,9,9,9,107,183,0.15,1063,0,0,0,0,0,0,49,9,9,9,107,1130,265,265,265,265,990.0,968.7,0.74,0.56,988.7,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4619
1987-03-13,1987,3,13,1986,1311,0.6900000000000001,3,49,9,9,9,107,183,0.14,1100,28,7,1,1,1,16,56,10,10,10,123,1177,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1987-03-14,1987,3,14,1986,1383,0.6900000000000001,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1987-03-15,1987,3,15,1986,1431,0.6900000000000001,3,49,9,9,9,107,183,0.13,1100,148,39,7,7,7,87,88,16,16,16,194,1221,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4574
1987-03-16,1987,3,16,1986,1466,0.6900000000000001,3,49,9,9,9,107,183,0.12,1100,183,49,9,9,9,107,98,18,18,18,214,1234,275,275,275,275,990.0,969.4,0.9,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.2,4540
1987-03-17,1987,3,17,1986,1528,0.6900000000000001,3,49,9,9,9,107,183,0.12,1100,245,51,9,12,12,160,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1987-03-18,1987,3,18,1986,1570,0.6900000000000001,3,49,9,9,9,107,183,0.12,1100,287,51,8,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4452
1987-03-19,1987,3,19,1986,1645,0.6900000000000001,3,49,9,9,9,107,183,0.11,1100,362,51,9,16,17,268,100,18,25,26,375,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1987-03-20,1987,3,20,1986,1693,0.6900000000000001,3,49,9,9,9,107,183,0.11,1100,410,51,9,16,20,314,100,18,25,29,421,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1987-03-21,1987,3,21,1986,1745,0.68,3,49,9,9,9,107,183,0.1,1100,462,51,9,16,22,364,100,18,25,31,471,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1987-03-22,1987,3,22,1986,1783,0.68,3,49,9,9,9,107,183,0.1,1100,500,51,8,15,24,399,100,18,25,33,506,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1987-03-23,1987,3,23,1986,1832,0.68,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1987-03-24,1987,3,24,1986,1860,0.68,3,49,9,9,9,107,183,0.1,1100,577,51,8,15,28,472,100,18,25,37,579,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1987-03-25,1987,3,25,1986,1881,0.68,3,49,9,9,9,107,183,0.1,1100,598,51,9,16,29,492,100,18,25,38,599,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1987-03-26,1987,3,26,1986,1916,0.68,3,49,9,9,9,107,183,0.1,1100,633,51,8,15,31,526,100,18,25,40,633,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1987-03-27,1987,3,27,1986,1966,0.68,3,49,9,9,9,107,183,0.09,1100,683,51,9,16,33,574,100,18,25,42,681,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1987-03-28,1987,3,28,1986,1983,0.68,3,49,9,9,9,107,183,0.09,1100,700,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1987-03-29,1987,3,29,1986,1983,0.68,3,49,9,9,9,107,183,0.09,1100,700,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1987-03-30,1987,3,30,1986,2028,0.68,3,49,9,9,9,107,183,0.09,1100,745,51,9,16,36,632,100,18,25,45,739,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4083
1987-03-31,1987,3,31,1986,2041,0.68,3,49,9,9,9,107,183,0.09,1100,758,51,9,16,37,645,100,18,25,46,752,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1987-04-01,1987,4,1,1986,2067,0.68,3,54,13,14,19,117,217,0.1,1100,750,46,5,11,61,627,100,18,25,80,744,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1987-04-02,1987,4,2,1986,2076,0.68,3,54,13,14,19,117,217,0.1,1100,759,46,5,11,61,636,100,18,25,80,753,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1987-04-03,1987,4,3,1986,2076,0.68,3,54,13,14,19,117,217,0.1,1100,759,46,5,11,61,636,100,18,25,80,753,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1987-04-04,1987,4,4,1986,2067,0.68,3,54,13,14,19,117,217,0.1,1100,750,46,5,11,61,627,100,18,25,80,744,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1987-04-05,1987,4,5,1986,2067,0.68,3,54,13,14,19,117,217,0.1,1100,750,46,5,11,61,627,100,18,25,80,744,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1987-04-06,1987,4,6,1986,2041,0.68,3,54,13,14,19,117,217,0.11,1100,724,46,5,11,61,601,100,18,25,80,718,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1987-04-07,1987,4,7,1986,2041,0.68,3,54,13,14,19,117,217,0.11,1100,724,46,5,11,61,601,100,18,25,80,718,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1987-04-08,1987,4,8,1986,2028,0.68,3,54,13,14,19,117,217,0.11,1100,711,46,5,11,61,588,100,18,25,80,705,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4083
1987-04-09,1987,4,9,1986,2028,0.68,3,54,13,14,19,117,217,0.11,1100,711,46,5,11,61,588,100,18,25,80,705,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4083
1987-04-10,1987,4,10,1986,2019,0.68,3,54,13,14,19,117,217,0.11,1100,702,46,5,11,61,579,100,18,25,80,696,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1987-04-11,1987,4,11,1986,2019,0.73,4,45,11,10,10,72,148,0.07,1100,771,54,7,15,52,642,100,18,25,62,714,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1987-04-12,1987,4,12,1986,2019,0.73,4,45,11,10,10,72,148,0.07,1100,771,54,7,15,52,642,100,18,25,62,714,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1987-04-13,1987,4,13,1986,1983,0.73,4,45,11,10,10,72,148,0.07,1100,735,55,6,15,49,608,100,18,25,59,680,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1987-04-14,1987,4,14,1986,1966,0.73,4,45,11,10,10,72,148,0.08,1100,718,54,6,15,48,593,100,18,25,58,665,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1987-04-15,1987,4,15,1986,1952,0.73,4,45,11,10,10,72,148,0.08,1100,704,55,7,15,47,579,100,18,25,57,651,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1987-04-16,1987,4,16,1986,1916,0.73,4,45,11,10,10,72,148,0.08,1100,668,55,7,15,45,546,100,18,25,55,618,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1987-04-17,1987,4,17,1986,1902,0.73,4,45,11,10,10,72,148,0.08,1100,654,55,7,15,44,532,100,18,25,54,604,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1987-04-18,1987,4,18,1986,1881,0.73,4,45,11,10,10,72,148,0.08,1100,633,55,7,15,42,513,100,18,25,52,585,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1987-04-19,1987,4,19,1986,1871,0.73,4,45,11,10,10,72,148,0.08,1100,623,55,7,15,42,504,100,18,25,52,576,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1987-04-20,1987,4,20,1986,1860,0.73,4,45,11,10,10,72,148,0.08,1100,612,55,7,15,41,493,100,18,25,51,565,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1987-04-21,1987,4,21,1986,1835,0.78,4,45,11,10,10,72,148,0.08,1100,587,55,7,15,39,471,100,18,25,49,543,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1987-04-22,1987,4,22,1986,1832,0.78,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1987-04-23,1987,4,23,1986,1807,0.78,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,444,100,18,25,47,516,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1987-04-24,1987,4,24,1986,1801,0.78,4,45,11,10,10,72,148,0.08,1100,553,55,7,15,37,439,100,18,25,47,511,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1987-04-25,1987,4,25,1986,1801,0.78,4,45,11,10,10,72,148,0.08,1100,553,55,7,15,37,439,100,18,25,47,511,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1987-04-26,1987,4,26,1986,1783,0.78,4,45,11,10,10,72,148,0.08,1100,535,55,7,15,36,422,100,18,25,46,494,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1987-04-27,1987,4,27,1986,1767,0.78,4,45,11,10,10,72,148,0.08,1100,519,55,7,15,35,407,100,18,25,45,479,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1987-04-28,1987,4,28,1986,1745,0.78,4,45,11,10,10,72,148,0.08,1100,497,55,7,15,33,387,100,18,25,43,459,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1987-04-29,1987,4,29,1986,1745,0.78,4,45,11,10,10,72,148,0.08,1100,497,55,7,15,33,387,100,18,25,43,459,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1987-04-30,1987,4,30,1986,1745,0.78,4,45,11,10,10,72,148,0.08,1100,497,55,7,15,33,387,100,18,25,43,459,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1987-05-01,1987,5,1,1986,1707,0.81,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1987-05-02,1987,5,2,1986,1693,0.81,4,47,10,10,10,115,192,0.11,1100,401,53,8,15,20,304,100,18,25,30,419,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1987-05-03,1987,5,3,1986,1677,0.81,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1987-05-04,1987,5,4,1986,1659,0.81,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1987-05-05,1987,5,5,1986,1645,0.81,4,47,10,10,10,115,192,0.12,1100,353,52,8,15,18,259,100,18,25,28,374,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1987-05-06,1987,5,6,1986,1631,0.81,4,47,10,10,10,115,192,0.12,1100,339,53,8,15,17,245,100,18,25,27,360,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1987-05-07,1987,5,7,1986,1617,0.81,4,47,10,10,10,115,192,0.12,1100,325,53,8,15,16,232,100,18,25,26,347,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1987-05-08,1987,5,8,1986,1589,0.81,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1987-05-09,1987,5,9,1986,1570,0.81,4,47,10,10,10,115,192,0.12,1100,278,53,7,14,14,188,100,18,24,24,303,1242,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4452
1987-05-10,1987,5,10,1986,1570,0.81,4,47,10,10,10,115,192,0.12,1100,278,53,7,14,14,188,100,18,24,24,303,1242,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4452
1987-05-11,1987,5,11,1986,1570,0.81,4,47,10,10,10,115,192,0.12,1100,278,53,7,14,14,188,100,18,24,24,303,1242,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4452
1987-05-12,1987,5,12,1986,1551,0.81,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4468
1987-05-13,1987,5,13,1986,1528,0.81,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,150,100,18,22,22,265,1240,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4487
1987-05-14,1987,5,14,1986,1492,0.81,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1987-05-15,1987,5,15,1986,1454,0.81,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.8,4555
1987-05-16,1987,5,16,1986,1436,0.81,4,47,10,10,10,115,192,0.13,1100,144,35,7,7,7,86,82,17,17,17,201,1217,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.5,4572
1987-05-17,1987,5,17,1986,1414,0.81,4,47,10,10,10,115,192,0.14,1100,122,29,6,6,6,73,76,16,16,16,188,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.4,4593
1987-05-18,1987,5,18,1986,1392,0.81,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1987-05-19,1987,5,19,1986,1383,0.81,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1987-05-20,1987,5,20,1986,1355,0.81,4,47,10,10,10,115,192,0.14,1100,63,15,3,3,3,38,62,13,13,13,153,1189,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1987-05-21,1987,5,21,1986,1327,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1987-05-22,1987,5,22,1986,1311,0.8300000000000001,4,47,10,10,10,115,192,0.15,1100,19,4,0,0,0,11,51,10,10,10,126,1173,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1987-05-23,1987,5,23,1986,1269,0.8300000000000001,4,47,10,10,10,115,192,0.15,1077,0,0,0,0,0,0,47,10,10,10,115,1144,269,269,269,269,990.0,968.7,0.76,0.6,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1987-05-24,1987,5,24,1986,1231,0.8300000000000001,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.0,968.6,0.71,0.51,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4550
1987-05-25,1987,5,25,1986,1208,0.8300000000000001,4,47,10,10,10,115,192,0.16,1016,0,0,0,0,0,0,47,10,10,10,115,1083,254,254,254,254,990.0,968.6,0.67,0.46,988.9,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.9,4484
1987-05-26,1987,5,26,1986,1195,0.8300000000000001,4,47,10,10,10,115,192,0.16,1003,0,0,0,0,0,0,47,10,10,10,115,1070,250,250,250,250,990.0,968.5,0.65,0.43,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.3,4448
1987-05-27,1987,5,27,1986,1182,0.8300000000000001,4,47,10,10,10,115,192,0.16,990,0,0,0,0,0,0,47,10,10,10,115,1057,247,247,247,247,990.0,968.5,0.64,0.42,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.7,4408
1987-05-28,1987,5,28,1986,1166,0.8300000000000001,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.0,968.4,0.61,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.5,4355
1987-05-29,1987,5,29,1986,1141,0.8300000000000001,4,47,10,10,10,115,192,0.17,949,0,0,0,0,0,0,47,10,10,10,115,1016,237,237,237,237,990.0,968.3,0.59,0.4,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,177.9,4270
1987-05-30,1987,5,30,1986,1132,0.8300000000000001,4,47,10,10,10,115,192,0.17,940,0,0,0,0,0,0,47,10,10,10,115,1007,235,235,235,235,990.0,968.3,0.58,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.5,4237
1987-05-31,1987,5,31,1986,1125,0.8300000000000001,4,47,10,10,10,115,192,0.17,933,0,0,0,0,0,0,47,10,10,10,115,1000,233,233,233,233,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4214
1987-06-01,1987,6,1,1986,1096,0.84,4,45,10,9,9,88,161,0.15,935,0,0,0,0,0,0,45,10,9,9,88,999,233,233,233,233,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.7,4241
1987-06-02,1987,6,2,1986,1082,0.84,4,45,10,9,9,88,161,0.15,921,0,0,0,0,0,0,45,10,9,9,88,985,230,230,230,230,990.0,968.2,0.56,0.39,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,174.7,4193
1987-06-03,1987,6,3,1986,1066,0.84,4,45,10,9,9,88,161,0.15,905,0,0,0,0,0,0,45,10,9,9,88,969,226,226,226,226,990.0,968.1,0.54,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.3,4134
1987-06-04,1987,6,4,1986,1042,0.84,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.6,4047
1987-06-05,1987,6,5,1986,1022,0.84,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.5,3972
1987-06-06,1987,6,6,1986,976,0.84,4,45,10,9,9,88,161,0.16,815,0,0,0,0,0,0,45,10,9,9,88,879,271,271,271,0,990.0,967.8,0.46,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1987-06-07,1987,6,7,1986,952,0.84,4,45,10,9,9,88,161,0.17,791,0,0,0,0,0,0,45,10,9,9,88,855,263,263,263,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1987-06-08,1987,6,8,1986,941,0.84,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.32,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1987-06-09,1987,6,9,1986,906,0.84,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1987-06-10,1987,6,10,1986,891,0.84,4,45,10,9,9,88,161,0.18,730,0,0,0,0,0,0,45,10,9,9,88,794,243,243,243,0,990.0,967.5,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
1987-06-11,1987,6,11,1986,858,0.84,4,45,10,9,9,88,161,0.19,697,0,0,0,0,0,0,45,10,9,9,88,761,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1987-06-12,1987,6,12,1986,843,0.84,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.3,3294
1987-06-13,1987,6,13,1986,794,0.84,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.0,967.1,0.32,0.22,989.5,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.8,3091
1987-06-14,1987,6,14,1986,751,0.84,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2904
1987-06-15,1987,6,15,1986,728,0.84,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.4,2793
1987-06-16,1987,6,16,1986,705,0.84,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,272,272,0,0,990.0,966.7,0.27,0.16,989.6,2,22.6,22.6,22.8,22.8,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
1987-06-17,1987,6,17,1986,682,0.84,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
1987-06-18,1987,6,18,1986,659,0.84,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1987-06-19,1987,6,19,1986,647,0.84,4,45,10,9,9,88,161,0.25,486,0,0,0,0,0,0,45,10,9,9,88,550,243,243,0,0,990.0,966.5,0.24,0.13,989.6,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1987-06-20,1987,6,20,1986,623,0.84,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.0,966.4,0.23,0.12,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1987-06-21,1987,6,21,1986,618,0.84,4,45,10,9,9,88,161,0.26,457,0,0,0,0,0,0,45,10,9,9,88,521,228,228,0,0,990.0,966.4,0.22,0.12,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
1987-06-22,1987,6,22,1986,601,0.84,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.0,966.3,0.21,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
1987-06-23,1987,6,23,1986,583,0.84,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.1,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2163
1987-06-24,1987,6,24,1986,571,0.84,4,45,10,9,9,88,161,0.28,410,0,0,0,0,0,0,45,10,9,9,88,474,205,205,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2111
1987-06-25,1987,6,25,1986,562,0.84,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
1987-06-26,1987,6,26,1986,556,0.84,4,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2036
1987-06-27,1987,6,27,1986,542,0.84,4,45,10,9,9,88,161,0.3,381,0,0,0,0,0,0,45,10,9,9,88,445,190,190,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,81.9,1966
1987-06-28,1987,6,28,1986,537,0.84,4,45,10,9,9,88,161,0.3,376,0,0,0,0,0,0,45,10,9,9,88,440,188,188,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1943
1987-06-29,1987,6,29,1986,527,0.84,4,45,10,9,9,88,161,0.31,366,0,0,0,0,0,0,45,10,9,9,88,430,183,183,0,0,990.0,966.0,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.6,1887
1987-06-30,1987,6,30,1986,523,0.84,4,45,10,9,9,88,161,0.31,362,0,0,0,0,0,0,45,10,9,9,88,426,181,181,0,0,990.0,966.0,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.7,1864
1987-07-01,1987,7,1,1986,512,0.84,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1955
1987-07-02,1987,7,2,1986,505,0.84,4,42,9,8,6,70,135,0.27,370,0,0,0,0,0,0,42,9,8,6,70,429,185,185,0,0,990.0,965.9,0.19,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,79.9,1917
1987-07-03,1987,7,3,1986,489,0.84,4,42,9,8,6,70,135,0.28,354,0,0,0,0,0,0,42,9,8,6,70,413,177,177,0,0,990.0,965.8,0.18,0.07,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1832
1987-07-04,1987,7,4,1986,486,0.84,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,1815
1987-07-05,1987,7,5,1986,479,0.84,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1987-07-06,1987,7,6,1986,477,0.84,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.0,965.7,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1987-07-07,1987,7,7,1986,470,0.84,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.1,1729
1987-07-08,1987,7,8,1986,467,0.84,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1714
1987-07-09,1987,7,9,1986,462,0.84,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1987-07-10,1987,7,10,1986,455,0.84,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1987-07-11,1987,7,11,1986,445,0.81,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1605
1987-07-12,1987,7,12,1986,445,0.81,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1605
1987-07-13,1987,7,13,1986,442,0.81,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1987-07-14,1987,7,14,1986,440,0.81,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1987-07-15,1987,7,15,1986,430,0.81,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1987-07-16,1987,7,16,1986,426,0.81,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1987-07-17,1987,7,17,1986,426,0.81,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1987-07-18,1987,7,18,1986,422,0.81,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1987-07-19,1987,7,19,1986,422,0.81,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1987-07-20,1987,7,20,1986,420,0.81,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1987-07-21,1987,7,21,1986,420,0.77,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1987-07-22,1987,7,22,1986,417,0.77,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1987-07-23,1987,7,23,1986,417,0.77,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1987-07-24,1987,7,24,1986,413,0.77,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1987-07-25,1987,7,25,1986,413,0.77,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1987-07-26,1987,7,26,1986,408,0.77,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1987-07-27,1987,7,27,1986,402,0.77,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1987-07-28,1987,7,28,1986,398,0.77,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1987-07-29,1987,7,29,1986,391,0.77,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1987-07-30,1987,7,30,1986,389,0.77,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1987-07-31,1987,7,31,1986,389,0.77,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1987-08-01,1987,8,1,1986,386,0.72,4,39,7,5,4,60,115,0.3,271,0,0,0,0,0,0,39,7,5,4,60,322,271,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1987-08-02,1987,8,2,1986,386,0.72,4,39,7,5,4,60,115,0.3,271,0,0,0,0,0,0,39,7,5,4,60,322,271,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1987-08-03,1987,8,3,1986,380,0.72,4,39,7,5,4,60,115,0.3,265,0,0,0,0,0,0,39,7,5,4,60,316,265,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
1987-08-04,1987,8,4,1986,377,0.72,4,39,7,5,4,60,115,0.3,262,0,0,0,0,0,0,39,7,5,4,60,313,262,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1987-08-05,1987,8,5,1986,373,0.72,4,39,7,5,4,60,115,0.31,258,0,0,0,0,0,0,39,7,5,4,60,309,258,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1987-08-06,1987,8,6,1986,370,0.72,4,39,7,5,4,60,115,0.31,255,0,0,0,0,0,0,39,7,5,4,60,306,255,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1987-08-07,1987,8,7,1986,364,0.72,4,39,7,5,4,60,115,0.32,249,0,0,0,0,0,0,39,7,5,4,60,300,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1987-08-08,1987,8,8,1986,360,0.72,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1987-08-09,1987,8,9,1986,350,0.72,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,235,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1987-08-10,1987,8,10,1986,346,0.72,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1987-08-11,1987,8,11,1986,344,0.67,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1987-08-12,1987,8,12,1986,340,0.67,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1987-08-13,1987,8,13,1986,338,0.67,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1987-08-14,1987,8,14,1986,338,0.67,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1987-08-15,1987,8,15,1986,338,0.67,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1987-08-16,1987,8,16,1986,338,0.67,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1987-08-17,1987,8,17,1986,335,0.67,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.5,970
1987-08-18,1987,8,18,1986,331,0.67,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,948
1987-08-19,1987,8,19,1986,329,0.67,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,933
1987-08-20,1987,8,20,1986,325,0.67,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1987-08-21,1987,8,21,1986,325,0.64,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1987-08-22,1987,8,22,1986,325,0.64,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1987-08-23,1987,8,23,1986,323,0.64,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1987-08-24,1987,8,24,1986,323,0.64,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1987-08-25,1987,8,25,1986,320,0.64,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1987-08-26,1987,8,26,1986,316,0.64,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.8,860
1987-08-27,1987,8,27,1986,311,0.64,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1987-08-28,1987,8,28,1986,309,0.64,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,819
1987-08-29,1987,8,29,1986,306,0.64,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
1987-08-30,1987,8,30,1986,306,0.64,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
1987-08-31,1987,8,31,1986,302,0.64,3,47,8,6,5,89,155,0.51,147,0,0,0,0,0,0,47,8,6,5,89,208,147,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
1987-09-01,1987,9,1,1986,299,0.59,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.0,982
1987-09-02,1987,9,2,1986,294,0.59,3,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.8,956
1987-09-03,1987,9,3,1986,290,0.59,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1987-09-04,1987,9,4,1986,290,0.59,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1987-09-05,1987,9,5,1986,290,0.59,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1987-09-06,1987,9,6,1986,287,0.59,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1987-09-07,1987,9,7,1986,283,0.59,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1987-09-08,1987,9,8,1986,281,0.59,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1987-09-09,1987,9,9,1986,275,0.59,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1987-09-10,1987,9,10,1986,273,0.59,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1987-09-11,1987,9,11,1986,273,0.5700000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1987-09-12,1987,9,12,1986,271,0.5700000000000001,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1987-09-13,1987,9,13,1986,270,0.5700000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1987-09-14,1987,9,14,1986,270,0.5700000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1987-09-15,1987,9,15,1986,266,0.5700000000000001,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1987-09-16,1987,9,16,1986,264,0.5700000000000001,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1987-09-17,1987,9,17,1986,261,0.5700000000000001,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1987-09-18,1987,9,18,1986,261,0.5700000000000001,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1987-09-19,1987,9,19,1986,258,0.5700000000000001,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1987-09-20,1987,9,20,1986,256,0.5700000000000001,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1987-09-21,1987,9,21,1986,249,0.58,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1987-09-22,1987,9,22,1986,246,0.58,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
