Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1987-09-23,1987,9,23,1986,243,0.58,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1987-09-24,1987,9,24,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-09-25,1987,9,25,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-09-26,1987,9,26,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-09-27,1987,9,27,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-09-28,1987,9,28,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-09-29,1987,9,29,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-09-30,1987,9,30,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-10-01,1987,10,1,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-02,1987,10,2,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-03,1987,10,3,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-04,1987,10,4,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-05,1987,10,5,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-06,1987,10,6,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-07,1987,10,7,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-08,1987,10,8,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-09,1987,10,9,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-10,1987,10,10,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-11,1987,10,11,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-12,1987,10,12,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-13,1987,10,13,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-14,1987,10,14,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-15,1987,10,15,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-16,1987,10,16,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-17,1987,10,17,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-18,1987,10,18,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1987-10-19,1987,10,19,1987,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1987-10-20,1987,10,20,1987,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1987-10-21,1987,10,21,1987,234,0.39,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,665
1987-10-22,1987,10,22,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-10-23,1987,10,23,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-10-24,1987,10,24,1987,229,0.39,2,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1987-10-25,1987,10,25,1987,229,0.39,2,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1987-10-26,1987,10,26,1987,229,0.39,2,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1987-10-27,1987,10,27,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-10-28,1987,10,28,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-10-29,1987,10,29,1987,234,0.39,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,665
1987-10-30,1987,10,30,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987-10-31,1987,10,31,1987,226,0.39,2,41,6,4,3,56,110,0.49,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1987-11-01,1987,11,1,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1987-11-02,1987,11,2,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1987-11-03,1987,11,3,1987,229,0.44,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1987-11-04,1987,11,4,1987,229,0.44,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1987-11-05,1987,11,5,1987,229,0.44,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1987-11-06,1987,11,6,1987,229,0.44,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1987-11-07,1987,11,7,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1987-11-08,1987,11,8,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1987-11-09,1987,11,9,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1987-11-10,1987,11,10,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1987-11-11,1987,11,11,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1987-11-12,1987,11,12,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1987-11-13,1987,11,13,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1987-11-14,1987,11,14,1987,226,0.6,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1987-11-15,1987,11,15,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1987-11-16,1987,11,16,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1987-11-17,1987,11,17,1987,226,0.6,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1987-11-18,1987,11,18,1987,231,0.6,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1987-11-19,1987,11,19,1987,234,0.6,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
1987-11-20,1987,11,20,1987,239,0.6,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
1987-11-21,1987,11,21,1987,239,0.71,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,940
1987-11-22,1987,11,22,1987,246,0.71,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,979
1987-11-23,1987,11,23,1987,246,0.71,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,979
1987-11-24,1987,11,24,1987,266,0.71,4,29,4,2,2,30,67,0.25,199,0,0,0,0,0,0,29,4,2,2,30,234,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1094
1987-11-25,1987,11,25,1987,281,0.71,4,29,4,2,2,30,67,0.24,214,0,0,0,0,0,0,29,4,2,2,30,249,214,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1987-11-26,1987,11,26,1987,302,0.71,4,29,4,2,2,30,67,0.22,235,0,0,0,0,0,0,29,4,2,2,30,270,235,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1987-11-27,1987,11,27,1987,338,0.71,4,29,4,2,2,30,67,0.2,271,0,0,0,0,0,0,29,4,2,2,30,306,271,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,61.6,0.0,0.0,0.0,48.2,1156
1987-11-28,1987,11,28,1987,283,0.71,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
1987-11-29,1987,11,29,1987,283,0.71,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
1987-11-30,1987,11,30,1987,283,0.71,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
1987-12-01,1987,12,1,1987,287,0.61,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1987-12-02,1987,12,2,1987,290,0.61,3,38,5,4,3,54,104,0.36,186,0,0,0,0,0,0,38,5,4,3,54,233,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
1987-12-03,1987,12,3,1987,294,0.61,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1987-12-04,1987,12,4,1987,302,0.61,3,38,5,4,3,54,104,0.34,198,0,0,0,0,0,0,38,5,4,3,54,245,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
1987-12-05,1987,12,5,1987,325,0.61,3,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,221,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.2,1156
1987-12-06,1987,12,6,1987,325,0.61,3,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,221,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.2,1156
1987-12-07,1987,12,7,1987,338,0.61,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1987-12-08,1987,12,8,1987,338,0.61,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1987-12-09,1987,12,9,1987,344,0.61,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1987-12-10,1987,12,10,1987,346,0.61,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,242,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1987-12-11,1987,12,11,1987,346,0.6,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,242,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1987-12-12,1987,12,12,1987,360,0.6,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1987-12-13,1987,12,13,1987,370,0.6,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1987-12-14,1987,12,14,1987,377,0.6,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,273,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.2,0.0,0.0,0.0,48.2,1156
1987-12-15,1987,12,15,1987,386,0.6,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1987-12-16,1987,12,16,1987,391,0.6,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1498
1987-12-17,1987,12,17,1987,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1987-12-18,1987,12,18,1987,408,0.6,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1987-12-19,1987,12,19,1987,389,0.6,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1987-12-20,1987,12,20,1987,389,0.6,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1987-12-21,1987,12,21,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1987-12-22,1987,12,22,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1987-12-23,1987,12,23,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1987-12-24,1987,12,24,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1987-12-25,1987,12,25,1987,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1987-12-26,1987,12,26,1987,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1987-12-27,1987,12,27,1987,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1987-12-28,1987,12,28,1987,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1987-12-29,1987,12,29,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1987-12-30,1987,12,30,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1987-12-31,1987,12,31,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1988-01-01,1988,1,1,1987,402,0.86,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1988-01-02,1988,1,2,1987,408,0.86,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
1988-01-03,1988,1,3,1987,408,0.86,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
1988-01-04,1988,1,4,1987,402,0.86,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1988-01-05,1988,1,5,1987,408,0.86,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
1988-01-06,1988,1,6,1987,417,0.86,4,34,5,4,3,45,91,0.22,326,0,0,0,0,0,0,34,5,4,3,45,369,163,163,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1988-01-07,1988,1,7,1987,420,0.86,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1713
1988-01-08,1988,1,8,1987,430,0.86,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1988-01-09,1988,1,9,1987,430,0.86,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1988-01-10,1988,1,10,1987,426,0.86,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1988-01-11,1988,1,11,1987,430,0.92,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.2,1876
1988-01-12,1988,1,12,1987,435,0.92,5,29,5,4,2,33,73,0.17,362,0,0,0,0,0,0,29,5,4,2,33,400,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.2,1901
1988-01-13,1988,1,13,1987,440,0.92,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.07,989.7,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.3,1926
1988-01-14,1988,1,14,1987,442,0.92,5,29,5,4,2,33,73,0.16,369,0,0,0,0,0,0,29,5,4,2,33,407,184,184,0,0,990.0,965.6,0.18,0.07,989.7,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1941
1988-01-15,1988,1,15,1987,459,0.92,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.4,2026
1988-01-16,1988,1,16,1987,453,0.92,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.0,965.6,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1995
1988-01-17,1988,1,17,1987,453,0.92,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.0,965.6,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1995
1988-01-18,1988,1,18,1987,453,0.92,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.0,965.6,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1995
1988-01-19,1988,1,19,1987,459,0.92,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.4,2026
1988-01-20,1988,1,20,1987,462,0.92,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2043
1988-01-21,1988,1,21,1987,470,0.94,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2081
1988-01-22,1988,1,22,1987,477,0.94,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.96,0.96,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
1988-01-23,1988,1,23,1987,479,0.94,5,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2127
1988-01-24,1988,1,24,1987,486,0.94,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
1988-01-25,1988,1,25,1987,489,0.94,5,29,5,4,2,33,73,0.15,416,0,0,0,0,0,0,29,5,4,2,33,454,208,208,0,0,990.0,965.8,0.2,0.1,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1988-01-26,1988,1,26,1987,494,0.94,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.8,0.2,0.1,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1988-01-27,1988,1,27,1987,494,0.94,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.8,0.2,0.1,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1988-01-28,1988,1,28,1987,505,0.94,5,29,5,4,2,33,73,0.14,432,0,0,0,0,0,0,29,5,4,2,33,470,216,216,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2249
1988-01-29,1988,1,29,1987,516,0.94,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,221,221,0,0,990.0,965.9,0.21,0.11,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2306
1988-01-30,1988,1,30,1987,527,0.94,5,29,5,4,2,33,73,0.14,454,0,0,0,0,0,0,29,5,4,2,33,492,227,227,0,0,990.0,966.0,0.21,0.11,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1988-01-31,1988,1,31,1987,542,0.94,5,29,5,4,2,33,73,0.13,469,0,0,0,0,0,0,29,5,4,2,33,507,234,234,0,0,990.0,966.0,0.21,0.12,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1988-02-01,1988,2,1,1987,542,0.93,5,31,6,4,3,41,85,0.16,457,0,0,0,0,0,0,31,6,4,3,41,498,228,228,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1988-02-02,1988,2,2,1987,550,0.93,5,31,6,4,3,41,85,0.15,465,0,0,0,0,0,0,31,6,4,3,41,506,232,232,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1988-02-03,1988,2,3,1987,563,0.93,5,31,6,4,3,41,85,0.15,478,0,0,0,0,0,0,31,6,4,3,41,519,239,239,0,0,990.0,966.1,0.22,0.13,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1988-02-04,1988,2,4,1987,571,0.93,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,243,243,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1988-02-05,1988,2,5,1987,571,0.93,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,243,243,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1988-02-06,1988,2,6,1987,583,0.93,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,249,249,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1988-02-07,1988,2,7,1987,583,0.93,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,249,249,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1988-02-08,1988,2,8,1987,589,0.93,5,31,6,4,3,41,85,0.14,504,0,0,0,0,0,0,31,6,4,3,41,545,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1988-02-09,1988,2,9,1987,673,0.93,5,31,6,4,3,41,85,0.13,588,0,0,0,0,0,0,31,6,4,3,41,629,196,196,196,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1988-02-10,1988,2,10,1987,751,0.93,5,31,6,4,3,41,85,0.11,666,0,0,0,0,0,0,31,6,4,3,41,707,222,222,222,0,990.0,966.9,0.33,0.25,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,46.5,46.5,46.5,0.0,136.6,3278
1988-02-11,1988,2,11,1987,847,0.92,5,31,6,4,3,41,85,0.1,762,0,0,0,0,0,0,31,6,4,3,41,803,254,254,254,0,990.0,967.3,0.39,0.31,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1988-02-12,1988,2,12,1987,876,0.92,5,31,6,4,3,41,85,0.1,791,0,0,0,0,0,0,31,6,4,3,41,832,263,263,263,0,990.0,967.4,0.42,0.32,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1988-02-13,1988,2,13,1987,876,0.92,5,31,6,4,3,41,85,0.1,791,0,0,0,0,0,0,31,6,4,3,41,832,263,263,263,0,990.0,967.4,0.42,0.32,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1988-02-14,1988,2,14,1987,876,0.92,5,31,6,4,3,41,85,0.1,791,0,0,0,0,0,0,31,6,4,3,41,832,263,263,263,0,990.0,967.4,0.42,0.32,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1988-02-15,1988,2,15,1987,885,0.92,5,31,6,4,3,41,85,0.1,800,0,0,0,0,0,0,31,6,4,3,41,841,266,266,266,0,990.0,967.4,0.42,0.33,989.2,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1988-02-16,1988,2,16,1987,891,0.92,5,31,6,4,3,41,85,0.1,806,0,0,0,0,0,0,31,6,4,3,41,847,268,268,268,0,990.0,967.5,0.43,0.33,989.2,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1988-02-17,1988,2,17,1987,905,0.92,5,31,6,4,3,41,85,0.09,820,0,0,0,0,0,0,31,6,4,3,41,861,273,273,273,0,990.0,967.5,0.44,0.34,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,54.9,54.9,54.9,0.0,144.6,3470
1988-02-18,1988,2,18,1987,891,0.92,5,31,6,4,3,41,85,0.1,806,0,0,0,0,0,0,31,6,4,3,41,847,268,268,268,0,990.0,967.5,0.43,0.33,989.2,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
1988-02-19,1988,2,19,1987,885,0.92,5,31,6,4,3,41,85,0.1,800,0,0,0,0,0,0,31,6,4,3,41,841,266,266,266,0,990.0,967.4,0.42,0.33,989.2,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1988-02-20,1988,2,20,1987,885,0.92,5,31,6,4,3,41,85,0.1,800,0,0,0,0,0,0,31,6,4,3,41,841,266,266,266,0,990.0,967.4,0.42,0.33,989.2,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1988-02-21,1988,2,21,1987,885,0.64,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1988-02-22,1988,2,22,1987,885,0.64,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1988-02-23,1988,2,23,1987,905,0.64,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1988-02-24,1988,2,24,1987,924,0.64,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1988-02-25,1988,2,25,1987,941,0.64,3,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,268,268,268,0,990.0,967.7,0.44,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1988-02-26,1988,2,26,1987,1117,0.64,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4415
1988-02-27,1988,2,27,1987,1050,0.64,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.2,4181
1988-02-28,1988,2,28,1987,1059,0.64,3,43,7,5,4,78,137,0.13,922,0,0,0,0,0,0,43,7,5,4,78,977,230,230,230,230,990.0,968.1,0.55,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4214
1988-02-29,1988,2,29,1987,1141,0.64,3,43,7,5,4,78,137,0.12,1004,0,0,0,0,0,0,43,7,5,4,78,1059,251,251,251,251,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.3,4495
1988-03-01,1988,3,1,1987,1117,0.66,3,49,9,9,9,107,183,0.16,934,0,0,0,0,0,0,49,9,9,9,107,1001,233,233,233,233,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,175.9,4221
1988-03-02,1988,3,2,1987,1089,0.66,3,49,9,9,9,107,183,0.17,906,0,0,0,0,0,0,49,9,9,9,107,973,226,226,226,226,990.0,968.2,0.55,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.8,4123
1988-03-03,1988,3,3,1987,1073,0.66,3,49,9,9,9,107,183,0.17,890,0,0,0,0,0,0,49,9,9,9,107,957,222,222,222,222,990.0,968.1,0.53,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.3,4064
1988-03-04,1988,3,4,1987,1073,0.66,3,49,9,9,9,107,183,0.17,890,0,0,0,0,0,0,49,9,9,9,107,957,222,222,222,222,990.0,968.1,0.53,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.3,4064
1988-03-05,1988,3,5,1987,1050,0.66,3,49,9,9,9,107,183,0.17,867,0,0,0,0,0,0,49,9,9,9,107,934,216,216,216,216,990.0,968.1,0.51,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.8,3979
1988-03-06,1988,3,6,1987,1050,0.66,3,49,9,9,9,107,183,0.17,867,0,0,0,0,0,0,49,9,9,9,107,934,216,216,216,216,990.0,968.1,0.51,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.8,3979
1988-03-07,1988,3,7,1987,1050,0.66,3,49,9,9,9,107,183,0.17,867,0,0,0,0,0,0,49,9,9,9,107,934,216,216,216,216,990.0,968.1,0.51,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.8,3979
1988-03-08,1988,3,8,1987,1042,0.66,3,49,9,9,9,107,183,0.18,859,0,0,0,0,0,0,49,9,9,9,107,926,214,214,214,214,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,3950
1988-03-09,1988,3,9,1987,1042,0.66,3,49,9,9,9,107,183,0.18,859,0,0,0,0,0,0,49,9,9,9,107,926,214,214,214,214,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,3950
1988-03-10,1988,3,10,1987,1027,0.66,3,49,9,9,9,107,183,0.18,844,0,0,0,0,0,0,49,9,9,9,107,911,211,211,211,211,990.0,968.0,0.49,0.35,989.2,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3890
1988-03-11,1988,3,11,1987,1050,0.75,4,41,8,7,6,67,129,0.12,921,0,0,0,0,0,0,41,8,7,6,67,977,230,230,230,230,990.0,968.1,0.55,0.39,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4214
1988-03-12,1988,3,12,1987,1059,0.75,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.0,4248
1988-03-13,1988,3,13,1987,1059,0.75,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.0,4248
1988-03-14,1988,3,14,1987,1059,0.75,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.0,4248
1988-03-15,1988,3,15,1987,1073,0.75,4,41,8,7,6,67,129,0.12,944,0,0,0,0,0,0,41,8,7,6,67,1000,236,236,236,236,990.0,968.1,0.57,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.0,4295
1988-03-16,1988,3,16,1987,1080,0.75,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,180.0,4319
1988-03-17,1988,3,17,1987,1086,0.75,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,180.9,4342
1988-03-18,1988,3,18,1987,1086,0.75,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,180.9,4342
1988-03-19,1988,3,19,1987,1096,0.75,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.5,46.5,46.5,46.5,182.4,4377
1988-03-20,1988,3,20,1987,1117,0.75,4,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.3,4447
1988-03-21,1988,3,21,1987,1127,0.81,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.8,4483
1988-03-22,1988,3,22,1987,1132,0.81,4,41,8,7,6,67,129,0.11,1003,0,0,0,0,0,0,41,8,7,6,67,1059,250,250,250,250,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.4,4496
1988-03-23,1988,3,23,1987,1141,0.81,4,41,8,7,6,67,129,0.11,1012,0,0,0,0,0,0,41,8,7,6,67,1068,253,253,253,253,990.0,968.3,0.65,0.45,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.5,4524
1988-03-24,1988,3,24,1987,1151,0.81,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.0,968.4,0.67,0.47,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.4,48.4,48.4,48.4,189.7,4552
1988-03-25,1988,3,25,1987,1166,0.81,4,41,8,7,6,67,129,0.11,1037,0,0,0,0,0,0,41,8,7,6,67,1093,259,259,259,259,990.0,968.4,0.69,0.51,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.8,48.8,48.8,48.8,191.5,4595
1988-03-26,1988,3,26,1987,1182,0.81,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.54,988.7,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.3,49.3,49.3,49.3,192.8,4627
1988-03-27,1988,3,27,1987,1182,0.81,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.54,988.7,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.3,49.3,49.3,49.3,192.8,4627
1988-03-28,1988,3,28,1987,1182,0.81,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.54,988.7,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.3,49.3,49.3,49.3,192.8,4627
1988-03-29,1988,3,29,1987,1199,0.81,4,41,8,7,6,67,129,0.11,1070,0,0,0,0,0,0,41,8,7,6,67,1126,267,267,267,267,990.0,968.5,0.74,0.58,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1988-03-30,1988,3,30,1987,1246,0.81,4,41,8,7,6,67,129,0.1,1100,17,5,1,0,0,8,46,9,7,6,75,1163,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1988-03-31,1988,3,31,1987,1297,0.81,4,41,8,7,6,67,129,0.1,1100,68,21,4,3,3,35,62,12,10,9,102,1185,275,275,275,275,990.0,968.8,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1988-04-01,1988,4,1,1987,1297,0.84,4,45,11,10,10,72,148,0.11,1100,49,15,3,3,3,24,60,14,13,13,96,1188,275,275,275,275,990.0,968.8,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1988-04-02,1988,4,2,1987,1355,0.84,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1988-04-03,1988,4,3,1987,1355,0.84,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1988-04-04,1988,4,4,1987,1355,0.84,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1988-04-05,1988,4,5,1987,1436,0.84,4,45,11,10,10,72,148,0.1,1100,188,55,7,12,12,101,100,18,22,22,173,1240,275,275,275,275,990.0,969.3,0.92,0.65,988.4,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4559
1988-04-06,1988,4,6,1987,1528,0.84,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1988-04-07,1988,4,7,1987,1609,0.84,4,45,11,10,10,72,148,0.09,1100,361,55,6,14,24,260,100,18,25,34,332,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1988-04-08,1988,4,8,1987,1707,0.84,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1988-04-09,1988,4,9,1987,1801,0.84,4,45,11,10,10,72,148,0.08,1100,553,55,7,15,37,439,100,18,25,47,511,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1988-04-10,1988,4,10,1987,1902,0.84,4,45,11,10,10,72,148,0.08,1100,654,55,7,15,44,532,100,18,25,54,604,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1988-04-11,1988,4,11,1987,2004,0.79,4,45,11,10,10,72,148,0.07,1100,756,55,6,15,51,628,100,18,25,61,700,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1988-04-12,1988,4,12,1987,2094,0.79,4,45,11,10,10,72,148,0.07,1100,846,55,7,15,57,712,100,18,25,67,784,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1988-04-13,1988,4,13,1987,2155,0.79,4,45,11,10,10,72,148,0.07,1100,907,55,7,15,61,768,100,18,25,71,840,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1988-04-14,1988,4,14,1987,2221,0.79,4,45,11,10,10,72,148,0.07,1100,973,55,7,15,65,831,100,18,25,75,903,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1988-04-15,1988,4,15,1987,2266,0.79,4,45,11,10,10,72,148,0.07,1100,1018,55,7,15,68,872,100,18,25,78,944,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1988-04-16,1988,4,16,1987,2310,0.79,4,45,11,10,10,72,148,0.06,1100,1062,55,7,15,70,915,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1988-04-17,1988,4,17,1987,2345,0.79,4,45,11,10,10,72,148,0.06,1100,1097,55,7,15,70,950,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1988-04-18,1988,4,18,1987,2395,0.79,4,45,11,10,10,72,148,0.06,1100,1147,55,7,15,70,1000,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1988-04-19,1988,4,19,1987,2395,0.79,4,45,11,10,10,72,148,0.06,1100,1147,55,7,15,70,1000,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1988-04-20,1988,4,20,1987,2411,0.79,4,45,11,10,10,72,148,0.06,1100,1163,55,7,15,70,1016,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1988-04-21,1988,4,21,1987,2411,0.68,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1988-04-22,1988,4,22,1987,2423,0.68,3,54,13,14,19,117,217,0.09,1100,1106,46,5,11,61,983,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1988-04-23,1988,4,23,1987,2423,0.68,3,54,13,14,19,117,217,0.09,1100,1106,46,5,11,61,983,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1988-04-24,1988,4,24,1987,2450,0.68,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1988-04-25,1988,4,25,1987,2467,0.68,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1988-04-26,1988,4,26,1987,2411,0.68,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1988-04-27,1988,4,27,1987,2345,0.68,3,54,13,14,19,117,217,0.09,1100,1028,45,4,11,61,905,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1988-04-28,1988,4,28,1987,2310,0.68,3,54,13,14,19,117,217,0.09,1100,993,46,5,11,61,870,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1988-04-29,1988,4,29,1987,2266,0.68,3,54,13,14,19,117,217,0.1,1100,949,46,5,11,61,826,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1988-04-30,1988,4,30,1987,2266,0.68,3,54,13,14,19,117,217,0.1,1100,949,46,5,11,61,826,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1988-05-01,1988,5,1,1987,2221,0.67,3,55,13,13,17,178,276,0.12,1100,845,45,5,12,52,731,100,18,25,69,909,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1988-05-02,1988,5,2,1987,2217,0.67,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1988-05-03,1988,5,3,1987,2187,0.67,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1988-05-04,1988,5,4,1987,2169,0.67,3,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1988-05-05,1988,5,5,1987,2155,0.67,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1988-05-06,1988,5,6,1987,2112,0.67,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1988-05-07,1988,5,7,1987,2112,0.67,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1988-05-08,1988,5,8,1987,2094,0.67,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1988-05-09,1988,5,9,1987,2094,0.67,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1988-05-10,1988,5,10,1987,2041,0.67,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1988-05-11,1988,5,11,1987,2019,0.65,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1988-05-12,1988,5,12,1987,1971,0.65,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1988-05-13,1988,5,13,1987,1952,0.65,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1988-05-14,1988,5,14,1987,1916,0.65,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1988-05-15,1988,5,15,1987,1902,0.65,3,55,13,13,17,178,276,0.15,1100,526,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
