Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1990-04-20,1990,4,20,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1990-04-21,1990,4,21,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1990-04-22,1990,4,22,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1990-04-23,1990,4,23,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1990-04-24,1990,4,24,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1990-04-25,1990,4,25,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1990-04-26,1990,4,26,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1990-04-27,1990,4,27,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1990-04-28,1990,4,28,1989,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1990-04-29,1990,4,29,1989,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1990-04-30,1990,4,30,1989,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1990-05-01,1990,5,1,1989,905,0.98,5,42,9,8,6,82,147,0.16,758,0,0,0,0,0,0,42,9,8,6,82,817,252,252,252,0,990.0,967.5,0.4,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.0,51.0,51.0,0.0,144.6,3470
1990-05-02,1990,5,2,1989,906,0.98,5,42,9,8,6,82,147,0.16,759,0,0,0,0,0,0,42,9,8,6,82,818,253,253,253,0,990.0,967.5,0.4,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.0,51.0,51.0,0.0,144.6,3470
1990-05-03,1990,5,3,1989,914,0.98,5,42,9,8,6,82,147,0.16,767,0,0,0,0,0,0,42,9,8,6,82,826,255,255,255,0,990.0,967.6,0.41,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1990-05-04,1990,5,4,1989,924,0.98,5,42,9,8,6,82,147,0.16,777,0,0,0,0,0,0,42,9,8,6,82,836,259,259,259,0,990.0,967.6,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1990-05-05,1990,5,5,1989,947,0.98,5,42,9,8,6,82,147,0.16,800,0,0,0,0,0,0,42,9,8,6,82,859,266,266,266,0,990.0,967.7,0.44,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1990-05-06,1990,5,6,1989,929,0.98,5,42,9,8,6,82,147,0.16,782,0,0,0,0,0,0,42,9,8,6,82,841,260,260,260,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1990-05-07,1990,5,7,1989,941,0.98,5,42,9,8,6,82,147,0.16,794,0,0,0,0,0,0,42,9,8,6,82,853,264,264,264,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.8,52.8,52.8,0.0,144.6,3470
1990-05-08,1990,5,8,1989,947,0.98,5,42,9,8,6,82,147,0.16,800,0,0,0,0,0,0,42,9,8,6,82,859,266,266,266,0,990.0,967.7,0.44,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1990-05-09,1990,5,9,1989,947,0.98,5,42,9,8,6,82,147,0.16,800,0,0,0,0,0,0,42,9,8,6,82,859,266,266,266,0,990.0,967.7,0.44,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1990-05-10,1990,5,10,1989,952,0.98,5,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,268,268,268,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1990-05-11,1990,5,11,1989,971,0.97,5,42,9,8,6,82,147,0.15,824,0,0,0,0,0,0,42,9,8,6,82,883,274,274,274,0,990.0,967.8,0.46,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.4,54.4,54.4,0.0,144.6,3470
1990-05-12,1990,5,12,1989,971,0.97,5,42,9,8,6,82,147,0.15,824,0,0,0,0,0,0,42,9,8,6,82,883,274,274,274,0,990.0,967.8,0.46,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.4,54.4,54.4,0.0,144.6,3470
1990-05-13,1990,5,13,1989,971,0.97,5,42,9,8,6,82,147,0.15,824,0,0,0,0,0,0,42,9,8,6,82,883,274,274,274,0,990.0,967.8,0.46,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.4,54.4,54.4,0.0,144.6,3470
1990-05-14,1990,5,14,1989,976,0.97,5,42,9,8,6,82,147,0.15,829,0,0,0,0,0,0,42,9,8,6,82,888,207,207,207,207,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.7,3856
1990-05-15,1990,5,15,1989,989,0.97,5,42,9,8,6,82,147,0.15,842,0,0,0,0,0,0,42,9,8,6,82,901,210,210,210,210,990.0,967.9,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.8,3907
1990-05-16,1990,5,16,1989,989,0.97,5,42,9,8,6,82,147,0.15,842,0,0,0,0,0,0,42,9,8,6,82,901,210,210,210,210,990.0,967.9,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.8,3907
1990-05-17,1990,5,17,1989,997,0.97,5,42,9,8,6,82,147,0.15,850,0,0,0,0,0,0,42,9,8,6,82,909,212,212,212,212,990.0,967.9,0.49,0.35,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3940
1990-05-18,1990,5,18,1989,1022,0.97,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4034
1990-05-19,1990,5,19,1989,1022,0.97,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4034
1990-05-20,1990,5,20,1989,1022,0.97,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4034
1990-05-21,1990,5,21,1989,1022,0.93,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4034
1990-05-22,1990,5,22,1989,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1990-05-23,1990,5,23,1989,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1990-05-24,1990,5,24,1989,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1990-05-25,1990,5,25,1989,1027,0.93,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1990-05-26,1990,5,26,1989,1027,0.93,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1990-05-27,1990,5,27,1989,1027,0.93,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1990-05-28,1990,5,28,1989,1027,0.93,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1990-05-29,1990,5,29,1989,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1990-05-30,1990,5,30,1989,1022,0.93,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4034
1990-05-31,1990,5,31,1989,997,0.93,5,42,9,8,6,82,147,0.15,850,0,0,0,0,0,0,42,9,8,6,82,909,212,212,212,212,990.0,967.9,0.49,0.35,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3940
1990-06-01,1990,6,1,1989,989,0.87,4,45,10,9,9,88,161,0.16,828,0,0,0,0,0,0,45,10,9,9,88,892,207,207,207,207,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.0,3839
1990-06-02,1990,6,2,1989,971,0.87,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.0,967.8,0.46,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
1990-06-03,1990,6,3,1989,957,0.87,4,45,10,9,9,88,161,0.17,796,0,0,0,0,0,0,45,10,9,9,88,860,265,265,265,0,990.0,967.7,0.44,0.32,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,52.9,52.9,52.9,0.0,144.6,3470
1990-06-04,1990,6,4,1989,952,0.87,4,45,10,9,9,88,161,0.17,791,0,0,0,0,0,0,45,10,9,9,88,855,263,263,263,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1990-06-05,1990,6,5,1989,947,0.87,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.0,967.7,0.43,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1990-06-06,1990,6,6,1989,941,0.87,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.32,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1990-06-07,1990,6,7,1989,929,0.87,4,45,10,9,9,88,161,0.17,768,0,0,0,0,0,0,45,10,9,9,88,832,256,256,256,0,990.0,967.6,0.42,0.31,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1990-06-08,1990,6,8,1989,924,0.87,4,45,10,9,9,88,161,0.17,763,0,0,0,0,0,0,45,10,9,9,88,827,254,254,254,0,990.0,967.6,0.41,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.1,51.1,51.1,0.0,144.6,3470
1990-06-09,1990,6,9,1989,906,0.87,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1990-06-10,1990,6,10,1989,891,0.87,4,45,10,9,9,88,161,0.18,730,0,0,0,0,0,0,45,10,9,9,88,794,243,243,243,0,990.0,967.5,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
1990-06-11,1990,6,11,1989,863,0.85,4,45,10,9,9,88,161,0.19,702,0,0,0,0,0,0,45,10,9,9,88,766,234,234,234,0,990.0,967.4,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.5,3372
1990-06-12,1990,6,12,1989,843,0.85,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.3,3294
1990-06-13,1990,6,13,1989,803,0.85,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.23,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1990-06-14,1990,6,14,1989,783,0.85,4,45,10,9,9,88,161,0.21,622,0,0,0,0,0,0,45,10,9,9,88,686,207,207,207,0,990.0,967.0,0.32,0.22,989.5,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,43.2,43.2,43.2,0.0,127.0,3046
1990-06-15,1990,6,15,1989,779,0.85,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.0,967.0,0.31,0.21,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.2,3028
1990-06-16,1990,6,16,1989,733,0.85,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.1,40.1,40.1,0.0,117.5,2819
1990-06-17,1990,6,17,1989,712,0.85,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.0,966.7,0.28,0.17,989.6,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,38.7,38.7,38.7,0.0,113.1,2714
1990-06-18,1990,6,18,1989,682,0.85,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
1990-06-19,1990,6,19,1989,659,0.85,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1990-06-20,1990,6,20,1989,630,0.85,4,45,10,9,9,88,161,0.26,469,0,0,0,0,0,0,45,10,9,9,88,533,234,234,0,0,990.0,966.4,0.23,0.12,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1990-06-21,1990,6,21,1989,615,0.8300000000000001,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,227,227,0,0,990.0,966.4,0.22,0.11,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1990-06-22,1990,6,22,1989,601,0.8300000000000001,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.0,966.3,0.21,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
1990-06-23,1990,6,23,1989,577,0.8300000000000001,4,45,10,9,9,88,161,0.28,416,0,0,0,0,0,0,45,10,9,9,88,480,208,208,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2139
1990-06-24,1990,6,24,1989,566,0.8300000000000001,4,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1990-06-25,1990,6,25,1989,556,0.8300000000000001,4,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2036
1990-06-26,1990,6,26,1989,548,0.8300000000000001,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.08,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1996
1990-06-27,1990,6,27,1989,532,0.8300000000000001,4,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.8,1915
1990-06-28,1990,6,28,1989,523,0.8300000000000001,4,45,10,9,9,88,161,0.31,362,0,0,0,0,0,0,45,10,9,9,88,426,181,181,0,0,990.0,966.0,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.7,1864
1990-06-29,1990,6,29,1989,505,0.8300000000000001,4,45,10,9,9,88,161,0.32,344,0,0,0,0,0,0,45,10,9,9,88,408,172,172,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1767
1990-06-30,1990,6,30,1989,494,0.8300000000000001,4,45,10,9,9,88,161,0.33,333,0,0,0,0,0,0,45,10,9,9,88,397,166,166,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1713
1990-07-01,1990,7,1,1989,486,0.85,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,1815
1990-07-02,1990,7,2,1989,479,0.85,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1990-07-03,1990,7,3,1989,472,0.85,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1741
1990-07-04,1990,7,4,1989,470,0.85,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.1,1729
1990-07-05,1990,7,5,1989,462,0.85,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1990-07-06,1990,7,6,1989,455,0.85,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1990-07-07,1990,7,7,1989,455,0.85,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1990-07-08,1990,7,8,1989,445,0.85,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1605
1990-07-09,1990,7,9,1989,440,0.85,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1990-07-10,1990,7,10,1989,435,0.85,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1990-07-11,1990,7,11,1989,426,0.84,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1990-07-12,1990,7,12,1989,422,0.84,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1990-07-13,1990,7,13,1989,417,0.84,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1990-07-14,1990,7,14,1989,413,0.84,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1990-07-15,1990,7,15,1989,408,0.84,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1990-07-16,1990,7,16,1989,398,0.84,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1990-07-17,1990,7,17,1989,391,0.84,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1990-07-18,1990,7,18,1989,391,0.84,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1990-07-19,1990,7,19,1989,389,0.84,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1990-07-20,1990,7,20,1989,380,0.84,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1990-07-21,1990,7,21,1989,380,0.84,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1990-07-22,1990,7,22,1989,373,0.84,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1990-07-23,1990,7,23,1989,364,0.84,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
1990-07-24,1990,7,24,1989,360,0.84,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.0,965.2,0.14,0.01,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1990-07-25,1990,7,25,1989,360,0.84,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.0,965.2,0.14,0.01,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1990-07-26,1990,7,26,1989,353,0.84,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1990-07-27,1990,7,27,1989,353,0.84,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1990-07-28,1990,7,28,1989,350,0.84,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1990-07-29,1990,7,29,1989,346,0.84,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1990-07-30,1990,7,30,1989,346,0.84,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1990-07-31,1990,7,31,1989,344,0.84,4,42,9,8,6,70,135,0.39,209,0,0,0,0,0,0,42,9,8,6,70,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1133
1990-08-01,1990,8,1,1989,340,0.86,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1990-08-02,1990,8,2,1989,340,0.86,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1990-08-03,1990,8,3,1989,338,0.86,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1990-08-04,1990,8,4,1989,335,0.86,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1990-08-05,1990,8,5,1989,335,0.86,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1990-08-06,1990,8,6,1989,331,0.86,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1990-08-07,1990,8,7,1989,329,0.86,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1990-08-08,1990,8,8,1989,329,0.86,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1990-08-09,1990,8,9,1989,325,0.86,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1143
1990-08-10,1990,8,10,1989,323,0.86,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
1990-08-11,1990,8,11,1989,320,0.8200000000000001,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.4,1114
1990-08-12,1990,8,12,1989,320,0.8200000000000001,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.4,1114
1990-08-13,1990,8,13,1989,316,0.8200000000000001,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1990-08-14,1990,8,14,1989,311,0.8200000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1990-08-15,1990,8,15,1989,311,0.8200000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1990-08-16,1990,8,16,1989,309,0.8200000000000001,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
1990-08-17,1990,8,17,1989,309,0.8200000000000001,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
1990-08-18,1990,8,18,1989,306,0.8200000000000001,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1990-08-19,1990,8,19,1989,302,0.8200000000000001,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1017
1990-08-20,1990,8,20,1989,294,0.8200000000000001,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.6,974
1990-08-21,1990,8,21,1989,290,0.79,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1990-08-22,1990,8,22,1989,290,0.79,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1990-08-23,1990,8,23,1989,287,0.79,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1990-08-24,1990,8,24,1989,287,0.79,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1990-08-25,1990,8,25,1989,287,0.79,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1990-08-26,1990,8,26,1989,281,0.79,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1990-08-27,1990,8,27,1989,275,0.79,4,39,7,5,4,60,115,0.42,160,0,0,0,0,0,0,39,7,5,4,60,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,862
1990-08-28,1990,8,28,1989,273,0.79,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1990-08-29,1990,8,29,1989,271,0.79,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1990-08-30,1990,8,30,1989,270,0.79,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,832
1990-08-31,1990,8,31,1989,266,0.79,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,813
1990-09-01,1990,9,1,1989,266,0.8,4,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,954
1990-09-02,1990,9,2,1989,264,0.8,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1990-09-03,1990,9,3,1989,264,0.8,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1990-09-04,1990,9,4,1989,264,0.8,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1990-09-05,1990,9,5,1989,264,0.8,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1990-09-06,1990,9,6,1989,239,0.8,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1990-09-07,1990,9,7,1989,236,0.8,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1990-09-08,1990,9,8,1989,234,0.8,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
1990-09-09,1990,9,9,1989,231,0.8,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1990-09-10,1990,9,10,1989,229,0.8,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1990-09-11,1990,9,11,1989,228,0.8300000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1990-09-12,1990,9,12,1989,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1990-09-13,1990,9,13,1989,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1990-09-14,1990,9,14,1989,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1990-09-15,1990,9,15,1989,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1990-09-16,1990,9,16,1989,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.0,694
1990-09-17,1990,9,17,1989,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.0,694
1990-09-18,1990,9,18,1989,214,0.8300000000000001,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1990-09-19,1990,9,19,1989,212,0.8300000000000001,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1990-09-20,1990,9,20,1989,224,0.8300000000000001,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1990-09-21,1990,9,21,1989,224,0.84,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1990-09-22,1990,9,22,1989,224,0.84,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1990-09-23,1990,9,23,1989,222,0.84,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1990-09-24,1990,9,24,1989,220,0.84,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.0,694
1990-09-25,1990,9,25,1989,223,0.84,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.6,711
1990-09-26,1990,9,26,1989,224,0.84,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1990-09-27,1990,9,27,1989,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1990-09-28,1990,9,28,1989,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1990-09-29,1990,9,29,1989,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1990-09-30,1990,9,30,1989,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1990-10-01,1990,10,1,1990,224,0.67,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1990-10-02,1990,10,2,1990,223,0.67,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
1990-10-03,1990,10,3,1990,220,0.67,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1990-10-04,1990,10,4,1990,220,0.67,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1990-10-05,1990,10,5,1990,220,0.67,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1990-10-06,1990,10,6,1990,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1990-10-07,1990,10,7,1990,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1990-10-08,1990,10,8,1990,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1990-10-09,1990,10,9,1990,213,0.67,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1990-10-10,1990,10,10,1990,215,0.67,3,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1990-10-11,1990,10,11,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1990-10-12,1990,10,12,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1990-10-13,1990,10,13,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1990-10-14,1990,10,14,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1990-10-15,1990,10,15,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1990-10-16,1990,10,16,1990,215,0.68,3,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1990-10-17,1990,10,17,1990,213,0.68,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1990-10-18,1990,10,18,1990,212,0.68,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1990-10-19,1990,10,19,1990,212,0.68,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1990-10-20,1990,10,20,1990,206,0.68,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1990-10-21,1990,10,21,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1990-10-22,1990,10,22,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1990-10-23,1990,10,23,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1990-10-24,1990,10,24,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1990-10-25,1990,10,25,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1990-10-26,1990,10,26,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1990-10-27,1990,10,27,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1990-10-28,1990,10,28,1990,201,0.58,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-10-29,1990,10,29,1990,199,0.58,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-10-30,1990,10,30,1990,199,0.58,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-10-31,1990,10,31,1990,199,0.58,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-11-01,1990,11,1,1990,199,0.64,3,36,5,3,2,47,93,0.47,106,0,0,0,0,0,0,36,5,3,2,47,150,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-11-02,1990,11,2,1990,201,0.64,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-11-03,1990,11,3,1990,201,0.64,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-11-04,1990,11,4,1990,201,0.64,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-11-05,1990,11,5,1990,201,0.64,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-11-06,1990,11,6,1990,201,0.64,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-11-07,1990,11,7,1990,201,0.64,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990-11-08,1990,11,8,1990,206,0.64,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1990-11-09,1990,11,9,1990,212,0.64,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1990-11-10,1990,11,10,1990,209,0.64,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1990-11-11,1990,11,11,1990,206,0.72,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1990-11-12,1990,11,12,1990,201,0.72,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1990-11-13,1990,11,13,1990,206,0.72,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1990-11-14,1990,11,14,1990,209,0.72,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
1990-11-15,1990,11,15,1990,212,0.72,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1990-11-16,1990,11,16,1990,212,0.72,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1990-11-17,1990,11,17,1990,220,0.72,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1990-11-18,1990,11,18,1990,214,0.72,4,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1990-11-19,1990,11,19,1990,214,0.72,4,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1990-11-20,1990,11,20,1990,214,0.72,4,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1990-11-21,1990,11,21,1990,212,0.81,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1990-11-22,1990,11,22,1990,212,0.81,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1990-11-23,1990,11,23,1990,212,0.81,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1990-11-24,1990,11,24,1990,228,0.81,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,874
1990-11-25,1990,11,25,1990,228,0.81,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,874
1990-11-26,1990,11,26,1990,228,0.81,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,874
1990-11-27,1990,11,27,1990,231,0.81,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.2,892
1990-11-28,1990,11,28,1990,236,0.81,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1990-11-29,1990,11,29,1990,243,0.81,4,29,4,2,2,30,67,0.28,176,0,0,0,0,0,0,29,4,2,2,30,211,176,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
1990-11-30,1990,11,30,1990,243,0.81,4,29,4,2,2,30,67,0.28,176,0,0,0,0,0,0,29,4,2,2,30,211,176,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
1990-12-01,1990,12,1,1990,243,0.84,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
1990-12-02,1990,12,2,1990,243,0.84,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
1990-12-03,1990,12,3,1990,246,0.84,4,31,5,3,2,36,77,0.31,169,0,0,0,0,0,0,31,5,3,2,36,208,169,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.2,917
1990-12-04,1990,12,4,1990,256,0.84,4,31,5,3,2,36,77,0.3,179,0,0,0,0,0,0,31,5,3,2,36,218,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.9,980
1990-12-05,1990,12,5,1990,264,0.84,4,31,5,3,2,36,77,0.29,187,0,0,0,0,0,0,31,5,3,2,36,226,187,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
1990-12-06,1990,12,6,1990,270,0.84,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1056
1990-12-07,1990,12,7,1990,270,0.84,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1056
1990-12-08,1990,12,8,1990,287,0.84,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1149
1990-12-09,1990,12,9,1990,290,0.84,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1990-12-10,1990,12,10,1990,290,0.84,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1990-12-11,1990,12,11,1990,294,0.81,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1990-12-12,1990,12,12,1990,294,0.81,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1990-12-13,1990,12,13,1990,299,0.81,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1990-12-14,1990,12,14,1990,306,0.81,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1990-12-15,1990,12,15,1990,311,0.81,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,234,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1990-12-16,1990,12,16,1990,316,0.81,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1990-12-17,1990,12,17,1990,316,0.81,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
