Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1991-08-05,1991,8,5,1990,306,0.91,5,34,7,5,3,44,93,0.3,213,0,0,0,0,0,0,34,7,5,3,44,259,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1991-08-06,1991,8,6,1990,302,0.91,5,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1991-08-07,1991,8,7,1990,302,0.91,5,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1991-08-08,1991,8,8,1990,302,0.91,5,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1991-08-09,1991,8,9,1990,299,0.91,5,34,7,5,3,44,93,0.31,206,0,0,0,0,0,0,34,7,5,3,44,252,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1124
1991-08-10,1991,8,10,1990,299,0.91,5,34,7,5,3,44,93,0.31,206,0,0,0,0,0,0,34,7,5,3,44,252,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1124
1991-08-11,1991,8,11,1990,299,0.9,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1991-08-12,1991,8,12,1990,290,0.9,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1991-08-13,1991,8,13,1990,287,0.9,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1991-08-14,1991,8,14,1990,287,0.9,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1991-08-15,1991,8,15,1990,283,0.9,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
1991-08-16,1991,8,16,1990,281,0.9,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1991-08-17,1991,8,17,1990,275,0.9,4,39,7,5,4,60,115,0.42,160,0,0,0,0,0,0,39,7,5,4,60,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,862
1991-08-18,1991,8,18,1990,273,0.9,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1991-08-19,1991,8,19,1990,273,0.9,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1991-08-20,1991,8,20,1990,271,0.9,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1991-08-21,1991,8,21,1990,271,0.89,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1991-08-22,1991,8,22,1990,270,0.89,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,832
1991-08-23,1991,8,23,1990,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,813
1991-08-24,1991,8,24,1990,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,813
1991-08-25,1991,8,25,1990,264,0.89,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,798
1991-08-26,1991,8,26,1990,264,0.89,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,798
1991-08-27,1991,8,27,1990,261,0.89,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
1991-08-28,1991,8,28,1990,261,0.89,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
1991-08-29,1991,8,29,1990,258,0.89,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,769
1991-08-30,1991,8,30,1990,258,0.89,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,769
1991-08-31,1991,8,31,1990,256,0.89,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.6,757
1991-09-01,1991,9,1,1990,249,0.86,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1991-09-02,1991,9,2,1990,249,0.86,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1991-09-03,1991,9,3,1990,246,0.86,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
1991-09-04,1991,9,4,1990,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1991-09-05,1991,9,5,1990,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1991-09-06,1991,9,6,1990,239,0.86,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1991-09-07,1991,9,7,1990,236,0.86,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1991-09-08,1991,9,8,1990,234,0.86,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
1991-09-09,1991,9,9,1990,231,0.86,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1991-09-10,1991,9,10,1990,229,0.86,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1991-09-11,1991,9,11,1990,228,0.8300000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1991-09-12,1991,9,12,1990,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1991-09-13,1991,9,13,1990,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1991-09-14,1991,9,14,1990,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1991-09-15,1991,9,15,1990,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1991-09-16,1991,9,16,1990,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.0,694
1991-09-17,1991,9,17,1990,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.0,694
1991-09-18,1991,9,18,1990,214,0.8300000000000001,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1991-09-19,1991,9,19,1990,212,0.8300000000000001,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1991-09-20,1991,9,20,1990,209,0.8300000000000001,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1991-09-21,1991,9,21,1990,209,0.84,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1991-09-22,1991,9,22,1990,209,0.84,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1991-09-23,1991,9,23,1990,209,0.84,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1991-09-24,1991,9,24,1990,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1991-09-25,1991,9,25,1990,202,0.84,4,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.7,592
1991-09-26,1991,9,26,1990,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1991-09-27,1991,9,27,1990,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1991-09-28,1991,9,28,1990,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1991-09-29,1991,9,29,1990,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1991-09-30,1991,9,30,1990,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1991-10-01,1991,10,1,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1991-10-02,1991,10,2,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1991-10-03,1991,10,3,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1991-10-04,1991,10,4,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1991-10-05,1991,10,5,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1991-10-06,1991,10,6,1991,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1991-10-07,1991,10,7,1991,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1991-10-08,1991,10,8,1991,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1991-10-09,1991,10,9,1991,194,0.84,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1991-10-10,1991,10,10,1991,194,0.84,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1991-10-11,1991,10,11,1991,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1991-10-12,1991,10,12,1991,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1991-10-13,1991,10,13,1991,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1991-10-14,1991,10,14,1991,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1991-10-15,1991,10,15,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1991-10-16,1991,10,16,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1991-10-17,1991,10,17,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1991-10-18,1991,10,18,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1991-10-19,1991,10,19,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1991-10-20,1991,10,20,1991,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1991-10-21,1991,10,21,1991,192,0.79,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1991-10-22,1991,10,22,1991,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1991-10-23,1991,10,23,1991,201,0.79,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1991-10-24,1991,10,24,1991,209,0.79,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1991-10-25,1991,10,25,1991,212,0.79,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
1991-10-26,1991,10,26,1991,212,0.79,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
1991-10-27,1991,10,27,1991,214,0.79,4,31,4,3,2,33,73,0.34,141,0,0,0,0,0,0,31,4,3,2,33,179,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,764
1991-10-28,1991,10,28,1991,214,0.79,4,31,4,3,2,33,73,0.34,141,0,0,0,0,0,0,31,4,3,2,33,179,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,764
1991-10-29,1991,10,29,1991,220,0.79,4,31,4,3,2,33,73,0.33,147,0,0,0,0,0,0,31,4,3,2,33,185,147,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1991-10-30,1991,10,30,1991,224,0.79,4,31,4,3,2,33,73,0.32,151,0,0,0,0,0,0,31,4,3,2,33,189,151,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1991-10-31,1991,10,31,1991,226,0.79,4,31,4,3,2,33,73,0.32,153,0,0,0,0,0,0,31,4,3,2,33,191,153,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1991-11-01,1991,11,1,1991,228,0.56,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,727
1991-11-02,1991,11,2,1991,228,0.56,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,727
1991-11-03,1991,11,3,1991,228,0.56,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,727
1991-11-04,1991,11,4,1991,229,0.56,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1991-11-05,1991,11,5,1991,229,0.56,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1991-11-06,1991,11,6,1991,229,0.56,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1991-11-07,1991,11,7,1991,229,0.56,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1991-11-08,1991,11,8,1991,231,0.56,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1991-11-09,1991,11,9,1991,236,0.56,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1991-11-10,1991,11,10,1991,246,0.56,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1991-11-11,1991,11,11,1991,246,0.56,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1991-11-12,1991,11,12,1991,256,0.56,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1991-11-13,1991,11,13,1991,258,0.56,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1991-11-14,1991,11,14,1991,264,0.56,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
1991-11-15,1991,11,15,1991,264,0.56,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
1991-11-16,1991,11,16,1991,264,0.56,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
1991-11-17,1991,11,17,1991,270,0.56,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1991-11-18,1991,11,18,1991,271,0.56,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1991-11-19,1991,11,19,1991,271,0.56,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1991-11-20,1991,11,20,1991,270,0.56,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1991-11-21,1991,11,21,1991,270,0.47,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1991-11-22,1991,11,22,1991,270,0.47,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1991-11-23,1991,11,23,1991,271,0.47,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1991-11-24,1991,11,24,1991,281,0.47,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.8,1026
1991-11-25,1991,11,25,1991,287,0.47,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1991-11-26,1991,11,26,1991,294,0.47,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1991-11-27,1991,11,27,1991,299,0.47,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1124
1991-11-28,1991,11,28,1991,306,0.47,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1991-11-29,1991,11,29,1991,302,0.47,3,36,5,3,2,47,93,0.31,209,0,0,0,0,0,0,36,5,3,2,47,253,209,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1991-11-30,1991,11,30,1991,306,0.47,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1991-12-01,1991,12,1,1991,309,0.52,3,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1991-12-02,1991,12,2,1991,306,0.52,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,1100
1991-12-03,1991,12,3,1991,309,0.52,3,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1991-12-04,1991,12,4,1991,311,0.52,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
1991-12-05,1991,12,5,1991,316,0.52,3,38,5,4,3,54,104,0.33,212,0,0,0,0,0,0,38,5,4,3,54,259,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1991-12-06,1991,12,6,1991,323,0.52,3,38,5,4,3,54,104,0.32,219,0,0,0,0,0,0,38,5,4,3,54,266,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1991-12-07,1991,12,7,1991,329,0.52,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1991-12-08,1991,12,8,1991,329,0.52,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1991-12-09,1991,12,9,1991,329,0.52,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1991-12-10,1991,12,10,1991,346,0.52,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,242,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1991-12-11,1991,12,11,1991,380,0.62,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1991-12-12,1991,12,12,1991,417,0.62,3,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
1991-12-13,1991,12,13,1991,550,0.62,3,38,5,4,3,54,104,0.19,446,0,0,0,0,0,0,38,5,4,3,54,493,223,223,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2307
1991-12-14,1991,12,14,1991,542,0.62,3,38,5,4,3,54,104,0.19,438,0,0,0,0,0,0,38,5,4,3,54,485,219,219,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.1,48.1,0.0,0.0,94.4,2264
1991-12-15,1991,12,15,1991,537,0.62,3,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,216,216,0,0,990.0,966.0,0.21,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.5,2244
1991-12-16,1991,12,16,1991,527,0.62,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.4,2194
1991-12-17,1991,12,17,1991,527,0.62,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.4,2194
1991-12-18,1991,12,18,1991,532,0.62,3,38,5,4,3,54,104,0.2,428,0,0,0,0,0,0,38,5,4,3,54,475,214,214,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1991-12-19,1991,12,19,1991,532,0.62,3,38,5,4,3,54,104,0.2,428,0,0,0,0,0,0,38,5,4,3,54,475,214,214,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1991-12-20,1991,12,20,1991,516,0.62,3,38,5,4,3,54,104,0.2,412,0,0,0,0,0,0,38,5,4,3,54,459,206,206,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2144
1991-12-21,1991,12,21,1991,505,0.2,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.9,2012
1991-12-22,1991,12,22,1991,494,0.2,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1991-12-23,1991,12,23,1991,486,0.2,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1991-12-24,1991,12,24,1991,477,0.2,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1866
1991-12-25,1991,12,25,1991,470,0.2,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1827
1991-12-26,1991,12,26,1991,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1786
1991-12-27,1991,12,27,1991,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1786
1991-12-28,1991,12,28,1991,459,0.2,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1991-12-29,1991,12,29,1991,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1786
1991-12-30,1991,12,30,1991,459,0.2,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1991-12-31,1991,12,31,1991,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1786
1992-01-01,1992,1,1,1991,467,0.56,3,41,6,4,3,66,120,0.26,347,0,0,0,0,0,0,41,6,4,3,66,398,173,173,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,75.0,1799
1992-01-02,1992,1,2,1991,470,0.56,3,41,6,4,3,66,120,0.26,350,0,0,0,0,0,0,41,6,4,3,66,401,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1816
1992-01-03,1992,1,3,1991,477,0.56,3,41,6,4,3,66,120,0.25,357,0,0,0,0,0,0,41,6,4,3,66,408,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.3,1855
1992-01-04,1992,1,4,1991,477,0.56,3,41,6,4,3,66,120,0.25,357,0,0,0,0,0,0,41,6,4,3,66,408,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.3,1855
1992-01-05,1992,1,5,1991,479,0.56,3,41,6,4,3,66,120,0.25,359,0,0,0,0,0,0,41,6,4,3,66,410,179,179,0,0,990.0,965.8,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1992-01-06,1992,1,6,1991,486,0.56,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.3,1902
1992-01-07,1992,1,7,1991,489,0.56,3,41,6,4,3,66,120,0.25,369,0,0,0,0,0,0,41,6,4,3,66,420,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,80.0,1920
1992-01-08,1992,1,8,1991,489,0.56,3,41,6,4,3,66,120,0.25,369,0,0,0,0,0,0,41,6,4,3,66,420,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,80.0,1920
1992-01-09,1992,1,9,1991,494,0.56,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1949
1992-01-10,1992,1,10,1991,505,0.56,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,83.4,2002
1992-01-11,1992,1,11,1991,512,0.72,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1992-01-12,1992,1,12,1991,523,0.72,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1992-01-13,1992,1,13,1991,537,0.72,4,34,5,4,3,45,91,0.17,446,0,0,0,0,0,0,34,5,4,3,45,489,223,223,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2311
1992-01-14,1992,1,14,1991,542,0.72,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1992-01-15,1992,1,15,1991,542,0.72,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1992-01-16,1992,1,16,1991,548,0.72,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1992-01-17,1992,1,17,1991,548,0.72,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1992-01-18,1992,1,18,1991,550,0.72,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1992-01-19,1992,1,19,1991,562,0.72,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1992-01-20,1992,1,20,1991,563,0.72,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,236,236,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1992-01-21,1992,1,21,1991,563,0.78,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,236,236,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1992-01-22,1992,1,22,1991,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,237,237,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,51.9,51.9,0.0,0.0,96.4,2313
1992-01-23,1992,1,23,1991,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,237,237,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,51.9,51.9,0.0,0.0,96.4,2313
1992-01-24,1992,1,24,1991,577,0.78,4,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,243,243,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1992-01-25,1992,1,25,1991,577,0.78,4,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,243,243,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1992-01-26,1992,1,26,1991,583,0.78,4,34,5,4,3,45,91,0.16,492,0,0,0,0,0,0,34,5,4,3,45,535,246,246,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1992-01-27,1992,1,27,1991,589,0.78,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1992-01-28,1992,1,28,1991,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1992-01-29,1992,1,29,1991,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1992-01-30,1992,1,30,1991,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,255,255,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1992-01-31,1992,1,31,1991,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,255,255,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1992-02-01,1992,2,1,1991,601,0.8300000000000001,4,36,6,5,4,54,105,0.17,496,0,0,0,0,0,0,36,6,5,4,54,543,248,248,0,0,990.0,966.3,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1992-02-02,1992,2,2,1991,608,0.8300000000000001,4,36,6,5,4,54,105,0.17,503,0,0,0,0,0,0,36,6,5,4,54,550,251,251,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1992-02-03,1992,2,3,1991,615,0.8300000000000001,4,36,6,5,4,54,105,0.17,510,0,0,0,0,0,0,36,6,5,4,54,557,255,255,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
1992-02-04,1992,2,4,1991,615,0.8300000000000001,4,36,6,5,4,54,105,0.17,510,0,0,0,0,0,0,36,6,5,4,54,557,255,255,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
1992-02-05,1992,2,5,1991,618,0.8300000000000001,4,36,6,5,4,54,105,0.17,513,0,0,0,0,0,0,36,6,5,4,54,560,256,256,0,0,990.0,966.4,0.25,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1992-02-06,1992,2,6,1991,618,0.8300000000000001,4,36,6,5,4,54,105,0.17,513,0,0,0,0,0,0,36,6,5,4,54,560,256,256,0,0,990.0,966.4,0.25,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1992-02-07,1992,2,7,1991,623,0.8300000000000001,4,36,6,5,4,54,105,0.17,518,0,0,0,0,0,0,36,6,5,4,54,565,259,259,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
1992-02-08,1992,2,8,1991,630,0.8300000000000001,4,36,6,5,4,54,105,0.17,525,0,0,0,0,0,0,36,6,5,4,54,572,262,262,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1992-02-09,1992,2,9,1991,630,0.8300000000000001,4,36,6,5,4,54,105,0.17,525,0,0,0,0,0,0,36,6,5,4,54,572,262,262,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1992-02-10,1992,2,10,1991,636,0.8300000000000001,4,36,6,5,4,54,105,0.16,531,0,0,0,0,0,0,36,6,5,4,54,578,265,265,0,0,990.0,966.4,0.26,0.16,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,56.6,56.6,0.0,0.0,96.4,2313
1992-02-11,1992,2,11,1991,647,0.89,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1992-02-12,1992,2,12,1991,647,0.89,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1992-02-13,1992,2,13,1991,654,0.89,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1992-02-14,1992,2,14,1991,654,0.89,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1992-02-15,1992,2,15,1991,654,0.89,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1992-02-16,1992,2,16,1991,654,0.89,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1992-02-17,1992,2,17,1991,666,0.89,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.0,966.6,0.27,0.18,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.6,2797
1992-02-18,1992,2,18,1991,673,0.89,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.18,989.5,3,22.8,22.8,22.8,22.9,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.9,2828
1992-02-19,1992,2,19,1991,673,0.89,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.18,989.5,3,22.8,22.8,22.8,22.9,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.9,2828
1992-02-20,1992,2,20,1991,682,0.89,4,36,6,5,4,54,105,0.15,577,0,0,0,0,0,0,36,6,5,4,54,624,192,192,192,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1992-02-21,1992,2,21,1991,682,0.94,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.2,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.2,2980
1992-02-22,1992,2,22,1991,684,0.94,5,31,6,4,3,41,85,0.12,599,0,0,0,0,0,0,31,6,4,3,41,640,199,199,199,0,990.0,966.6,0.29,0.2,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.6,2991
1992-02-23,1992,2,23,1991,691,0.94,5,31,6,4,3,41,85,0.12,606,0,0,0,0,0,0,31,6,4,3,41,647,202,202,202,0,990.0,966.7,0.29,0.21,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.9,3022
1992-02-24,1992,2,24,1991,702,0.94,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.0,966.7,0.3,0.21,989.5,3,22.6,22.6,22.6,22.8,0.96,0.96,0.96,0.0,43.5,43.5,43.5,0.0,127.9,3069
1992-02-25,1992,2,25,1991,705,0.94,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.0,966.7,0.3,0.22,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.5,3083
1992-02-26,1992,2,26,1991,705,0.94,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.0,966.7,0.3,0.22,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.5,3083
1992-02-27,1992,2,27,1991,712,0.94,5,31,6,4,3,41,85,0.12,627,0,0,0,0,0,0,31,6,4,3,41,668,209,209,209,0,990.0,966.7,0.31,0.22,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.6,3109
1992-02-28,1992,2,28,1991,712,0.94,5,31,6,4,3,41,85,0.12,627,0,0,0,0,0,0,31,6,4,3,41,668,209,209,209,0,990.0,966.7,0.31,0.22,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.6,3109
1992-02-29,1992,2,29,1991,720,0.94,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.8,0.31,0.23,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.1,3145
1992-03-01,1992,3,1,1991,728,0.95,5,36,8,6,4,53,107,0.15,621,0,0,0,0,0,0,36,8,6,4,53,671,207,207,207,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.7,0.96,0.96,0.96,0.0,43.5,43.5,43.5,0.0,128.0,3072
1992-03-02,1992,3,2,1991,733,0.95,5,36,8,6,4,53,107,0.15,626,0,0,0,0,0,0,36,8,6,4,53,676,208,208,208,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.0,3095
1992-03-03,1992,3,3,1991,739,0.95,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,130.0,3120
1992-03-04,1992,3,4,1991,739,0.95,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,130.0,3120
1992-03-05,1992,3,5,1991,748,0.95,5,36,8,6,4,53,107,0.14,641,0,0,0,0,0,0,36,8,6,4,53,691,213,213,213,0,990.0,966.9,0.32,0.23,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.5,3156
1992-03-06,1992,3,6,1991,760,0.95,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.7,3208
1992-03-07,1992,3,7,1991,779,0.95,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3287
1992-03-08,1992,3,8,1991,803,0.95,5,36,8,6,4,53,107,0.13,696,0,0,0,0,0,0,36,8,6,4,53,746,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.0,48.0,48.0,0.0,141.1,3385
1992-03-09,1992,3,9,1991,847,0.95,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1992-03-10,1992,3,10,1991,843,0.95,5,36,8,6,4,53,107,0.13,736,0,0,0,0,0,0,36,8,6,4,53,786,245,245,245,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,144.6,3470
1992-03-11,1992,3,11,1991,847,0.92,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1992-03-12,1992,3,12,1991,863,0.92,5,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,252,252,252,0,990.0,967.4,0.39,0.31,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1992-03-13,1992,3,13,1991,876,0.92,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-14,1992,3,14,1991,891,0.92,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.8,52.8,52.8,0.0,144.6,3470
1992-03-15,1992,3,15,1991,876,0.92,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-16,1992,3,16,1991,885,0.92,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.32,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
1992-03-17,1992,3,17,1991,891,0.92,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.8,52.8,52.8,0.0,144.6,3470
1992-03-18,1992,3,18,1991,891,0.92,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.8,52.8,52.8,0.0,144.6,3470
1992-03-19,1992,3,19,1991,905,0.92,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1992-03-20,1992,3,20,1991,905,0.92,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1992-03-21,1992,3,21,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-22,1992,3,22,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-23,1992,3,23,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-24,1992,3,24,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-25,1992,3,25,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-26,1992,3,26,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-27,1992,3,27,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-28,1992,3,28,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-29,1992,3,29,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-30,1992,3,30,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-03-31,1992,3,31,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1992-04-01,1992,4,1,1991,876,0.98,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,250,250,250,0,990.0,967.4,0.4,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1992-04-02,1992,4,2,1991,876,0.98,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,250,250,250,0,990.0,967.4,0.4,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1992-04-03,1992,4,3,1991,863,0.98,5,40,10,8,5,62,125,0.14,738,0,0,0,0,0,0,40,10,8,5,62,796,246,246,246,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1992-04-04,1992,4,4,1991,863,0.98,5,40,10,8,5,62,125,0.14,738,0,0,0,0,0,0,40,10,8,5,62,796,246,246,246,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
