Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1992-12-06,1992,12,6,1992,243,0.81,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
1992-12-07,1992,12,7,1992,243,0.81,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
1992-12-08,1992,12,8,1992,244,0.81,4,31,5,3,2,36,77,0.32,167,0,0,0,0,0,0,31,5,3,2,36,206,167,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.7,905
1992-12-09,1992,12,9,1992,247,0.81,4,31,5,3,2,36,77,0.31,170,0,0,0,0,0,0,31,5,3,2,36,209,170,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,925
1992-12-10,1992,12,10,1992,249,0.81,4,31,5,3,2,36,77,0.31,172,0,0,0,0,0,0,31,5,3,2,36,211,172,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,939
1992-12-11,1992,12,11,1992,270,0.96,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1992-12-12,1992,12,12,1992,273,0.96,5,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1992-12-13,1992,12,13,1992,275,0.96,5,26,4,3,2,24,59,0.21,216,0,0,0,0,0,0,26,4,3,2,24,249,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1992-12-14,1992,12,14,1992,283,0.96,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,224,0,0,0,990.0,964.8,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1992-12-15,1992,12,15,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,228,0,0,0,990.0,964.8,0.13,0.02,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1992-12-16,1992,12,16,1992,290,0.96,5,26,4,3,2,24,59,0.2,231,0,0,0,0,0,0,26,4,3,2,24,264,231,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1992-12-17,1992,12,17,1992,294,0.96,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1992-12-18,1992,12,18,1992,294,0.96,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1992-12-19,1992,12,19,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,228,0,0,0,990.0,964.8,0.13,0.02,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1992-12-20,1992,12,20,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,228,0,0,0,990.0,964.8,0.13,0.02,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1992-12-21,1992,12,21,1992,294,0.94,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1992-12-22,1992,12,22,1992,302,0.94,5,26,4,3,2,24,59,0.2,243,0,0,0,0,0,0,26,4,3,2,24,276,243,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1992-12-23,1992,12,23,1992,309,0.94,5,26,4,3,2,24,59,0.19,250,0,0,0,0,0,0,26,4,3,2,24,283,250,0,0,0,990.0,964.9,0.14,0.02,989.8,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
1992-12-24,1992,12,24,1992,316,0.94,5,26,4,3,2,24,59,0.19,257,0,0,0,0,0,0,26,4,3,2,24,290,257,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
1992-12-25,1992,12,25,1992,311,0.94,5,26,4,3,2,24,59,0.19,252,0,0,0,0,0,0,26,4,3,2,24,285,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1992-12-26,1992,12,26,1992,325,0.94,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1992-12-27,1992,12,27,1992,346,0.94,5,26,4,3,2,24,59,0.17,287,0,0,0,0,0,0,26,4,3,2,24,320,143,143,0,0,990.0,965.1,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
1992-12-28,1992,12,28,1992,335,0.94,5,26,4,3,2,24,59,0.18,276,0,0,0,0,0,0,26,4,3,2,24,309,138,138,0,0,990.0,965.1,0.14,0.03,989.8,2,24.6,24.6,24.7,24.7,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1992-12-29,1992,12,29,1992,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1992-12-30,1992,12,30,1992,380,0.94,5,26,4,3,2,24,59,0.15,321,0,0,0,0,0,0,26,4,3,2,24,354,160,160,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1992-12-31,1992,12,31,1992,408,0.94,5,26,4,3,2,24,59,0.14,349,0,0,0,0,0,0,26,4,3,2,24,382,174,174,0,0,990.0,965.4,0.17,0.06,989.8,2,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.3,1832
1993-01-01,1993,1,1,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1993-01-02,1993,1,2,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1993-01-03,1993,1,3,1992,386,0.97,5,29,5,4,2,33,73,0.19,313,0,0,0,0,0,0,29,5,4,2,33,351,156,156,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
1993-01-04,1993,1,4,1992,380,0.97,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1993-01-05,1993,1,5,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1993-01-06,1993,1,6,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1571
1993-01-07,1993,1,7,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1557
1993-01-08,1993,1,8,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1557
1993-01-09,1993,1,9,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1557
1993-01-10,1993,1,10,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1571
1993-01-11,1993,1,11,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1571
1993-01-12,1993,1,12,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1571
1993-01-13,1993,1,13,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1993-01-14,1993,1,14,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1993-01-15,1993,1,15,1992,389,0.97,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1652
1993-01-16,1993,1,16,1992,389,0.97,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1652
1993-01-17,1993,1,17,1992,391,0.97,5,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1666
1993-01-18,1993,1,18,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1993-01-19,1993,1,19,1992,408,0.97,5,29,5,4,2,33,73,0.18,335,0,0,0,0,0,0,29,5,4,2,33,373,167,167,0,0,990.0,965.4,0.17,0.06,989.8,2,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1993-01-20,1993,1,20,1992,413,0.97,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1781
1993-01-21,1993,1,21,1992,417,0.99,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,1804
1993-01-22,1993,1,22,1992,420,0.99,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1817
1993-01-23,1993,1,23,1992,430,0.99,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.2,1876
1993-01-24,1993,1,24,1992,430,0.99,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.2,1876
1993-01-25,1993,1,25,1992,455,0.99,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,83.7,2008
1993-01-26,1993,1,26,1992,459,0.99,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.4,2026
1993-01-27,1993,1,27,1992,467,0.99,5,29,5,4,2,33,73,0.16,394,0,0,0,0,0,0,29,5,4,2,33,432,197,197,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.9,43.9,0.0,0.0,86.1,2066
1993-01-28,1993,1,28,1992,470,0.99,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2081
1993-01-29,1993,1,29,1992,477,0.99,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.96,0.96,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
1993-01-30,1993,1,30,1992,489,0.99,5,29,5,4,2,33,73,0.15,416,0,0,0,0,0,0,29,5,4,2,33,454,208,208,0,0,990.0,965.8,0.2,0.1,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1993-01-31,1993,1,31,1992,494,0.99,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.8,0.2,0.1,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1993-02-01,1993,2,1,1992,489,0.98,5,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2111
1993-02-02,1993,2,2,1992,505,0.98,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1993-02-03,1993,2,3,1992,516,0.98,5,31,6,4,3,41,85,0.16,431,0,0,0,0,0,0,31,6,4,3,41,472,215,215,0,0,990.0,965.9,0.2,0.1,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.5,2243
1993-02-04,1993,2,4,1992,527,0.98,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,221,221,0,0,990.0,966.0,0.21,0.11,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2293
1993-02-05,1993,2,5,1992,537,0.98,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1993-02-06,1993,2,6,1992,542,0.98,5,31,6,4,3,41,85,0.16,457,0,0,0,0,0,0,31,6,4,3,41,498,228,228,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1993-02-07,1993,2,7,1992,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1993-02-08,1993,2,8,1992,566,0.98,5,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
1993-02-09,1993,2,9,1992,601,0.98,5,31,6,4,3,41,85,0.14,516,0,0,0,0,0,0,31,6,4,3,41,557,258,258,0,0,990.0,966.3,0.24,0.15,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
1993-02-10,1993,2,10,1992,636,0.98,5,31,6,4,3,41,85,0.13,551,0,0,0,0,0,0,31,6,4,3,41,592,183,183,183,0,990.0,966.4,0.26,0.17,989.6,3,22.9,22.9,22.9,23.1,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,115.0,2760
1993-02-11,1993,2,11,1992,682,0.96,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.2,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.2,2980
1993-02-12,1993,2,12,1992,682,0.96,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.2,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.2,2980
1993-02-13,1993,2,13,1992,702,0.96,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.0,966.7,0.3,0.21,989.5,3,22.6,22.6,22.6,22.8,0.96,0.96,0.96,0.0,43.5,43.5,43.5,0.0,127.9,3069
1993-02-14,1993,2,14,1992,751,0.96,5,31,6,4,3,41,85,0.11,666,0,0,0,0,0,0,31,6,4,3,41,707,222,222,222,0,990.0,966.9,0.33,0.25,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,46.5,46.5,46.5,0.0,136.6,3278
1993-02-15,1993,2,15,1992,843,0.96,5,31,6,4,3,41,85,0.1,758,0,0,0,0,0,0,31,6,4,3,41,799,252,252,252,0,990.0,967.3,0.39,0.31,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1993-02-16,1993,2,16,1992,843,0.96,5,31,6,4,3,41,85,0.1,758,0,0,0,0,0,0,31,6,4,3,41,799,252,252,252,0,990.0,967.3,0.39,0.31,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1993-02-17,1993,2,17,1992,847,0.96,5,31,6,4,3,41,85,0.1,762,0,0,0,0,0,0,31,6,4,3,41,803,254,254,254,0,990.0,967.3,0.39,0.31,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1993-02-18,1993,2,18,1992,847,0.96,5,31,6,4,3,41,85,0.1,762,0,0,0,0,0,0,31,6,4,3,41,803,254,254,254,0,990.0,967.3,0.39,0.31,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1993-02-19,1993,2,19,1992,858,0.96,5,31,6,4,3,41,85,0.1,773,0,0,0,0,0,0,31,6,4,3,41,814,257,257,257,0,990.0,967.3,0.4,0.31,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
1993-02-20,1993,2,20,1992,863,0.96,5,31,6,4,3,41,85,0.1,778,0,0,0,0,0,0,31,6,4,3,41,819,259,259,259,0,990.0,967.4,0.41,0.32,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.7,52.7,52.7,0.0,144.6,3470
1993-02-21,1993,2,21,1992,876,0.68,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.0,967.4,0.38,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1993-02-22,1993,2,22,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1993-02-23,1993,2,23,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1993-02-24,1993,2,24,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1993-02-25,1993,2,25,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1993-02-26,1993,2,26,1992,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1993-02-27,1993,2,27,1992,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1993-02-28,1993,2,28,1992,906,0.68,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
1993-03-01,1993,3,1,1992,906,0.79,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,259,259,259,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1993-03-02,1993,3,2,1992,909,0.79,4,41,8,7,6,67,129,0.14,780,0,0,0,0,0,0,41,8,7,6,67,836,260,260,260,0,990.0,967.5,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1993-03-03,1993,3,3,1992,915,0.79,4,41,8,7,6,67,129,0.14,786,0,0,0,0,0,0,41,8,7,6,67,842,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1993-03-04,1993,3,4,1992,924,0.79,4,41,8,7,6,67,129,0.14,795,0,0,0,0,0,0,41,8,7,6,67,851,265,265,265,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,53.1,53.1,53.1,0.0,144.6,3470
1993-03-05,1993,3,5,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1993-03-06,1993,3,6,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1993-03-07,1993,3,7,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1993-03-08,1993,3,8,1992,952,0.79,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,274,274,274,0,990.0,967.7,0.46,0.34,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.6,54.6,54.6,0.0,144.6,3470
1993-03-09,1993,3,9,1992,960,0.79,4,41,8,7,6,67,129,0.13,831,0,0,0,0,0,0,41,8,7,6,67,887,207,207,207,207,990.0,967.7,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.7,3880
1993-03-10,1993,3,10,1992,977,0.79,4,41,8,7,6,67,129,0.13,848,0,0,0,0,0,0,41,8,7,6,67,904,212,212,212,212,990.0,967.8,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.5,3946
1993-03-11,1993,3,11,1992,989,0.8200000000000001,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.0,967.9,0.49,0.36,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.3,3990
1993-03-12,1993,3,12,1992,1022,0.8200000000000001,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.4,4113
1993-03-13,1993,3,13,1992,1066,0.8200000000000001,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,4271
1993-03-14,1993,3,14,1992,1066,0.8200000000000001,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,4271
1993-03-15,1993,3,15,1992,1080,0.8200000000000001,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,180.0,4319
1993-03-16,1993,3,16,1992,1091,0.8200000000000001,4,41,8,7,6,67,129,0.12,962,0,0,0,0,0,0,41,8,7,6,67,1018,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.7,4359
1993-03-17,1993,3,17,1992,1109,0.8200000000000001,4,41,8,7,6,67,129,0.12,980,0,0,0,0,0,0,41,8,7,6,67,1036,245,245,245,245,990.0,968.2,0.61,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.3,4422
1993-03-18,1993,3,18,1992,1127,0.8200000000000001,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.8,4483
1993-03-19,1993,3,19,1992,1151,0.8200000000000001,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.0,968.4,0.67,0.47,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.4,48.4,48.4,48.4,189.7,4552
1993-03-20,1993,3,20,1992,1182,0.8200000000000001,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.54,988.7,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.3,49.3,49.3,49.3,192.8,4627
1993-03-21,1993,3,21,1992,1199,0.79,4,41,8,7,6,67,129,0.11,1070,0,0,0,0,0,0,41,8,7,6,67,1126,267,267,267,267,990.0,968.5,0.74,0.58,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1993-03-22,1993,3,22,1992,1246,0.79,4,41,8,7,6,67,129,0.1,1100,17,5,1,0,0,8,46,9,7,6,75,1163,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1993-03-23,1993,3,23,1992,1312,0.79,4,41,8,7,6,67,129,0.1,1100,83,26,5,4,3,43,67,13,11,9,110,1192,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1993-03-24,1993,3,24,1992,1361,0.79,4,41,8,7,6,67,129,0.09,1100,132,42,8,7,6,69,83,16,14,12,136,1213,275,275,275,275,990.0,969.0,0.87,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1993-03-25,1993,3,25,1992,1414,0.79,4,41,8,7,6,67,129,0.09,1100,185,58,10,10,8,97,99,18,17,14,164,1234,275,275,275,275,990.0,969.2,0.91,0.65,988.4,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.9,4581
1993-03-26,1993,3,26,1992,1466,0.79,4,41,8,7,6,67,129,0.09,1100,237,59,9,12,11,144,100,18,19,17,211,1237,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.1,4538
1993-03-27,1993,3,27,1992,1551,0.79,4,41,8,7,6,67,129,0.08,1100,322,58,10,17,14,220,100,18,24,20,287,1242,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1993-03-28,1993,3,28,1992,1631,0.79,4,41,8,7,6,67,129,0.08,1100,402,58,10,18,18,296,100,18,25,24,363,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1993-03-29,1993,3,29,1992,1707,0.79,4,41,8,7,6,67,129,0.08,1100,478,59,10,18,22,369,100,18,25,28,436,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1993-03-30,1993,3,30,1992,1767,0.79,4,41,8,7,6,67,129,0.07,1100,538,59,10,18,25,426,100,18,25,31,493,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1993-03-31,1993,3,31,1992,1835,0.79,4,41,8,7,6,67,129,0.07,1100,606,59,10,18,28,491,100,18,25,34,558,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1993-04-01,1993,4,1,1992,1916,0.73,4,45,11,10,10,72,148,0.08,1100,668,55,7,15,45,546,100,18,25,55,618,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1993-04-02,1993,4,2,1992,1983,0.73,4,45,11,10,10,72,148,0.07,1100,735,55,6,15,49,608,100,18,25,59,680,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1993-04-03,1993,4,3,1992,2067,0.73,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1993-04-04,1993,4,4,1992,2130,0.73,4,45,11,10,10,72,148,0.07,1100,882,55,7,15,59,745,100,18,25,69,817,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1993-04-05,1993,4,5,1992,2187,0.73,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1993-04-06,1993,4,6,1992,2234,0.73,4,45,11,10,10,72,148,0.07,1100,986,55,7,15,66,842,100,18,25,76,914,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3957
1993-04-07,1993,4,7,1992,2296,0.73,4,45,11,10,10,72,148,0.06,1100,1048,55,7,15,70,901,100,18,25,80,973,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.2,3917
1993-04-08,1993,4,8,1992,2337,0.73,4,45,11,10,10,72,148,0.06,1100,1089,55,7,15,70,942,100,18,25,80,1014,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3890
1993-04-09,1993,4,9,1992,2411,0.73,4,45,11,10,10,72,148,0.06,1100,1163,55,7,15,70,1016,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1993-04-10,1993,4,10,1992,2487,0.73,4,45,11,10,10,72,148,0.06,1100,1239,55,7,15,70,1092,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.9,3790
1993-04-11,1993,4,11,1992,2554,0.67,3,54,13,14,19,117,217,0.08,1100,1237,46,5,11,61,1114,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1993-04-12,1993,4,12,1992,2671,0.67,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1993-04-13,1993,4,13,1992,2710,0.67,3,54,13,14,19,117,217,0.08,1100,1393,46,5,11,61,1270,100,18,25,80,1387,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.7,3641
1993-04-14,1993,4,14,1992,2829,0.67,3,54,13,14,19,117,217,0.08,1100,1512,46,5,11,61,1389,100,18,25,80,1506,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,3563
1993-04-15,1993,4,15,1992,2819,0.67,3,54,13,14,19,117,217,0.08,1100,1502,46,5,11,61,1379,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1993-04-16,1993,4,16,1992,2914,0.67,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1993-04-17,1993,4,17,1992,3020,0.67,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1993-04-18,1993,4,18,1992,3139,0.67,3,54,13,14,19,117,217,0.07,1100,1822,46,5,11,61,1699,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1993-04-19,1993,4,19,1992,3278,0.67,3,54,13,14,19,117,217,0.07,1100,1961,46,5,11,61,1838,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1993-04-20,1993,4,20,1992,3381,0.67,3,54,13,14,19,117,217,0.06,1100,2064,46,5,11,61,1941,100,18,25,80,2058,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,134.6,3230
1993-04-21,1993,4,21,1992,3452,0.41,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1993-04-22,1993,4,22,1992,3496,0.41,3,54,13,14,19,117,217,0.06,1100,2179,46,5,11,61,2056,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1993-04-23,1993,4,23,1992,3537,0.41,3,54,13,14,19,117,217,0.06,1100,2220,46,5,11,61,2097,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.1,3146
1993-04-24,1993,4,24,1992,3553,0.41,3,54,13,14,19,117,217,0.06,1100,2236,46,5,11,61,2113,100,18,25,80,2230,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,130.7,3137
1993-04-25,1993,4,25,1992,3573,0.41,3,54,13,14,19,117,217,0.06,1100,2256,46,5,11,61,2133,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1993-04-26,1993,4,26,1992,3573,0.41,3,54,13,14,19,117,217,0.06,1100,2256,46,5,11,61,2133,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1993-04-27,1993,4,27,1992,3537,0.41,3,54,13,14,19,117,217,0.06,1100,2220,46,5,11,61,2097,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.1,3146
1993-04-28,1993,4,28,1992,3512,0.41,3,54,13,14,19,117,217,0.06,1100,2195,46,5,11,61,2072,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
1993-04-29,1993,4,29,1992,3496,0.41,3,54,13,14,19,117,217,0.06,1100,2179,46,5,11,61,2056,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1993-04-30,1993,4,30,1992,3470,0.41,3,54,13,14,19,117,217,0.06,1100,2153,46,5,11,61,2030,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.6,3182
1993-05-01,1993,5,1,1992,3417,0.25,2,65,14,17,23,202,321,0.09,1100,1996,35,4,8,57,1892,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1993-05-02,1993,5,2,1992,3332,0.25,2,65,14,17,23,202,321,0.1,1100,1911,35,4,8,57,1807,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1993-05-03,1993,5,3,1992,3227,0.25,2,65,14,17,23,202,321,0.1,1100,1806,35,4,8,57,1702,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.1,3313
1993-05-04,1993,5,4,1992,3141,0.25,2,65,14,17,23,202,321,0.1,1100,1720,35,4,8,57,1616,100,18,25,80,1818,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3361
1993-05-05,1993,5,5,1992,3072,0.25,2,65,14,17,23,202,321,0.1,1100,1651,35,4,8,57,1547,100,18,25,80,1749,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,3404
1993-05-06,1993,5,6,1992,3004,0.25,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1993-05-07,1993,5,7,1992,2931,0.25,2,65,14,17,23,202,321,0.11,1100,1510,35,4,8,57,1406,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1993-05-08,1993,5,8,1992,2840,0.25,2,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1993-05-09,1993,5,9,1992,2802,0.25,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1993-05-10,1993,5,10,1992,2749,0.25,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1993-05-11,1993,5,11,1992,2703,0.32,2,65,14,17,23,202,321,0.12,1100,1282,35,4,8,57,1178,100,18,25,80,1380,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.0,3647
1993-05-12,1993,5,12,1992,2640,0.32,2,65,14,17,23,202,321,0.12,1100,1219,34,4,8,57,1115,100,18,25,80,1317,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.7,3688
1993-05-13,1993,5,13,1992,2575,0.32,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1993-05-14,1993,5,14,1992,2542,0.32,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1993-05-15,1993,5,15,1992,2487,0.32,2,65,14,17,23,202,321,0.13,1100,1066,35,4,8,57,962,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.9,3790
1993-05-16,1993,5,16,1992,2411,0.32,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1993-05-17,1993,5,17,1992,2363,0.32,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1993-05-18,1993,5,18,1992,2310,0.32,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1993-05-19,1993,5,19,1992,2266,0.32,2,65,14,17,23,202,321,0.14,1100,845,35,4,8,57,741,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1993-05-20,1993,5,20,1992,2217,0.32,2,65,14,17,23,202,321,0.14,1100,796,35,4,8,57,692,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1993-05-21,1993,5,21,1992,2169,0.39,2,65,14,17,23,202,321,0.15,1100,748,35,4,8,53,647,100,18,25,76,849,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1993-05-22,1993,5,22,1992,2139,0.39,2,65,14,17,23,202,321,0.15,1100,718,35,4,8,51,619,100,18,25,74,821,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1993-05-23,1993,5,23,1992,2112,0.39,2,65,14,17,23,202,321,0.15,1100,691,35,4,8,49,595,100,18,25,72,797,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1993-05-24,1993,5,24,1992,2067,0.39,2,65,14,17,23,202,321,0.16,1100,646,35,3,8,46,553,100,18,25,69,755,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1993-05-25,1993,5,25,1992,2019,0.39,2,65,14,17,23,202,321,0.16,1100,598,34,3,7,42,508,100,18,25,65,710,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,4088
1993-05-26,1993,5,26,1992,1966,0.39,2,65,14,17,23,202,321,0.16,1100,545,34,4,8,39,459,100,18,25,62,661,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1993-05-27,1993,5,27,1992,1916,0.39,2,65,14,17,23,202,321,0.17,1100,495,35,4,7,35,413,100,18,25,58,615,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1993-05-28,1993,5,28,1992,1871,0.39,2,65,14,17,23,202,321,0.17,1100,450,35,4,8,32,371,100,18,25,55,573,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1993-05-29,1993,5,29,1992,1832,0.39,2,65,14,17,23,202,321,0.18,1100,411,35,4,7,29,334,100,18,25,52,536,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1993-05-30,1993,5,30,1992,1783,0.39,2,65,14,17,23,202,321,0.18,1100,362,34,3,8,25,289,100,18,25,48,491,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1993-05-31,1993,5,31,1992,1745,0.39,2,65,14,17,23,202,321,0.18,1100,324,35,3,8,23,254,100,18,25,46,456,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1993-06-01,1993,6,1,1992,1707,0.47,3,53,12,12,13,120,210,0.12,1100,397,46,5,12,24,307,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1993-06-02,1993,6,2,1992,1659,0.47,3,53,12,12,13,120,210,0.13,1100,349,47,6,13,21,262,100,18,25,34,382,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1993-06-03,1993,6,3,1992,1617,0.47,3,53,12,12,13,120,210,0.13,1100,307,47,6,13,19,222,100,18,25,32,342,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1993-06-04,1993,6,4,1992,1570,0.47,3,53,12,12,13,120,210,0.13,1100,260,47,5,12,16,178,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4451
1993-06-05,1993,6,5,1992,1528,0.47,3,53,12,12,13,120,210,0.14,1100,218,47,5,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1993-06-06,1993,6,6,1992,1492,0.47,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4515
1993-06-07,1993,6,7,1992,1454,0.47,3,53,12,12,13,120,210,0.14,1100,144,36,6,8,8,84,89,18,20,21,204,1227,275,275,275,275,990.0,969.3,0.89,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4553
1993-06-08,1993,6,8,1992,1431,0.47,3,53,12,12,13,120,210,0.15,1100,121,30,6,6,7,70,83,18,18,20,190,1220,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4575
1993-06-09,1993,6,9,1992,1392,0.47,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4612
1993-06-10,1993,6,10,1992,1355,0.47,3,53,12,12,13,120,210,0.15,1100,45,11,2,2,2,26,64,14,14,15,146,1193,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1993-06-11,1993,6,11,1992,1255,0.48,3,53,12,12,13,120,210,0.17,1045,0,0,0,0,0,0,53,12,12,13,120,1122,261,261,261,261,990.0,968.7,0.73,0.52,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.5,4547
1993-06-12,1993,6,12,1992,1255,0.48,3,53,12,12,13,120,210,0.17,1045,0,0,0,0,0,0,53,12,12,13,120,1122,261,261,261,261,990.0,968.7,0.73,0.52,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.5,4547
1993-06-13,1993,6,13,1992,1216,0.48,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.44,988.9,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4441
1993-06-14,1993,6,14,1992,1182,0.48,3,53,12,12,13,120,210,0.18,972,0,0,0,0,0,0,53,12,12,13,120,1049,243,243,243,243,990.0,968.5,0.62,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.6,4333
1993-06-15,1993,6,15,1992,1151,0.48,3,53,12,12,13,120,210,0.18,941,0,0,0,0,0,0,53,12,12,13,120,1018,235,235,235,235,990.0,968.4,0.59,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,176.1,4226
1993-06-16,1993,6,16,1992,1132,0.48,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4159
1993-06-17,1993,6,17,1992,1117,0.48,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.1,4105
1993-06-18,1993,6,18,1992,1089,0.48,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.0,968.2,0.53,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1993-06-19,1993,6,19,1992,1066,0.48,3,53,12,12,13,120,210,0.2,856,0,0,0,0,0,0,53,12,12,13,120,933,214,214,214,214,990.0,968.1,0.51,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.2,3917
1993-06-20,1993,6,20,1992,1027,0.48,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1993-06-21,1993,6,21,1992,971,0.53,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,253,253,253,0,990.0,967.8,0.42,0.31,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1993-06-22,1993,6,22,1992,952,0.53,3,53,12,12,13,120,210,0.22,742,0,0,0,0,0,0,53,12,12,13,120,819,247,247,247,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,49.5,49.5,49.5,0.0,144.6,3470
1993-06-23,1993,6,23,1992,924,0.53,3,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,238,238,238,0,990.0,967.6,0.38,0.28,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,48.0,48.0,48.0,0.0,141.1,3387
1993-06-24,1993,6,24,1992,891,0.53,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,227,227,227,0,990.0,967.5,0.36,0.26,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,3260
1993-06-25,1993,6,25,1992,847,0.53,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,43.6,43.6,43.6,0.0,128.3,3078
1993-06-26,1993,6,26,1992,803,0.53,3,53,12,12,13,120,210,0.26,593,0,0,0,0,0,0,53,12,12,13,120,670,197,197,197,0,990.0,967.1,0.31,0.2,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2890
1993-06-27,1993,6,27,1992,768,0.53,3,53,12,12,13,120,210,0.27,558,0,0,0,0,0,0,53,12,12,13,120,635,186,186,186,0,990.0,967.0,0.29,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.8,38.8,38.8,0.0,113.4,2722
1993-06-28,1993,6,28,1992,739,0.53,3,53,12,12,13,120,210,0.28,529,0,0,0,0,0,0,53,12,12,13,120,606,264,264,0,0,990.0,966.9,0.27,0.15,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
1993-06-29,1993,6,29,1992,710,0.53,3,53,12,12,13,120,210,0.3,500,0,0,0,0,0,0,53,12,12,13,120,577,250,250,0,0,990.0,966.7,0.25,0.14,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,53.0,53.0,0.0,0.0,96.4,2313
1993-06-30,1993,6,30,1992,676,0.53,3,53,12,12,13,120,210,0.31,466,0,0,0,0,0,0,53,12,12,13,120,543,233,233,0,0,990.0,966.6,0.24,0.12,989.6,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1993-07-01,1993,7,1,1992,647,0.58,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,230,230,0,0,990.0,966.5,0.23,0.12,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
1993-07-02,1993,7,2,1992,615,0.58,3,50,10,9,9,108,186,0.3,429,0,0,0,0,0,0,50,10,9,9,108,498,214,214,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2189
1993-07-03,1993,7,3,1992,595,0.58,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2095
1993-07-04,1993,7,4,1992,577,0.58,3,50,10,9,9,108,186,0.32,391,0,0,0,0,0,0,50,10,9,9,108,460,195,195,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,83.8,2010
1993-07-05,1993,7,5,1992,562,0.58,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,1933
1993-07-06,1993,7,6,1992,548,0.58,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.3,1855
1993-07-07,1993,7,7,1992,532,0.58,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1771
1993-07-08,1993,7,8,1992,516,0.58,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1690
1993-07-09,1993,7,9,1992,505,0.58,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1993-07-10,1993,7,10,1992,486,0.58,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1538
1993-07-11,1993,7,11,1992,472,0.6900000000000001,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1993-07-12,1993,7,12,1992,470,0.6900000000000001,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1457
1993-07-13,1993,7,13,1992,462,0.6900000000000001,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1993-07-14,1993,7,14,1992,455,0.6900000000000001,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1993-07-15,1993,7,15,1992,445,0.6900000000000001,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1993-07-16,1993,7,16,1992,445,0.6900000000000001,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1993-07-17,1993,7,17,1992,430,0.6900000000000001,3,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,244,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,1156
1993-07-18,1993,7,18,1992,422,0.6900000000000001,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1993-07-19,1993,7,19,1992,420,0.6900000000000001,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1993-07-20,1993,7,20,1992,417,0.6900000000000001,3,50,10,9,9,108,186,0.45,231,0,0,0,0,0,0,50,10,9,9,108,300,231,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.5,0.0,0.0,0.0,48.2,1156
