Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1993-07-21,1993,7,21,1992,408,0.77,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1993-07-22,1993,7,22,1992,402,0.77,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1993-07-23,1993,7,23,1992,398,0.77,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1993-07-24,1993,7,24,1992,389,0.77,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1993-07-25,1993,7,25,1992,386,0.77,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1993-07-26,1993,7,26,1992,373,0.77,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1993-07-27,1993,7,27,1992,372,0.77,4,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,1156
1993-07-28,1993,7,28,1992,366,0.77,4,42,9,8,6,70,135,0.37,231,0,0,0,0,0,0,42,9,8,6,70,290,231,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1993-07-29,1993,7,29,1992,364,0.77,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
1993-07-30,1993,7,30,1992,364,0.77,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
1993-07-31,1993,7,31,1992,353,0.77,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1993-08-01,1993,8,1,1992,346,0.81,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1993-08-02,1993,8,2,1992,340,0.81,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1993-08-03,1993,8,3,1992,338,0.81,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1993-08-04,1993,8,4,1992,335,0.81,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1993-08-05,1993,8,5,1992,331,0.81,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1993-08-06,1993,8,6,1992,329,0.81,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1993-08-07,1993,8,7,1992,329,0.81,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1993-08-08,1993,8,8,1992,325,0.81,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1143
1993-08-09,1993,8,9,1992,323,0.81,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
1993-08-10,1993,8,10,1992,321,0.81,4,39,7,5,4,60,115,0.36,206,0,0,0,0,0,0,39,7,5,4,60,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1993-08-11,1993,8,11,1992,318,0.8300000000000001,4,39,7,5,4,60,115,0.36,203,0,0,0,0,0,0,39,7,5,4,60,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1993-08-12,1993,8,12,1992,316,0.8300000000000001,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1993-08-13,1993,8,13,1992,306,0.8300000000000001,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1993-08-14,1993,8,14,1992,302,0.8300000000000001,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1017
1993-08-15,1993,8,15,1992,302,0.8300000000000001,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1017
1993-08-16,1993,8,16,1992,294,0.8300000000000001,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.6,974
1993-08-17,1993,8,17,1992,292,0.8300000000000001,4,39,7,5,4,60,115,0.39,177,0,0,0,0,0,0,39,7,5,4,60,228,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1993-08-18,1993,8,18,1992,291,0.8300000000000001,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.9,958
1993-08-19,1993,8,19,1992,290,0.8300000000000001,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1993-08-20,1993,8,20,1992,289,0.8300000000000001,4,39,7,5,4,60,115,0.4,174,0,0,0,0,0,0,39,7,5,4,60,225,174,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,942
1993-08-21,1993,8,21,1992,290,0.8200000000000001,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1993-08-22,1993,8,22,1992,283,0.8200000000000001,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
1993-08-23,1993,8,23,1992,275,0.8200000000000001,4,39,7,5,4,60,115,0.42,160,0,0,0,0,0,0,39,7,5,4,60,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,862
1993-08-24,1993,8,24,1992,273,0.8200000000000001,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1993-08-25,1993,8,25,1992,271,0.8200000000000001,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1993-08-26,1993,8,26,1992,270,0.8200000000000001,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,832
1993-08-27,1993,8,27,1992,264,0.8200000000000001,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,798
1993-08-28,1993,8,28,1992,261,0.8200000000000001,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
1993-08-29,1993,8,29,1992,258,0.8200000000000001,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,769
1993-08-30,1993,8,30,1992,258,0.8200000000000001,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,769
1993-08-31,1993,8,31,1992,251,0.8200000000000001,4,39,7,5,4,60,115,0.46,136,0,0,0,0,0,0,39,7,5,4,60,187,136,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1993-09-01,1993,9,1,1992,247,0.86,4,34,6,4,3,44,91,0.37,156,0,0,0,0,0,0,34,6,4,3,44,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
1993-09-02,1993,9,2,1992,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1993-09-03,1993,9,3,1992,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1993-09-04,1993,9,4,1992,236,0.86,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1993-09-05,1993,9,5,1992,231,0.86,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1993-09-06,1993,9,6,1992,231,0.86,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1993-09-07,1993,9,7,1992,229,0.86,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1993-09-08,1993,9,8,1992,229,0.86,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1993-09-09,1993,9,9,1992,228,0.86,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1993-09-10,1993,9,10,1992,228,0.86,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1993-09-11,1993,9,11,1992,226,0.9,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1993-09-12,1993,9,12,1992,226,0.9,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1993-09-13,1993,9,13,1992,222,0.9,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1993-09-14,1993,9,14,1992,222,0.9,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1993-09-15,1993,9,15,1992,221,0.9,4,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1993-09-16,1993,9,16,1992,220,0.9,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.0,694
1993-09-17,1993,9,17,1992,214,0.9,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1993-09-18,1993,9,18,1992,214,0.9,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1993-09-19,1993,9,19,1992,212,0.9,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1993-09-20,1993,9,20,1992,214,0.9,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1993-09-21,1993,9,21,1992,212,0.84,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1993-09-22,1993,9,22,1992,210,0.84,4,34,6,4,3,44,91,0.43,119,0,0,0,0,0,0,34,6,4,3,44,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1993-09-23,1993,9,23,1992,209,0.84,4,34,6,4,3,44,91,0.44,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1993-09-24,1993,9,24,1992,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-09-25,1993,9,25,1992,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-09-26,1993,9,26,1992,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-09-27,1993,9,27,1992,202,0.84,4,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.7,592
1993-09-28,1993,9,28,1992,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1993-09-29,1993,9,29,1992,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1993-09-30,1993,9,30,1992,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1993-10-01,1993,10,1,1993,199,0.81,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1993-10-02,1993,10,2,1993,195,0.81,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1993-10-03,1993,10,3,1993,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1993-10-04,1993,10,4,1993,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1993-10-05,1993,10,5,1993,195,0.81,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,655
1993-10-06,1993,10,6,1993,194,0.81,4,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,651
1993-10-07,1993,10,7,1993,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1993-10-08,1993,10,8,1993,189,0.81,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1993-10-09,1993,10,9,1993,191,0.81,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1993-10-10,1993,10,10,1993,191,0.81,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1993-10-11,1993,10,11,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1993-10-12,1993,10,12,1993,190,0.86,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1993-10-13,1993,10,13,1993,190,0.86,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,627
1993-10-14,1993,10,14,1993,189,0.86,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1993-10-15,1993,10,15,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1993-10-16,1993,10,16,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1993-10-17,1993,10,17,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1993-10-18,1993,10,18,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1993-10-19,1993,10,19,1993,189,0.86,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1993-10-20,1993,10,20,1993,188,0.86,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1993-10-21,1993,10,21,1993,185,0.8200000000000001,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,601
1993-10-22,1993,10,22,1993,179,0.8200000000000001,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,566
1993-10-23,1993,10,23,1993,178,0.8200000000000001,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,557
1993-10-24,1993,10,24,1993,178,0.8200000000000001,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,557
1993-10-25,1993,10,25,1993,177,0.8200000000000001,4,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1993-10-26,1993,10,26,1993,177,0.8200000000000001,4,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1993-10-27,1993,10,27,1993,177,0.8200000000000001,4,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1993-10-28,1993,10,28,1993,177,0.8200000000000001,4,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1993-10-29,1993,10,29,1993,179,0.8200000000000001,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,566
1993-10-30,1993,10,30,1993,189,0.8200000000000001,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1993-10-31,1993,10,31,1993,193,0.8200000000000001,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1993-11-01,1993,11,1,1993,212,0.89,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1993-11-02,1993,11,2,1993,200,0.89,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,719
1993-11-03,1993,11,3,1993,193,0.89,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1993-11-04,1993,11,4,1993,182,0.89,4,29,4,2,2,30,67,0.37,115,0,0,0,0,0,0,29,4,2,2,30,150,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-11-05,1993,11,5,1993,185,0.89,4,29,4,2,2,30,67,0.36,118,0,0,0,0,0,0,29,4,2,2,30,153,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1993-11-06,1993,11,6,1993,189,0.89,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1993-11-07,1993,11,7,1993,189,0.89,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1993-11-08,1993,11,8,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1993-11-09,1993,11,9,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1993-11-10,1993,11,10,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1993-11-11,1993,11,11,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1993-11-12,1993,11,12,1993,185,0.89,4,29,4,2,2,30,67,0.36,118,0,0,0,0,0,0,29,4,2,2,30,153,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1993-11-13,1993,11,13,1993,192,0.89,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
1993-11-14,1993,11,14,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1993-11-15,1993,11,15,1993,199,0.89,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
1993-11-16,1993,11,16,1993,209,0.89,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
1993-11-17,1993,11,17,1993,224,0.89,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,853
1993-11-18,1993,11,18,1993,234,0.89,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1993-11-19,1993,11,19,1993,236,0.89,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1993-11-20,1993,11,20,1993,239,0.89,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,940
1993-11-21,1993,11,21,1993,239,0.67,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
1993-11-22,1993,11,22,1993,258,0.67,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1993-11-23,1993,11,23,1993,258,0.67,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,893
1993-11-24,1993,11,24,1993,262,0.67,3,36,5,3,2,47,93,0.35,169,0,0,0,0,0,0,36,5,3,2,47,213,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1993-11-25,1993,11,25,1993,264,0.67,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
1993-11-26,1993,11,26,1993,273,0.67,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1993-11-27,1993,11,27,1993,281,0.67,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.8,1026
1993-11-28,1993,11,28,1993,281,0.67,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.8,1026
1993-11-29,1993,11,29,1993,287,0.67,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1993-11-30,1993,11,30,1993,287,0.67,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1993-12-01,1993,12,1,1993,287,0.64,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1993-12-02,1993,12,2,1993,287,0.64,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1993-12-03,1993,12,3,1993,287,0.64,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1993-12-04,1993,12,4,1993,294,0.64,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1993-12-05,1993,12,5,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1993-12-06,1993,12,6,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1993-12-07,1993,12,7,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1993-12-08,1993,12,8,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1993-12-09,1993,12,9,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1993-12-10,1993,12,10,1993,294,0.64,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1993-12-11,1993,12,11,1993,294,0.78,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1993-12-12,1993,12,12,1993,299,0.78,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1993-12-13,1993,12,13,1993,290,0.78,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1993-12-14,1993,12,14,1993,294,0.78,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1993-12-15,1993,12,15,1993,299,0.78,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1993-12-16,1993,12,16,1993,302,0.78,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
1993-12-17,1993,12,17,1993,306,0.78,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1993-12-18,1993,12,18,1993,309,0.78,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1993-12-19,1993,12,19,1993,316,0.78,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1993-12-20,1993,12,20,1993,320,0.78,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,243,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
1993-12-21,1993,12,21,1993,322,0.92,5,26,4,3,2,24,59,0.18,263,0,0,0,0,0,0,26,4,3,2,24,296,263,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,60.3,0.0,0.0,0.0,48.2,1156
1993-12-22,1993,12,22,1993,325,0.92,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1993-12-23,1993,12,23,1993,325,0.92,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1993-12-24,1993,12,24,1993,325,0.92,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1993-12-25,1993,12,25,1993,325,0.92,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1993-12-26,1993,12,26,1993,331,0.92,5,26,4,3,2,24,59,0.18,272,0,0,0,0,0,0,26,4,3,2,24,305,272,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,62.0,0.0,0.0,0.0,48.2,1156
1993-12-27,1993,12,27,1993,338,0.92,5,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,139,139,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
1993-12-28,1993,12,28,1993,344,0.92,5,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,142,142,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1993-12-29,1993,12,29,1993,350,0.92,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.7,24.7,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.7,1529
1993-12-30,1993,12,30,1993,360,0.92,5,26,4,3,2,24,59,0.16,301,0,0,0,0,0,0,26,4,3,2,24,334,150,150,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1993-12-31,1993,12,31,1993,370,0.92,5,26,4,3,2,24,59,0.16,311,0,0,0,0,0,0,26,4,3,2,24,344,155,155,0,0,990.0,965.3,0.16,0.05,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1994-01-01,1994,1,1,1993,373,0.96,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1571
1994-01-02,1994,1,2,1993,389,0.96,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1652
1994-01-03,1994,1,3,1993,389,0.96,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1652
1994-01-04,1994,1,4,1993,399,0.96,5,29,5,4,2,33,73,0.18,326,0,0,0,0,0,0,29,5,4,2,33,364,163,163,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1707
1994-01-05,1994,1,5,1993,408,0.96,5,29,5,4,2,33,73,0.18,335,0,0,0,0,0,0,29,5,4,2,33,373,167,167,0,0,990.0,965.4,0.17,0.06,989.8,2,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1994-01-06,1994,1,6,1993,420,0.96,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1817
1994-01-07,1994,1,7,1993,430,0.96,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.2,1876
1994-01-08,1994,1,8,1993,440,0.96,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.07,989.7,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.3,1926
1994-01-09,1994,1,9,1993,445,0.96,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1956
1994-01-10,1994,1,10,1993,445,0.96,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1956
1994-01-11,1994,1,11,1993,454,0.86,4,34,5,4,3,45,91,0.2,363,0,0,0,0,0,0,34,5,4,3,45,406,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.3,1902
1994-01-12,1994,1,12,1993,455,0.86,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.6,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
1994-01-13,1994,1,13,1993,462,0.86,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1944
1994-01-14,1994,1,14,1993,472,0.86,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1995
1994-01-15,1994,1,15,1993,523,0.86,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1994-01-16,1994,1,16,1993,577,0.86,4,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,243,243,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1994-01-17,1994,1,17,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1994-01-18,1994,1,18,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1994-01-19,1994,1,19,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1994-01-20,1994,1,20,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1994-01-21,1994,1,21,1993,562,0.78,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
1994-01-22,1994,1,22,1993,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,237,237,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,51.9,51.9,0.0,0.0,96.4,2313
1994-01-23,1994,1,23,1993,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,237,237,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,51.9,51.9,0.0,0.0,96.4,2313
1994-01-24,1994,1,24,1993,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1994-01-25,1994,1,25,1993,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,255,255,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1994-01-26,1994,1,26,1993,615,0.78,4,34,5,4,3,45,91,0.15,524,0,0,0,0,0,0,34,5,4,3,45,567,262,262,0,0,990.0,966.4,0.25,0.15,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1994-01-27,1994,1,27,1993,618,0.78,4,34,5,4,3,45,91,0.15,527,0,0,0,0,0,0,34,5,4,3,45,570,263,263,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
1994-01-28,1994,1,28,1993,636,0.78,4,34,5,4,3,45,91,0.14,545,0,0,0,0,0,0,34,5,4,3,45,588,272,272,0,0,990.0,966.4,0.26,0.17,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1994-01-29,1994,1,29,1993,712,0.78,4,34,5,4,3,45,91,0.13,621,0,0,0,0,0,0,34,5,4,3,45,664,207,207,207,0,990.0,966.7,0.3,0.22,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.4,3080
1994-01-30,1994,1,30,1993,673,0.78,4,34,5,4,3,45,91,0.14,582,0,0,0,0,0,0,34,5,4,3,45,625,194,194,194,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.1,2905
1994-01-31,1994,1,31,1993,673,0.78,4,34,5,4,3,45,91,0.14,582,0,0,0,0,0,0,34,5,4,3,45,625,194,194,194,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.1,2905
1994-02-01,1994,2,1,1993,684,0.77,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.2,2885
1994-02-02,1994,2,2,1993,688,0.77,4,36,6,5,4,54,105,0.15,583,0,0,0,0,0,0,36,6,5,4,54,630,194,194,194,0,990.0,966.7,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2902
1994-02-03,1994,2,3,1993,702,0.77,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2970
1994-02-04,1994,2,4,1993,712,0.77,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.5,3012
1994-02-05,1994,2,5,1993,720,0.77,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1994-02-06,1994,2,6,1993,728,0.77,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.7,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.4,3082
1994-02-07,1994,2,7,1993,733,0.77,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3105
1994-02-08,1994,2,8,1993,743,0.77,4,36,6,5,4,54,105,0.14,638,0,0,0,0,0,0,36,6,5,4,54,685,212,212,212,0,990.0,966.9,0.32,0.23,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.1,3146
1994-02-09,1994,2,9,1993,754,0.77,4,36,6,5,4,54,105,0.14,649,0,0,0,0,0,0,36,6,5,4,54,696,216,216,216,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.2,45.2,45.2,0.0,133.0,3192
1994-02-10,1994,2,10,1993,768,0.77,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,221,221,221,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.1,46.1,46.1,0.0,135.5,3252
1994-02-11,1994,2,11,1993,779,0.7000000000000001,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1994-02-12,1994,2,12,1993,794,0.7000000000000001,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,229,229,229,0,990.0,967.1,0.34,0.26,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.9,3357
1994-02-13,1994,2,13,1993,803,0.7000000000000001,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.4,3394
1994-02-14,1994,2,14,1993,817,0.7000000000000001,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.8,3450
1994-02-15,1994,2,15,1993,825,0.7000000000000001,4,36,6,5,4,54,105,0.13,720,0,0,0,0,0,0,36,6,5,4,54,767,240,240,240,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
1994-02-16,1994,2,16,1993,847,0.7000000000000001,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1994-02-17,1994,2,17,1993,858,0.7000000000000001,4,36,6,5,4,54,105,0.12,753,0,0,0,0,0,0,36,6,5,4,54,800,251,251,251,0,990.0,967.3,0.39,0.3,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,51.1,51.1,51.1,0.0,144.6,3470
1994-02-18,1994,2,18,1993,876,0.7000000000000001,4,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,257,257,257,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1994-02-19,1994,2,19,1993,885,0.7000000000000001,4,36,6,5,4,54,105,0.12,780,0,0,0,0,0,0,36,6,5,4,54,827,260,260,260,0,990.0,967.4,0.41,0.32,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,52.5,52.5,52.5,0.0,144.6,3470
1994-02-20,1994,2,20,1993,905,0.7000000000000001,4,36,6,5,4,54,105,0.12,800,0,0,0,0,0,0,36,6,5,4,54,847,266,266,266,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
1994-02-21,1994,2,21,1993,914,0.66,3,43,7,5,4,78,137,0.15,777,0,0,0,0,0,0,43,7,5,4,78,832,259,259,259,0,990.0,967.6,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1994-02-22,1994,2,22,1993,932,0.66,3,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,265,265,265,0,990.0,967.6,0.43,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
1994-02-23,1994,2,23,1993,951,0.66,3,43,7,5,4,78,137,0.14,814,0,0,0,0,0,0,43,7,5,4,78,869,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,3470
1994-02-24,1994,2,24,1993,971,0.66,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3884
1994-02-25,1994,2,25,1993,989,0.66,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.8,3955
1994-02-26,1994,2,26,1993,1025,0.66,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1994-02-27,1994,2,27,1993,1050,0.66,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.2,4181
1994-02-28,1994,2,28,1993,1066,0.66,3,43,7,5,4,78,137,0.13,929,0,0,0,0,0,0,43,7,5,4,78,984,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.6,4237
1994-03-01,1994,3,1,1993,1085,0.64,3,49,9,9,9,107,183,0.17,902,0,0,0,0,0,0,49,9,9,9,107,969,225,225,225,225,990.0,968.2,0.54,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.1,4107
1994-03-02,1994,3,2,1993,1095,0.64,3,49,9,9,9,107,183,0.17,912,0,0,0,0,0,0,49,9,9,9,107,979,228,228,228,228,990.0,968.2,0.55,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,172.7,4144
1994-03-03,1994,3,3,1993,1117,0.64,3,49,9,9,9,107,183,0.16,934,0,0,0,0,0,0,49,9,9,9,107,1001,233,233,233,233,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,175.9,4221
1994-03-04,1994,3,4,1993,1132,0.64,3,49,9,9,9,107,183,0.16,949,0,0,0,0,0,0,49,9,9,9,107,1016,237,237,237,237,990.0,968.3,0.59,0.4,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.1,4274
1994-03-05,1994,3,5,1993,1151,0.64,3,49,9,9,9,107,183,0.16,968,0,0,0,0,0,0,49,9,9,9,107,1035,242,242,242,242,990.0,968.4,0.6,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.9,4340
1994-03-06,1994,3,6,1993,1195,0.64,3,49,9,9,9,107,183,0.15,1012,0,0,0,0,0,0,49,9,9,9,107,1079,253,253,253,253,990.0,968.5,0.67,0.45,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.7,4480
1994-03-07,1994,3,7,1993,1208,0.64,3,49,9,9,9,107,183,0.15,1025,0,0,0,0,0,0,49,9,9,9,107,1092,256,256,256,256,990.0,968.6,0.69,0.48,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.0,48.0,48.0,48.0,188.2,4516
1994-03-08,1994,3,8,1993,1260,0.64,3,49,9,9,9,107,183,0.15,1077,0,0,0,0,0,0,49,9,9,9,107,1144,269,269,269,269,990.0,968.7,0.76,0.6,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1994-03-09,1994,3,9,1993,1314,0.64,3,49,9,9,9,107,183,0.14,1100,31,8,1,1,1,18,57,10,10,10,125,1178,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1994-03-10,1994,3,10,1993,1327,0.64,3,49,9,9,9,107,183,0.14,1100,44,11,2,2,2,26,60,11,11,11,133,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1994-03-11,1994,3,11,1993,1383,0.65,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1994-03-12,1994,3,12,1993,1414,0.65,3,49,9,9,9,107,183,0.13,1100,131,35,6,6,6,76,84,15,15,15,183,1215,275,275,275,275,990.0,969.2,0.87,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.3,4591
1994-03-13,1994,3,13,1993,1446,0.65,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4560
1994-03-14,1994,3,14,1993,1484,0.65,3,49,9,9,9,107,183,0.12,1100,201,50,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4523
1994-03-15,1994,3,15,1993,1494,0.65,3,49,9,9,9,107,183,0.12,1100,211,51,9,10,10,131,100,18,19,19,238,1237,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,4515
1994-03-16,1994,3,16,1993,1532,0.65,3,49,9,9,9,107,183,0.12,1100,249,51,9,12,12,164,100,18,21,21,271,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4484
1994-03-17,1994,3,17,1993,1570,0.65,3,49,9,9,9,107,183,0.12,1100,287,51,8,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4452
1994-03-18,1994,3,18,1993,1609,0.65,3,49,9,9,9,107,183,0.11,1100,326,51,9,16,16,234,100,18,25,25,341,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
