Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1994-03-19,1994,3,19,1993,1631,0.65,3,49,9,9,9,107,183,0.11,1100,348,51,9,16,17,255,100,18,25,26,362,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1994-03-20,1994,3,20,1993,1693,0.65,3,49,9,9,9,107,183,0.11,1100,410,51,9,16,20,314,100,18,25,29,421,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1994-03-21,1994,3,21,1993,1712,0.66,3,49,9,9,9,107,183,0.11,1100,429,51,9,16,21,332,100,18,25,30,439,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.8,4338
1994-03-22,1994,3,22,1993,1725,0.66,3,49,9,9,9,107,183,0.11,1100,442,51,9,16,21,344,100,18,25,30,451,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4327
1994-03-23,1994,3,23,1993,1748,0.66,3,49,9,9,9,107,183,0.1,1100,465,51,9,16,22,366,100,18,25,31,473,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.5,4308
1994-03-24,1994,3,24,1993,1760,0.66,3,49,9,9,9,107,183,0.1,1100,477,50,9,16,23,378,100,18,25,32,485,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.1,4298
1994-03-25,1994,3,25,1993,1783,0.66,3,49,9,9,9,107,183,0.1,1100,500,51,8,15,24,399,100,18,25,33,506,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1994-03-26,1994,3,26,1993,1807,0.66,3,49,9,9,9,107,183,0.1,1100,524,51,8,15,25,422,100,18,25,34,529,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1994-03-27,1994,3,27,1993,1832,0.66,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1994-03-28,1994,3,28,1993,1832,0.66,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1994-03-29,1994,3,29,1993,1834,0.66,3,49,9,9,9,107,183,0.1,1100,551,51,9,16,27,448,100,18,25,36,555,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1994-03-30,1994,3,30,1993,1839,0.66,3,49,9,9,9,107,183,0.1,1100,556,51,9,16,27,453,100,18,25,36,560,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.4,4233
1994-03-31,1994,3,31,1993,1835,0.66,3,49,9,9,9,107,183,0.1,1100,552,51,9,16,27,449,100,18,25,36,556,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1994-04-01,1994,4,1,1993,1832,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1994-04-02,1994,4,2,1993,1832,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1994-04-03,1994,4,3,1993,1832,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1994-04-04,1994,4,4,1993,1807,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,444,100,18,25,47,516,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1994-04-05,1994,4,5,1993,1801,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,553,55,7,15,37,439,100,18,25,47,511,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1994-04-06,1994,4,6,1993,1783,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,535,55,7,15,36,422,100,18,25,46,494,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1994-04-07,1994,4,7,1993,1767,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,519,55,7,15,35,407,100,18,25,45,479,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1994-04-08,1994,4,8,1993,1751,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,503,55,7,15,34,392,100,18,25,44,464,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1994-04-09,1994,4,9,1993,1745,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,497,55,7,15,33,387,100,18,25,43,459,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1994-04-10,1994,4,10,1993,1716,0.7000000000000001,4,45,11,10,10,72,148,0.09,1100,468,55,7,15,31,359,100,18,25,41,431,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1994-04-11,1994,4,11,1993,1693,0.75,4,45,11,10,10,72,148,0.09,1100,445,55,7,15,30,338,100,18,25,40,410,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1994-04-12,1994,4,12,1993,1652,0.75,4,45,11,10,10,72,148,0.09,1100,404,54,7,15,27,299,100,18,25,37,371,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.8,4386
1994-04-13,1994,4,13,1993,1619,0.75,4,45,11,10,10,72,148,0.09,1100,371,55,6,15,25,269,100,18,25,35,341,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4412
1994-04-14,1994,4,14,1993,1589,0.75,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1994-04-15,1994,4,15,1993,1559,0.75,4,45,11,10,10,72,148,0.09,1100,311,55,7,15,21,213,100,18,25,31,285,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.8,4460
1994-04-16,1994,4,16,1993,1528,0.75,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4484
1994-04-17,1994,4,17,1993,1528,0.75,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1994-04-18,1994,4,18,1993,1492,0.75,4,45,11,10,10,72,148,0.1,1100,244,55,7,15,16,151,100,18,25,26,223,1243,275,275,275,275,990.0,969.5,0.93,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,4513
1994-04-19,1994,4,19,1993,1466,0.75,4,45,11,10,10,72,148,0.1,1100,218,55,7,14,14,126,100,18,24,24,198,1242,275,275,275,275,990.0,969.4,0.93,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,4534
1994-04-20,1994,4,20,1993,1446,0.75,4,45,11,10,10,72,148,0.1,1100,198,55,6,13,13,109,100,18,23,23,181,1241,275,275,275,275,990.0,969.3,0.92,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4551
1994-04-21,1994,4,21,1993,1431,0.84,4,45,11,10,10,72,148,0.1,1100,183,55,7,12,12,96,100,18,22,22,168,1240,275,275,275,275,990.0,969.3,0.92,0.65,988.4,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4564
1994-04-22,1994,4,22,1993,1392,0.84,4,45,11,10,10,72,148,0.11,1100,144,43,7,9,9,73,88,18,19,19,145,1226,275,275,275,275,990.0,969.1,0.88,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1994-04-23,1994,4,23,1993,1355,0.84,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1994-04-24,1994,4,24,1993,1327,0.84,4,45,11,10,10,72,148,0.11,1100,79,24,5,5,5,38,69,16,15,15,110,1201,275,275,275,275,990.0,968.9,0.85,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1994-04-25,1994,4,25,1993,1297,0.84,4,45,11,10,10,72,148,0.11,1100,49,15,3,3,3,24,60,14,13,13,96,1188,275,275,275,275,990.0,968.8,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1994-04-26,1994,4,26,1993,1255,0.84,4,45,11,10,10,72,148,0.12,1100,7,2,0,0,0,3,47,11,10,10,75,1169,275,275,275,275,990.0,968.7,0.8,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
1994-04-27,1994,4,27,1993,1216,0.84,4,45,11,10,10,72,148,0.12,1068,0,0,0,0,0,0,45,11,10,10,72,1134,267,267,267,267,990.0,968.6,0.75,0.58,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1994-04-28,1994,4,28,1993,1195,0.84,4,45,11,10,10,72,148,0.12,1047,0,0,0,0,0,0,45,11,10,10,72,1113,261,261,261,261,990.0,968.5,0.72,0.53,988.8,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.8,4604
1994-04-29,1994,4,29,1993,1172,0.84,4,45,11,10,10,72,148,0.13,1024,0,0,0,0,0,0,45,11,10,10,72,1090,256,256,256,256,990.0,968.4,0.68,0.48,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.3,48.3,48.3,48.3,189.2,4539
1994-04-30,1994,4,30,1993,1151,0.84,4,45,11,10,10,72,148,0.13,1003,0,0,0,0,0,0,45,11,10,10,72,1069,250,250,250,250,990.0,968.4,0.65,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.7,4480
1994-05-01,1994,5,1,1993,1127,0.93,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.0,968.3,0.61,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.7,4409
1994-05-02,1994,5,2,1993,1117,0.93,5,42,9,8,6,82,147,0.13,970,0,0,0,0,0,0,42,9,8,6,82,1029,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.5,46.5,46.5,46.5,182.2,4373
1994-05-03,1994,5,3,1993,1089,0.93,5,42,9,8,6,82,147,0.13,942,0,0,0,0,0,0,42,9,8,6,82,1001,235,235,235,235,990.0,968.2,0.57,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.2,4276
1994-05-04,1994,5,4,1993,1080,0.93,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.8,4243
1994-05-05,1994,5,5,1993,1050,0.93,5,42,9,8,6,82,147,0.14,903,0,0,0,0,0,0,42,9,8,6,82,962,225,225,225,225,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.4,4137
1994-05-06,1994,5,6,1993,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1994-05-07,1994,5,7,1993,989,0.93,5,42,9,8,6,82,147,0.15,842,0,0,0,0,0,0,42,9,8,6,82,901,210,210,210,210,990.0,967.9,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.8,3907
1994-05-08,1994,5,8,1993,952,0.93,5,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,268,268,268,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1994-05-09,1994,5,9,1993,924,0.93,5,42,9,8,6,82,147,0.16,777,0,0,0,0,0,0,42,9,8,6,82,836,259,259,259,0,990.0,967.6,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1994-05-10,1994,5,10,1993,891,0.93,5,42,9,8,6,82,147,0.16,744,0,0,0,0,0,0,42,9,8,6,82,803,248,248,248,0,990.0,967.5,0.39,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,144.6,3470
1994-05-11,1994,5,11,1993,858,0.96,5,42,9,8,6,82,147,0.17,711,0,0,0,0,0,0,42,9,8,6,82,770,237,237,237,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3417
1994-05-12,1994,5,12,1993,834,0.96,5,42,9,8,6,82,147,0.18,687,0,0,0,0,0,0,42,9,8,6,82,746,229,229,229,0,990.0,967.2,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.5,3323
1994-05-13,1994,5,13,1993,794,0.96,5,42,9,8,6,82,147,0.19,647,0,0,0,0,0,0,42,9,8,6,82,706,215,215,215,0,990.0,967.1,0.33,0.23,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.6,3158
1994-05-14,1994,5,14,1993,760,0.96,5,42,9,8,6,82,147,0.19,613,0,0,0,0,0,0,42,9,8,6,82,672,204,204,204,0,990.0,966.9,0.31,0.21,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.7,3015
1994-05-15,1994,5,15,1993,733,0.96,5,42,9,8,6,82,147,0.2,586,0,0,0,0,0,0,42,9,8,6,82,645,195,195,195,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.1,41.1,41.1,0.0,120.6,2895
1994-05-16,1994,5,16,1993,705,0.96,5,42,9,8,6,82,147,0.21,558,0,0,0,0,0,0,42,9,8,6,82,617,186,186,186,0,990.0,966.7,0.28,0.17,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,115.0,2759
1994-05-17,1994,5,17,1993,673,0.96,5,42,9,8,6,82,147,0.22,526,0,0,0,0,0,0,42,9,8,6,82,585,263,263,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,2313
1994-05-18,1994,5,18,1993,636,0.96,5,42,9,8,6,82,147,0.23,489,0,0,0,0,0,0,42,9,8,6,82,548,244,244,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,52.6,52.6,0.0,0.0,96.4,2313
1994-05-19,1994,5,19,1993,615,0.96,5,42,9,8,6,82,147,0.24,468,0,0,0,0,0,0,42,9,8,6,82,527,234,234,0,0,990.0,966.4,0.23,0.12,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1994-05-20,1994,5,20,1993,595,0.96,5,42,9,8,6,82,147,0.25,448,0,0,0,0,0,0,42,9,8,6,82,507,224,224,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2295
1994-05-21,1994,5,21,1993,577,1.0,5,42,9,8,6,82,147,0.25,430,0,0,0,0,0,0,42,9,8,6,82,489,215,215,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
1994-05-22,1994,5,22,1993,556,1.0,5,42,9,8,6,82,147,0.26,409,0,0,0,0,0,0,42,9,8,6,82,468,204,204,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.9,2109
1994-05-23,1994,5,23,1993,542,1.0,5,42,9,8,6,82,147,0.27,395,0,0,0,0,0,0,42,9,8,6,82,454,197,197,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2040
1994-05-24,1994,5,24,1993,527,1.0,5,42,9,8,6,82,147,0.28,380,0,0,0,0,0,0,42,9,8,6,82,439,190,190,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,82.0,1968
1994-05-25,1994,5,25,1993,512,1.0,5,42,9,8,6,82,147,0.29,365,0,0,0,0,0,0,42,9,8,6,82,424,182,182,0,0,990.0,965.9,0.19,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.6,1886
1994-05-26,1994,5,26,1993,494,1.0,5,42,9,8,6,82,147,0.3,347,0,0,0,0,0,0,42,9,8,6,82,406,173,173,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.7,1792
1994-05-27,1994,5,27,1993,479,1.0,5,42,9,8,6,82,147,0.31,332,0,0,0,0,0,0,42,9,8,6,82,391,166,166,0,0,990.0,965.8,0.17,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1712
1994-05-28,1994,5,28,1993,472,1.0,5,42,9,8,6,82,147,0.31,325,0,0,0,0,0,0,42,9,8,6,82,384,162,162,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1677
1994-05-29,1994,5,29,1993,462,1.0,5,42,9,8,6,82,147,0.32,315,0,0,0,0,0,0,42,9,8,6,82,374,157,157,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1627
1994-05-30,1994,5,30,1993,453,1.0,5,42,9,8,6,82,147,0.32,306,0,0,0,0,0,0,42,9,8,6,82,365,153,153,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1579
1994-05-31,1994,5,31,1993,445,1.0,5,42,9,8,6,82,147,0.33,298,0,0,0,0,0,0,42,9,8,6,82,357,149,149,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.3,1542
1994-06-01,1994,6,1,1993,440,0.99,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1994-06-02,1994,6,2,1993,430,0.99,5,39,9,7,5,59,119,0.28,311,0,0,0,0,0,0,39,9,7,5,59,366,155,155,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1617
1994-06-03,1994,6,3,1993,422,0.99,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1994-06-04,1994,6,4,1993,417,0.99,5,39,9,7,5,59,119,0.28,298,0,0,0,0,0,0,39,9,7,5,59,353,149,149,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1551
1994-06-05,1994,6,5,1993,413,0.99,5,39,9,7,5,59,119,0.29,294,0,0,0,0,0,0,39,9,7,5,59,349,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.7,1529
1994-06-06,1994,6,6,1993,408,0.99,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1994-06-07,1994,6,7,1993,398,0.99,5,39,9,7,5,59,119,0.3,279,0,0,0,0,0,0,39,9,7,5,59,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1994-06-08,1994,6,8,1993,389,0.99,5,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,270,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1994-06-09,1994,6,9,1993,386,0.99,5,39,9,7,5,59,119,0.31,267,0,0,0,0,0,0,39,9,7,5,59,322,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1994-06-10,1994,6,10,1993,380,0.99,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,261,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1994-06-11,1994,6,11,1993,373,0.98,5,39,9,7,5,59,119,0.32,254,0,0,0,0,0,0,39,9,7,5,59,309,254,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,48.2,1156
1994-06-12,1994,6,12,1993,370,0.98,5,39,9,7,5,59,119,0.32,251,0,0,0,0,0,0,39,9,7,5,59,306,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1994-06-13,1994,6,13,1993,364,0.98,5,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1994-06-14,1994,6,14,1993,360,0.98,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1994-06-15,1994,6,15,1993,353,0.98,5,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,234,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1994-06-16,1994,6,16,1993,350,0.98,5,39,9,7,5,59,119,0.34,231,0,0,0,0,0,0,39,9,7,5,59,286,231,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1994-06-17,1994,6,17,1993,346,0.98,5,39,9,7,5,59,119,0.34,227,0,0,0,0,0,0,39,9,7,5,59,282,227,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1994-06-18,1994,6,18,1993,340,0.98,5,39,9,7,5,59,119,0.35,221,0,0,0,0,0,0,39,9,7,5,59,276,221,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
1994-06-19,1994,6,19,1993,338,0.98,5,39,9,7,5,59,119,0.35,219,0,0,0,0,0,0,39,9,7,5,59,274,219,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
1994-06-20,1994,6,20,1993,329,0.98,5,39,9,7,5,59,119,0.36,210,0,0,0,0,0,0,39,9,7,5,59,265,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1994-06-21,1994,6,21,1993,326,0.98,5,39,9,7,5,59,119,0.36,207,0,0,0,0,0,0,39,9,7,5,59,262,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1127
1994-06-22,1994,6,22,1993,326,0.98,5,39,9,7,5,59,119,0.36,207,0,0,0,0,0,0,39,9,7,5,59,262,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1127
1994-06-23,1994,6,23,1993,323,0.98,5,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1994-06-24,1994,6,24,1993,323,0.98,5,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1994-06-25,1994,6,25,1993,323,0.98,5,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1994-06-26,1994,6,26,1993,320,0.98,5,39,9,7,5,59,119,0.37,201,0,0,0,0,0,0,39,9,7,5,59,256,201,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1092
1994-06-27,1994,6,27,1993,311,0.98,5,39,9,7,5,59,119,0.38,192,0,0,0,0,0,0,39,9,7,5,59,247,192,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1994-06-28,1994,6,28,1993,310,0.98,5,39,9,7,5,59,119,0.38,191,0,0,0,0,0,0,39,9,7,5,59,246,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1994-06-29,1994,6,29,1993,308,0.98,5,39,9,7,5,59,119,0.39,189,0,0,0,0,0,0,39,9,7,5,59,244,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1027
1994-06-30,1994,6,30,1993,306,0.98,5,39,9,7,5,59,119,0.39,187,0,0,0,0,0,0,39,9,7,5,59,242,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
1994-07-01,1994,7,1,1993,302,0.98,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1994-07-02,1994,7,2,1993,299,0.98,5,37,8,6,4,53,108,0.36,191,0,0,0,0,0,0,37,8,6,4,53,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1994-07-03,1994,7,3,1993,294,0.98,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1015
1994-07-04,1994,7,4,1993,294,0.98,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1015
1994-07-05,1994,7,5,1993,292,0.98,5,37,8,6,4,53,108,0.37,184,0,0,0,0,0,0,37,8,6,4,53,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1994-07-06,1994,7,6,1993,291,0.98,5,37,8,6,4,53,108,0.37,183,0,0,0,0,0,0,37,8,6,4,53,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1994-07-07,1994,7,7,1993,290,0.98,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,992
1994-07-08,1994,7,8,1993,290,0.98,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,992
1994-07-09,1994,7,9,1993,287,0.98,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,972
1994-07-10,1994,7,10,1993,287,0.98,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,972
1994-07-11,1994,7,11,1993,287,0.98,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,972
1994-07-12,1994,7,12,1993,284,0.98,5,37,8,6,4,53,108,0.38,176,0,0,0,0,0,0,37,8,6,4,53,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.9,957
1994-07-13,1994,7,13,1993,283,0.98,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.7,953
1994-07-14,1994,7,14,1993,283,0.98,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.6,951
1994-07-15,1994,7,15,1993,275,0.98,5,37,8,6,4,53,108,0.39,167,0,0,0,0,0,0,37,8,6,4,53,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,905
1994-07-16,1994,7,16,1993,273,0.98,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.2,892
1994-07-17,1994,7,17,1993,271,0.98,5,37,8,6,4,53,108,0.4,163,0,0,0,0,0,0,37,8,6,4,53,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1994-07-18,1994,7,18,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1994-07-19,1994,7,19,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,871
1994-07-20,1994,7,20,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,871
1994-07-21,1994,7,21,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,871
1994-07-22,1994,7,22,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,871
1994-07-23,1994,7,23,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,871
1994-07-24,1994,7,24,1993,266,0.98,5,37,8,6,4,53,108,0.4,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,852
1994-07-25,1994,7,25,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1994-07-26,1994,7,26,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1994-07-27,1994,7,27,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1994-07-28,1994,7,28,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1994-07-29,1994,7,29,1993,261,0.98,5,37,8,6,4,53,108,0.41,153,0,0,0,0,0,0,37,8,6,4,53,204,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
1994-07-30,1994,7,30,1993,261,0.98,5,37,8,6,4,53,108,0.41,153,0,0,0,0,0,0,37,8,6,4,53,204,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
1994-07-31,1994,7,31,1993,259,0.98,5,37,8,6,4,53,108,0.42,151,0,0,0,0,0,0,37,8,6,4,53,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,812
1994-08-01,1994,8,1,1993,258,0.98,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,890
1994-08-02,1994,8,2,1993,251,0.98,5,34,7,5,3,44,93,0.37,158,0,0,0,0,0,0,34,7,5,3,44,204,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1994-08-03,1994,8,3,1993,248,0.98,5,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1994-08-04,1994,8,4,1993,246,0.98,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1994-08-05,1994,8,5,1993,246,0.98,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1994-08-06,1994,8,6,1993,246,0.98,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1994-08-07,1994,8,7,1993,243,0.98,5,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1994-08-08,1994,8,8,1993,239,0.98,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
1994-08-09,1994,8,9,1993,237,0.98,5,34,7,5,3,44,93,0.39,144,0,0,0,0,0,0,34,7,5,3,44,190,144,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
1994-08-10,1994,8,10,1993,236,0.98,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.2,771
1994-08-11,1994,8,11,1993,234,0.98,5,34,7,5,3,44,93,0.4,141,0,0,0,0,0,0,34,7,5,3,44,187,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
1994-08-12,1994,8,12,1993,229,0.98,5,34,7,5,3,44,93,0.41,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1994-08-13,1994,8,13,1993,228,0.98,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,727
1994-08-14,1994,8,14,1993,228,0.98,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,727
1994-08-15,1994,8,15,1993,228,0.98,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,727
1994-08-16,1994,8,16,1993,227,0.98,5,34,7,5,3,44,93,0.41,134,0,0,0,0,0,0,34,7,5,3,44,180,134,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
1994-08-17,1994,8,17,1993,226,0.98,5,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1994-08-18,1994,8,18,1993,224,0.98,5,34,7,5,3,44,93,0.41,131,0,0,0,0,0,0,34,7,5,3,44,177,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1994-08-19,1994,8,19,1993,222,0.98,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1994-08-20,1994,8,20,1993,222,0.98,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1994-08-21,1994,8,21,1993,220,0.98,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1994-08-22,1994,8,22,1993,214,0.98,5,34,7,5,3,44,93,0.43,121,0,0,0,0,0,0,34,7,5,3,44,167,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1994-08-23,1994,8,23,1993,213,0.98,5,34,7,5,3,44,93,0.43,120,0,0,0,0,0,0,34,7,5,3,44,166,120,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1994-08-24,1994,8,24,1993,212,0.98,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
1994-08-25,1994,8,25,1993,212,0.98,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1994-08-26,1994,8,26,1993,209,0.98,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1994-08-27,1994,8,27,1993,209,0.98,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1994-08-28,1994,8,28,1993,206,0.98,5,34,7,5,3,44,93,0.45,113,0,0,0,0,0,0,34,7,5,3,44,159,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1994-08-29,1994,8,29,1993,201,0.98,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1994-08-30,1994,8,30,1993,201,0.98,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1994-08-31,1994,8,31,1993,200,0.98,5,34,7,5,3,44,93,0.46,107,0,0,0,0,0,0,34,7,5,3,44,153,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1994-09-01,1994,9,1,1993,200,0.98,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1994-09-02,1994,9,2,1993,201,0.98,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1994-09-03,1994,9,3,1993,201,0.98,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1994-09-04,1994,9,4,1993,200,0.98,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1994-09-05,1994,9,5,1993,199,0.98,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1994-09-06,1994,9,6,1993,197,0.98,5,30,6,4,2,30,72,0.36,125,0,0,0,0,0,0,30,6,4,2,30,165,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
1994-09-07,1994,9,7,1993,195,0.98,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,666
1994-09-08,1994,9,8,1993,194,0.98,5,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.5,659
1994-09-09,1994,9,9,1993,193,0.98,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,650
1994-09-10,1994,9,10,1993,191,0.98,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1994-09-11,1994,9,11,1993,188,0.98,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1994-09-12,1994,9,12,1993,185,0.98,5,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,606
1994-09-13,1994,9,13,1993,184,0.98,5,30,6,4,2,30,72,0.39,112,0,0,0,0,0,0,30,6,4,2,30,152,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.0,598
1994-09-14,1994,9,14,1993,183,0.98,5,30,6,4,2,30,72,0.39,111,0,0,0,0,0,0,30,6,4,2,30,151,111,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.7,592
1994-09-15,1994,9,15,1993,182,0.98,5,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1994-09-16,1994,9,16,1993,179,0.98,5,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,572
1994-09-17,1994,9,17,1993,182,0.98,5,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1994-09-18,1994,9,18,1993,182,0.98,5,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1994-09-19,1994,9,19,1993,182,0.98,5,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1994-09-20,1994,9,20,1993,179,0.98,5,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,572
1994-09-21,1994,9,21,1993,177,0.98,5,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.2,557
1994-09-22,1994,9,22,1993,171,0.98,5,30,6,4,2,30,72,0.42,99,0,0,0,0,0,0,30,6,4,2,30,139,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.8,522
1994-09-23,1994,9,23,1993,169,0.98,5,30,6,4,2,30,72,0.43,97,0,0,0,0,0,0,30,6,4,2,30,137,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.4,513
1994-09-24,1994,9,24,1993,166,0.98,5,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,499
1994-09-25,1994,9,25,1993,162,0.98,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1994-09-26,1994,9,26,1993,158,0.98,5,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.2,460
1994-09-27,1994,9,27,1993,157,0.98,5,30,6,4,2,30,72,0.46,85,0,0,0,0,0,0,30,6,4,2,30,125,85,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.0,455
1994-09-28,1994,9,28,1993,156,0.98,5,30,6,4,2,30,72,0.46,84,0,0,0,0,0,0,30,6,4,2,30,124,84,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.5,0.0,0.0,0.0,18.8,450
1994-09-29,1994,9,29,1993,155,0.98,5,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.4,0.0,0.0,0.0,18.7,447
1994-09-30,1994,9,30,1993,162,0.98,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1994-10-01,1994,10,1,1994,158,0.98,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1994-10-02,1994,10,2,1994,158,0.98,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1994-10-03,1994,10,3,1994,155,0.98,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-04,1994,10,4,1994,156,0.98,5,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.1,554
1994-10-05,1994,10,5,1994,158,0.98,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1994-10-06,1994,10,6,1994,162,0.98,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1994-10-07,1994,10,7,1994,158,0.98,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1994-10-08,1994,10,8,1994,155,0.98,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-09,1994,10,9,1994,155,0.98,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-10,1994,10,10,1994,156,0.98,5,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.1,554
1994-10-11,1994,10,11,1994,156,0.97,5,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1994-10-12,1994,10,12,1994,155,0.97,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.7,545
1994-10-13,1994,10,13,1994,154,0.97,5,24,4,2,2,20,52,0.34,102,0,0,0,0,0,0,24,4,2,2,20,132,102,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,22.5,539
1994-10-14,1994,10,14,1994,156,0.97,5,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.1,554
1994-10-15,1994,10,15,1994,155,0.97,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-16,1994,10,16,1994,155,0.97,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-17,1994,10,17,1994,154,0.97,5,24,4,2,2,20,52,0.34,102,0,0,0,0,0,0,24,4,2,2,20,132,102,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,22.5,539
1994-10-18,1994,10,18,1994,150,0.97,5,24,4,2,2,20,52,0.35,98,0,0,0,0,0,0,24,4,2,2,20,128,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,518
1994-10-19,1994,10,19,1994,147,0.97,5,24,4,2,2,20,52,0.35,95,0,0,0,0,0,0,24,4,2,2,20,125,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.1,505
1994-10-20,1994,10,20,1994,145,0.97,5,24,4,2,2,20,52,0.36,93,0,0,0,0,0,0,24,4,2,2,20,123,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.6,493
1994-10-21,1994,10,21,1994,138,0.96,5,24,4,2,2,20,52,0.37,86,0,0,0,0,0,0,24,4,2,2,20,116,86,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,20.0,0.0,0.0,0.0,19.2,461
1994-10-22,1994,10,22,1994,143,0.96,5,24,4,2,2,20,52,0.36,91,0,0,0,0,0,0,24,4,2,2,20,121,91,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.2,485
1994-10-23,1994,10,23,1994,155,0.96,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-24,1994,10,24,1994,158,0.96,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1994-10-25,1994,10,25,1994,162,0.96,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1994-10-26,1994,10,26,1994,163,0.96,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,595
1994-10-27,1994,10,27,1994,155,0.96,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-28,1994,10,28,1994,155,0.96,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-29,1994,10,29,1994,155,0.96,5,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1994-10-30,1994,10,30,1994,158,0.96,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1994-10-31,1994,10,31,1994,158,0.96,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1994-11-01,1994,11,1,1994,157,0.96,5,23,4,2,2,19,50,0.32,107,0,0,0,0,0,0,23,4,2,2,19,136,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.8,572
1994-11-02,1994,11,2,1994,156,0.96,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,566
1994-11-03,1994,11,3,1994,155,0.96,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,560
1994-11-04,1994,11,4,1994,155,0.96,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,560
1994-11-05,1994,11,5,1994,155,0.96,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,560
1994-11-06,1994,11,6,1994,155,0.96,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,560
1994-11-07,1994,11,7,1994,156,0.96,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1994-11-08,1994,11,8,1994,157,0.96,5,23,4,2,2,19,50,0.32,107,0,0,0,0,0,0,23,4,2,2,19,136,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.8,571
1994-11-09,1994,11,9,1994,158,0.96,5,23,4,2,2,19,50,0.31,108,0,0,0,0,0,0,23,4,2,2,19,137,108,0,0,0,990.0,964.5,0.08,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.1,577
1994-11-10,1994,11,10,1994,155,0.96,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,560
1994-11-11,1994,11,11,1994,155,0.96,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,560
1994-11-12,1994,11,12,1994,158,0.96,5,23,4,2,2,19,50,0.32,108,0,0,0,0,0,0,23,4,2,2,19,137,108,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1994-11-13,1994,11,13,1994,163,0.96,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,606
1994-11-14,1994,11,14,1994,163,0.96,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,606
