Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1994-11-15,1994,11,15,1994,164,0.96,5,23,4,2,2,19,50,0.3,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,609
1994-11-16,1994,11,16,1994,165,0.96,5,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,615
1994-11-17,1994,11,17,1994,166,0.96,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1994-11-18,1994,11,18,1994,166,0.96,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1994-11-19,1994,11,19,1994,169,0.96,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1994-11-20,1994,11,20,1994,177,0.96,5,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1994-11-21,1994,11,21,1994,188,0.98,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
1994-11-22,1994,11,22,1994,190,0.98,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1994-11-23,1994,11,23,1994,190,0.98,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1994-11-24,1994,11,24,1994,191,0.98,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,764
1994-11-25,1994,11,25,1994,191,0.98,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,764
1994-11-26,1994,11,26,1994,188,0.98,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
1994-11-27,1994,11,27,1994,185,0.98,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1994-11-28,1994,11,28,1994,189,0.98,5,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.4,752
1994-11-29,1994,11,29,1994,191,0.98,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,764
1994-11-30,1994,11,30,1994,193,0.98,5,23,4,2,2,19,50,0.26,143,0,0,0,0,0,0,23,4,2,2,19,172,143,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
1994-12-01,1994,12,1,1994,194,0.99,5,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,733
1994-12-02,1994,12,2,1994,193,0.99,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1994-12-03,1994,12,3,1994,192,0.99,5,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
1994-12-04,1994,12,4,1994,193,0.99,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1994-12-05,1994,12,5,1994,191,0.99,5,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
1994-12-06,1994,12,6,1994,189,0.99,5,26,4,3,2,24,59,0.31,130,0,0,0,0,0,0,26,4,3,2,24,163,130,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
1994-12-07,1994,12,7,1994,191,0.99,5,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
1994-12-08,1994,12,8,1994,193,0.99,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1994-12-09,1994,12,9,1994,193,0.99,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1994-12-10,1994,12,10,1994,194,0.99,5,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,733
1994-12-11,1994,12,11,1994,200,1.0,5,26,4,3,2,24,59,0.29,141,0,0,0,0,0,0,26,4,3,2,24,174,141,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.9,764
1994-12-12,1994,12,12,1994,206,1.0,5,26,4,3,2,24,59,0.29,147,0,0,0,0,0,0,26,4,3,2,24,180,147,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1994-12-13,1994,12,13,1994,214,1.0,5,26,4,3,2,24,59,0.27,155,0,0,0,0,0,0,26,4,3,2,24,188,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,844
1994-12-14,1994,12,14,1994,226,1.0,5,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1994-12-15,1994,12,15,1994,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1994-12-16,1994,12,16,1994,258,1.0,5,26,4,3,2,24,59,0.23,199,0,0,0,0,0,0,26,4,3,2,24,232,199,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1994-12-17,1994,12,17,1994,243,1.0,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,1010
1994-12-18,1994,12,18,1994,264,1.0,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1125
1994-12-19,1994,12,19,1994,266,1.0,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1139
1994-12-20,1994,12,20,1994,258,1.0,5,26,4,3,2,24,59,0.23,199,0,0,0,0,0,0,26,4,3,2,24,232,199,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1994-12-21,1994,12,21,1994,258,0.98,5,26,4,3,2,24,59,0.23,199,0,0,0,0,0,0,26,4,3,2,24,232,199,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1994-12-22,1994,12,22,1994,261,0.98,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1994-12-23,1994,12,23,1994,264,0.98,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1125
1994-12-24,1994,12,24,1994,264,0.98,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1125
1994-12-25,1994,12,25,1994,261,0.98,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1994-12-26,1994,12,26,1994,261,0.98,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1994-12-27,1994,12,27,1994,264,0.98,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1125
1994-12-28,1994,12,28,1994,266,0.98,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1139
1994-12-29,1994,12,29,1994,270,0.98,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1994-12-30,1994,12,30,1994,270,0.98,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1994-12-31,1994,12,31,1994,281,0.98,5,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,222,0,0,0,990.0,964.8,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1995-01-01,1995,1,1,1994,283,0.99,5,29,5,4,2,33,73,0.26,210,0,0,0,0,0,0,29,5,4,2,33,248,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1995-01-02,1995,1,2,1994,306,0.99,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,233,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1995-01-03,1995,1,3,1994,309,0.99,5,29,5,4,2,33,73,0.24,236,0,0,0,0,0,0,29,5,4,2,33,274,236,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
1995-01-04,1995,1,4,1994,306,0.99,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,233,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1995-01-05,1995,1,5,1994,302,0.99,5,29,5,4,2,33,73,0.24,229,0,0,0,0,0,0,29,5,4,2,33,267,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,1156
1995-01-06,1995,1,6,1994,302,0.99,5,29,5,4,2,33,73,0.24,229,0,0,0,0,0,0,29,5,4,2,33,267,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,1156
1995-01-07,1995,1,7,1994,309,0.99,5,29,5,4,2,33,73,0.24,236,0,0,0,0,0,0,29,5,4,2,33,274,236,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
1995-01-08,1995,1,8,1994,309,0.99,5,29,5,4,2,33,73,0.24,236,0,0,0,0,0,0,29,5,4,2,33,274,236,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
1995-01-09,1995,1,9,1994,325,0.99,5,29,5,4,2,33,73,0.22,252,0,0,0,0,0,0,29,5,4,2,33,290,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1995-01-10,1995,1,10,1994,323,0.99,5,29,5,4,2,33,73,0.23,250,0,0,0,0,0,0,29,5,4,2,33,288,250,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1995-01-11,1995,1,11,1994,320,0.99,5,29,5,4,2,33,73,0.23,247,0,0,0,0,0,0,29,5,4,2,33,285,247,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
1995-01-12,1995,1,12,1994,316,0.99,5,29,5,4,2,33,73,0.23,243,0,0,0,0,0,0,29,5,4,2,33,281,243,0,0,0,990.0,965.0,0.13,0.02,989.8,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1995-01-13,1995,1,13,1994,320,0.99,5,29,5,4,2,33,73,0.23,247,0,0,0,0,0,0,29,5,4,2,33,285,247,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
1995-01-14,1995,1,14,1994,323,0.99,5,29,5,4,2,33,73,0.23,250,0,0,0,0,0,0,29,5,4,2,33,288,250,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1995-01-15,1995,1,15,1994,323,0.99,5,29,5,4,2,33,73,0.23,250,0,0,0,0,0,0,29,5,4,2,33,288,250,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1995-01-16,1995,1,16,1994,323,0.99,5,29,5,4,2,33,73,0.23,250,0,0,0,0,0,0,29,5,4,2,33,288,250,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1995-01-17,1995,1,17,1994,323,0.99,5,29,5,4,2,33,73,0.23,250,0,0,0,0,0,0,29,5,4,2,33,288,250,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1995-01-18,1995,1,18,1994,325,0.99,5,29,5,4,2,33,73,0.22,252,0,0,0,0,0,0,29,5,4,2,33,290,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1995-01-19,1995,1,19,1994,325,0.99,5,29,5,4,2,33,73,0.22,252,0,0,0,0,0,0,29,5,4,2,33,290,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1995-01-20,1995,1,20,1994,329,0.99,5,29,5,4,2,33,73,0.22,256,0,0,0,0,0,0,29,5,4,2,33,294,256,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1995-01-21,1995,1,21,1994,335,1.0,5,29,5,4,2,33,73,0.22,262,0,0,0,0,0,0,29,5,4,2,33,300,262,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1995-01-22,1995,1,22,1994,335,1.0,5,29,5,4,2,33,73,0.22,262,0,0,0,0,0,0,29,5,4,2,33,300,262,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1995-01-23,1995,1,23,1994,344,1.0,5,29,5,4,2,33,73,0.21,271,0,0,0,0,0,0,29,5,4,2,33,309,271,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,61.5,0.0,0.0,0.0,48.2,1156
1995-01-24,1995,1,24,1994,346,1.0,5,29,5,4,2,33,73,0.21,273,0,0,0,0,0,0,29,5,4,2,33,311,273,0,0,0,990.0,965.1,0.15,0.03,989.8,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,61.8,0.0,0.0,0.0,48.2,1156
1995-01-25,1995,1,25,1994,345,1.0,5,29,5,4,2,33,73,0.21,272,0,0,0,0,0,0,29,5,4,2,33,310,272,0,0,0,990.0,965.1,0.15,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,61.6,0.0,0.0,0.0,48.2,1156
1995-01-26,1995,1,26,1994,346,1.0,5,29,5,4,2,33,73,0.21,273,0,0,0,0,0,0,29,5,4,2,33,311,273,0,0,0,990.0,965.1,0.15,0.03,989.8,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1995-01-27,1995,1,27,1994,350,1.0,5,29,5,4,2,33,73,0.21,277,0,0,0,0,0,0,29,5,4,2,33,315,138,138,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1995-01-28,1995,1,28,1994,364,1.0,5,29,5,4,2,33,73,0.2,291,0,0,0,0,0,0,29,5,4,2,33,329,145,145,0,0,990.0,965.2,0.15,0.04,989.8,2,24.4,24.4,24.6,24.6,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1527
1995-01-29,1995,1,29,1994,380,1.0,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1995-01-30,1995,1,30,1994,380,1.0,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1995-01-31,1995,1,31,1994,386,1.0,5,29,5,4,2,33,73,0.19,313,0,0,0,0,0,0,29,5,4,2,33,351,156,156,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
1995-02-01,1995,2,1,1994,389,1.0,5,31,6,4,3,41,85,0.22,304,0,0,0,0,0,0,31,6,4,3,41,345,152,152,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1995-02-02,1995,2,2,1994,391,1.0,5,31,6,4,3,41,85,0.22,306,0,0,0,0,0,0,31,6,4,3,41,347,153,153,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1995-02-03,1995,2,3,1994,398,1.0,5,31,6,4,3,41,85,0.21,313,0,0,0,0,0,0,31,6,4,3,41,354,156,156,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1995-02-04,1995,2,4,1994,402,1.0,5,31,6,4,3,41,85,0.21,317,0,0,0,0,0,0,31,6,4,3,41,358,158,158,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1995-02-05,1995,2,5,1994,408,1.0,5,31,6,4,3,41,85,0.21,323,0,0,0,0,0,0,31,6,4,3,41,364,161,161,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1683
1995-02-06,1995,2,6,1994,417,1.0,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.3,1734
1995-02-07,1995,2,7,1994,420,1.0,5,31,6,4,3,41,85,0.2,335,0,0,0,0,0,0,31,6,4,3,41,376,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.9,1749
1995-02-08,1995,2,8,1994,421,1.0,5,31,6,4,3,41,85,0.2,336,0,0,0,0,0,0,31,6,4,3,41,377,168,168,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,73.0,1752
1995-02-09,1995,2,9,1994,422,1.0,5,31,6,4,3,41,85,0.2,337,0,0,0,0,0,0,31,6,4,3,41,378,168,168,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.3,1759
1995-02-10,1995,2,10,1994,426,1.0,5,31,6,4,3,41,85,0.2,341,0,0,0,0,0,0,31,6,4,3,41,382,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.3,1782
1995-02-11,1995,2,11,1994,426,0.99,5,31,6,4,3,41,85,0.2,341,0,0,0,0,0,0,31,6,4,3,41,382,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.3,1782
1995-02-12,1995,2,12,1994,440,0.99,5,31,6,4,3,41,85,0.19,355,0,0,0,0,0,0,31,6,4,3,41,396,177,177,0,0,990.0,965.6,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.3,1855
1995-02-13,1995,2,13,1994,455,0.99,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1941
1995-02-14,1995,2,14,1994,459,0.99,5,31,6,4,3,41,85,0.19,374,0,0,0,0,0,0,31,6,4,3,41,415,187,187,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1961
1995-02-15,1995,2,15,1994,462,0.99,5,31,6,4,3,41,85,0.18,377,0,0,0,0,0,0,31,6,4,3,41,418,188,188,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,1978
1995-02-16,1995,2,16,1994,467,0.99,5,31,6,4,3,41,85,0.18,382,0,0,0,0,0,0,31,6,4,3,41,423,191,191,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.5,42.5,0.0,0.0,83.4,2001
1995-02-17,1995,2,17,1994,470,0.99,5,31,6,4,3,41,85,0.18,385,0,0,0,0,0,0,31,6,4,3,41,426,192,192,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.0,2016
1995-02-18,1995,2,18,1994,472,0.99,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1995-02-19,1995,2,19,1994,477,0.99,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2052
1995-02-20,1995,2,20,1994,486,0.99,5,31,6,4,3,41,85,0.17,401,0,0,0,0,0,0,31,6,4,3,41,442,200,200,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2095
1995-02-21,1995,2,21,1994,489,0.99,5,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2111
1995-02-22,1995,2,22,1994,494,0.99,5,31,6,4,3,41,85,0.17,409,0,0,0,0,0,0,31,6,4,3,41,450,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.1,2137
1995-02-23,1995,2,23,1994,505,0.99,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1995-02-24,1995,2,24,1994,505,0.99,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1995-02-25,1995,2,25,1994,523,0.99,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.0,966.0,0.2,0.11,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2273
1995-02-26,1995,2,26,1994,532,0.99,5,31,6,4,3,41,85,0.16,447,0,0,0,0,0,0,31,6,4,3,41,488,223,223,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
1995-02-27,1995,2,27,1994,532,0.99,5,31,6,4,3,41,85,0.16,447,0,0,0,0,0,0,31,6,4,3,41,488,223,223,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
1995-02-28,1995,2,28,1994,540,0.99,5,31,6,4,3,41,85,0.16,455,0,0,0,0,0,0,31,6,4,3,41,496,227,227,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1995-03-01,1995,3,1,1994,549,0.99,5,36,8,6,4,53,107,0.19,442,0,0,0,0,0,0,36,8,6,4,53,492,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2283
1995-03-02,1995,3,2,1994,556,0.99,5,36,8,6,4,53,107,0.19,449,0,0,0,0,0,0,36,8,6,4,53,499,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1995-03-03,1995,3,3,1994,556,0.99,5,36,8,6,4,53,107,0.19,449,0,0,0,0,0,0,36,8,6,4,53,499,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1995-03-04,1995,3,4,1994,562,0.99,5,36,8,6,4,53,107,0.19,455,0,0,0,0,0,0,36,8,6,4,53,505,227,227,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1995-03-05,1995,3,5,1994,566,0.99,5,36,8,6,4,53,107,0.19,459,0,0,0,0,0,0,36,8,6,4,53,509,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1995-03-06,1995,3,6,1994,577,0.99,5,36,8,6,4,53,107,0.19,470,0,0,0,0,0,0,36,8,6,4,53,520,235,235,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1995-03-07,1995,3,7,1994,589,0.99,5,36,8,6,4,53,107,0.18,482,0,0,0,0,0,0,36,8,6,4,53,532,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1995-03-08,1995,3,8,1994,601,0.99,5,36,8,6,4,53,107,0.18,494,0,0,0,0,0,0,36,8,6,4,53,544,247,247,0,0,990.0,966.3,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1995-03-09,1995,3,9,1994,608,0.99,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1995-03-10,1995,3,10,1994,615,0.99,5,36,8,6,4,53,107,0.17,508,0,0,0,0,0,0,36,8,6,4,53,558,254,254,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1995-03-11,1995,3,11,1994,623,0.99,5,36,8,6,4,53,107,0.17,516,0,0,0,0,0,0,36,8,6,4,53,566,258,258,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1995-03-12,1995,3,12,1994,636,0.99,5,36,8,6,4,53,107,0.17,529,0,0,0,0,0,0,36,8,6,4,53,579,264,264,0,0,990.0,966.4,0.26,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
1995-03-13,1995,3,13,1994,654,0.99,5,36,8,6,4,53,107,0.16,547,0,0,0,0,0,0,36,8,6,4,53,597,273,273,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1995-03-14,1995,3,14,1994,666,0.99,5,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,186,186,186,0,990.0,966.6,0.27,0.17,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2786
1995-03-15,1995,3,15,1994,682,0.99,5,36,8,6,4,53,107,0.16,575,0,0,0,0,0,0,36,8,6,4,53,625,191,191,191,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,40.7,40.7,40.7,0.0,119.3,2862
1995-03-16,1995,3,16,1994,691,0.99,5,36,8,6,4,53,107,0.15,584,0,0,0,0,0,0,36,8,6,4,53,634,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.2,2909
1995-03-17,1995,3,17,1994,712,0.99,5,36,8,6,4,53,107,0.15,605,0,0,0,0,0,0,36,8,6,4,53,655,201,201,201,0,990.0,966.7,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.1,3002
1995-03-18,1995,3,18,1994,733,0.99,5,36,8,6,4,53,107,0.15,626,0,0,0,0,0,0,36,8,6,4,53,676,208,208,208,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.0,3095
1995-03-19,1995,3,19,1994,748,0.99,5,36,8,6,4,53,107,0.14,641,0,0,0,0,0,0,36,8,6,4,53,691,213,213,213,0,990.0,966.9,0.32,0.23,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.5,3156
1995-03-20,1995,3,20,1994,751,0.99,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.1,3171
1995-03-21,1995,3,21,1994,779,0.98,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3287
1995-03-22,1995,3,22,1994,801,0.98,5,36,8,6,4,53,107,0.13,694,0,0,0,0,0,0,36,8,6,4,53,744,231,231,231,0,990.0,967.1,0.35,0.26,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.6,3374
1995-03-23,1995,3,23,1994,819,0.98,5,36,8,6,4,53,107,0.13,712,0,0,0,0,0,0,36,8,6,4,53,762,237,237,237,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.8,48.8,48.8,0.0,143.6,3446
1995-03-24,1995,3,24,1994,843,0.98,5,36,8,6,4,53,107,0.13,736,0,0,0,0,0,0,36,8,6,4,53,786,245,245,245,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,144.6,3470
1995-03-25,1995,3,25,1994,863,0.98,5,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,252,252,252,0,990.0,967.4,0.39,0.31,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1995-03-26,1995,3,26,1994,885,0.98,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.32,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
1995-03-27,1995,3,27,1994,924,0.98,5,36,8,6,4,53,107,0.12,817,0,0,0,0,0,0,36,8,6,4,53,867,272,272,272,0,990.0,967.6,0.45,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,54.5,54.5,54.5,0.0,144.6,3470
1995-03-28,1995,3,28,1994,952,0.98,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.0,967.7,0.47,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.7,3953
1995-03-29,1995,3,29,1994,997,0.98,5,36,8,6,4,53,107,0.11,890,0,0,0,0,0,0,36,8,6,4,53,940,222,222,222,222,990.0,967.9,0.52,0.37,989.1,4,21.0,21.0,21.0,21.0,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.6,4117
1995-03-30,1995,3,30,1994,1042,0.98,5,36,8,6,4,53,107,0.1,935,0,0,0,0,0,0,36,8,6,4,53,985,233,233,233,233,990.0,968.0,0.56,0.39,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.4,4281
1995-03-31,1995,3,31,1994,1059,0.98,5,36,8,6,4,53,107,0.1,952,0,0,0,0,0,0,36,8,6,4,53,1002,238,238,238,238,990.0,968.1,0.57,0.4,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.0,4342
1995-04-01,1995,4,1,1994,1086,0.95,5,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.6,4358
1995-04-02,1995,4,2,1994,1125,0.95,5,40,10,8,5,62,125,0.11,1000,0,0,0,0,0,0,40,10,8,5,62,1058,250,250,250,250,990.0,968.3,0.64,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,187.2,4491
1995-04-03,1995,4,3,1994,1151,0.95,5,40,10,8,5,62,125,0.11,1026,0,0,0,0,0,0,40,10,8,5,62,1084,256,256,256,256,990.0,968.4,0.68,0.48,988.8,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,190.2,4565
1995-04-04,1995,4,4,1994,1182,0.95,5,40,10,8,5,62,125,0.11,1057,0,0,0,0,0,0,40,10,8,5,62,1115,264,264,264,264,990.0,968.5,0.72,0.55,988.7,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1995-04-05,1995,4,5,1994,1195,0.95,5,40,10,8,5,62,125,0.1,1070,0,0,0,0,0,0,40,10,8,5,62,1128,267,267,267,267,990.0,968.5,0.74,0.58,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1995-04-06,1995,4,6,1994,1199,0.95,5,40,10,8,5,62,125,0.1,1074,0,0,0,0,0,0,40,10,8,5,62,1132,268,268,268,268,990.0,968.5,0.75,0.59,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1995-04-07,1995,4,7,1994,1208,0.95,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1995-04-08,1995,4,8,1994,1216,0.95,5,40,10,8,5,62,125,0.1,1091,0,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.63,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1995-04-09,1995,4,9,1994,1216,0.95,5,40,10,8,5,62,125,0.1,1091,0,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.63,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1995-04-10,1995,4,10,1994,1231,0.95,5,40,10,8,5,62,125,0.1,1100,6,2,0,0,0,3,42,10,8,5,65,1161,275,275,275,275,990.0,968.6,0.79,0.65,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.6,50.6,50.6,50.6,192.8,4627
1995-04-11,1995,4,11,1994,1231,0.91,5,40,10,8,5,62,125,0.1,1100,6,2,0,0,0,3,42,10,8,5,65,1161,275,275,275,275,990.0,968.6,0.79,0.65,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.6,50.6,50.6,50.6,192.8,4627
1995-04-12,1995,4,12,1994,1231,0.91,5,40,10,8,5,62,125,0.1,1100,6,2,0,0,0,3,42,10,8,5,65,1161,275,275,275,275,990.0,968.6,0.79,0.65,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.6,50.6,50.6,50.6,192.8,4627
1995-04-13,1995,4,13,1994,1231,0.91,5,40,10,8,5,62,125,0.1,1100,6,2,0,0,0,3,42,10,8,5,65,1161,275,275,275,275,990.0,968.6,0.79,0.65,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.6,50.6,50.6,50.6,192.8,4627
1995-04-14,1995,4,14,1994,1216,0.91,5,40,10,8,5,62,125,0.1,1091,0,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.63,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1995-04-15,1995,4,15,1994,1216,0.91,5,40,10,8,5,62,125,0.1,1091,0,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.63,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1995-04-16,1995,4,16,1994,1208,0.91,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1995-04-17,1995,4,17,1994,1208,0.91,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1995-04-18,1995,4,18,1994,1199,0.91,5,40,10,8,5,62,125,0.1,1074,0,0,0,0,0,0,40,10,8,5,62,1132,268,268,268,268,990.0,968.5,0.75,0.59,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1995-04-19,1995,4,19,1994,1195,0.91,5,40,10,8,5,62,125,0.1,1070,0,0,0,0,0,0,40,10,8,5,62,1128,267,267,267,267,990.0,968.5,0.74,0.58,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1995-04-20,1995,4,20,1994,1186,0.91,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1995-04-21,1995,4,21,1994,1172,0.93,5,40,10,8,5,62,125,0.11,1047,0,0,0,0,0,0,40,10,8,5,62,1105,261,261,261,261,990.0,968.4,0.71,0.53,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.2,49.2,49.2,49.2,192.7,4624
1995-04-22,1995,4,22,1994,1166,0.93,5,40,10,8,5,62,125,0.11,1041,0,0,0,0,0,0,40,10,8,5,62,1099,260,260,260,260,990.0,968.4,0.7,0.52,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,49.0,49.0,49.0,49.0,192.0,4608
1995-04-23,1995,4,23,1994,1151,0.93,5,40,10,8,5,62,125,0.11,1026,0,0,0,0,0,0,40,10,8,5,62,1084,256,256,256,256,990.0,968.4,0.68,0.48,988.8,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,190.2,4565
1995-04-24,1995,4,24,1994,1141,0.93,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.46,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,189.1,4537
1995-04-25,1995,4,25,1994,1132,0.93,5,40,10,8,5,62,125,0.11,1007,0,0,0,0,0,0,40,10,8,5,62,1065,251,251,251,251,990.0,968.3,0.65,0.44,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.9,47.9,47.9,47.9,187.9,4510
1995-04-26,1995,4,26,1994,1127,0.93,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.4,4497
1995-04-27,1995,4,27,1994,1125,0.93,5,40,10,8,5,62,125,0.11,1000,0,0,0,0,0,0,40,10,8,5,62,1058,250,250,250,250,990.0,968.3,0.64,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,187.2,4491
1995-04-28,1995,4,28,1994,1107,0.93,5,40,10,8,5,62,125,0.11,982,0,0,0,0,0,0,40,10,8,5,62,1040,245,245,245,245,990.0,968.2,0.61,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,47.1,47.1,47.1,47.1,184.7,4432
1995-04-29,1995,4,29,1994,1089,0.93,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.41,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,182.1,4369
1995-04-30,1995,4,30,1994,1086,0.93,5,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.6,4358
1995-05-01,1995,5,1,1994,1080,0.95,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.8,4243
1995-05-02,1995,5,2,1994,1071,0.95,5,42,9,8,6,82,147,0.14,924,0,0,0,0,0,0,42,9,8,6,82,983,231,231,231,231,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.5,4212
1995-05-03,1995,5,3,1994,1063,0.95,5,42,9,8,6,82,147,0.14,916,0,0,0,0,0,0,42,9,8,6,82,975,229,229,229,229,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.3,4183
1995-05-04,1995,5,4,1994,1050,0.95,5,42,9,8,6,82,147,0.14,903,0,0,0,0,0,0,42,9,8,6,82,962,225,225,225,225,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.4,4137
1995-05-05,1995,5,5,1994,1027,0.95,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1995-05-06,1995,5,6,1994,1022,0.95,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4034
1995-05-07,1995,5,7,1994,989,0.95,5,42,9,8,6,82,147,0.15,842,0,0,0,0,0,0,42,9,8,6,82,901,210,210,210,210,990.0,967.9,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.8,3907
1995-05-08,1995,5,8,1994,971,0.95,5,42,9,8,6,82,147,0.15,824,0,0,0,0,0,0,42,9,8,6,82,883,274,274,274,0,990.0,967.8,0.46,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.4,54.4,54.4,0.0,144.6,3470
1995-05-09,1995,5,9,1994,952,0.95,5,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,268,268,268,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1995-05-10,1995,5,10,1994,929,0.95,5,42,9,8,6,82,147,0.16,782,0,0,0,0,0,0,42,9,8,6,82,841,260,260,260,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1995-05-11,1995,5,11,1994,906,0.95,5,42,9,8,6,82,147,0.16,759,0,0,0,0,0,0,42,9,8,6,82,818,253,253,253,0,990.0,967.5,0.4,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.0,51.0,51.0,0.0,144.6,3470
1995-05-12,1995,5,12,1994,891,0.95,5,42,9,8,6,82,147,0.16,744,0,0,0,0,0,0,42,9,8,6,82,803,248,248,248,0,990.0,967.5,0.39,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,144.6,3470
1995-05-13,1995,5,13,1994,876,0.95,5,42,9,8,6,82,147,0.17,729,0,0,0,0,0,0,42,9,8,6,82,788,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,144.6,3470
1995-05-14,1995,5,14,1994,843,0.95,5,42,9,8,6,82,147,0.17,696,0,0,0,0,0,0,42,9,8,6,82,755,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.9,3358
1995-05-15,1995,5,15,1994,817,0.95,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.1,46.1,46.1,0.0,135.7,3255
1995-05-16,1995,5,16,1994,782,0.95,5,42,9,8,6,82,147,0.19,635,0,0,0,0,0,0,42,9,8,6,82,694,211,211,211,0,990.0,967.0,0.32,0.23,989.5,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.5,3107
1995-05-17,1995,5,17,1994,744,0.95,5,42,9,8,6,82,147,0.2,597,0,0,0,0,0,0,42,9,8,6,82,656,199,199,199,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.8,41.8,41.8,0.0,122.8,2947
1995-05-18,1995,5,18,1994,712,0.95,5,42,9,8,6,82,147,0.21,565,0,0,0,0,0,0,42,9,8,6,82,624,188,188,188,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.2,2789
1995-05-19,1995,5,19,1994,673,0.95,5,42,9,8,6,82,147,0.22,526,0,0,0,0,0,0,42,9,8,6,82,585,263,263,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,2313
1995-05-20,1995,5,20,1994,623,0.95,5,42,9,8,6,82,147,0.24,476,0,0,0,0,0,0,42,9,8,6,82,535,238,238,0,0,990.0,966.4,0.23,0.12,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1995-05-21,1995,5,21,1994,601,0.97,5,42,9,8,6,82,147,0.24,454,0,0,0,0,0,0,42,9,8,6,82,513,227,227,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1995-05-22,1995,5,22,1994,566,0.97,5,42,9,8,6,82,147,0.26,419,0,0,0,0,0,0,42,9,8,6,82,478,209,209,0,0,990.0,966.2,0.2,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,90.0,2159
1995-05-23,1995,5,23,1994,550,0.97,5,42,9,8,6,82,147,0.27,403,0,0,0,0,0,0,42,9,8,6,82,462,201,201,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2084
1995-05-24,1995,5,24,1994,532,0.97,5,42,9,8,6,82,147,0.28,385,0,0,0,0,0,0,42,9,8,6,82,444,192,192,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.1,1994
1995-05-25,1995,5,25,1994,505,0.97,5,42,9,8,6,82,147,0.29,358,0,0,0,0,0,0,42,9,8,6,82,417,179,179,0,0,990.0,965.9,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.0,1848
1995-05-26,1995,5,26,1994,479,0.97,5,42,9,8,6,82,147,0.31,332,0,0,0,0,0,0,42,9,8,6,82,391,166,166,0,0,990.0,965.8,0.17,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1712
1995-05-27,1995,5,27,1994,470,0.97,5,42,9,8,6,82,147,0.31,323,0,0,0,0,0,0,42,9,8,6,82,382,161,161,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1665
1995-05-28,1995,5,28,1994,455,0.97,5,42,9,8,6,82,147,0.32,308,0,0,0,0,0,0,42,9,8,6,82,367,154,154,0,0,990.0,965.7,0.17,0.04,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1592
1995-05-29,1995,5,29,1994,440,0.97,5,42,9,8,6,82,147,0.33,293,0,0,0,0,0,0,42,9,8,6,82,352,146,146,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1513
1995-05-30,1995,5,30,1994,427,0.97,5,42,9,8,6,82,147,0.34,280,0,0,0,0,0,0,42,9,8,6,82,339,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1995-05-31,1995,5,31,1994,420,0.97,5,42,9,8,6,82,147,0.35,273,0,0,0,0,0,0,42,9,8,6,82,332,273,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1995-06-01,1995,6,1,1994,408,1.0,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1995-06-02,1995,6,2,1994,402,1.0,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1473
1995-06-03,1995,6,3,1994,391,1.0,5,39,9,7,5,59,119,0.3,272,0,0,0,0,0,0,39,9,7,5,59,327,272,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1995-06-04,1995,6,4,1994,386,1.0,5,39,9,7,5,59,119,0.31,267,0,0,0,0,0,0,39,9,7,5,59,322,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1995-06-05,1995,6,5,1994,377,1.0,5,39,9,7,5,59,119,0.32,258,0,0,0,0,0,0,39,9,7,5,59,313,258,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1995-06-06,1995,6,6,1994,368,1.0,5,39,9,7,5,59,119,0.32,249,0,0,0,0,0,0,39,9,7,5,59,304,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1995-06-07,1995,6,7,1994,355,1.0,5,39,9,7,5,59,119,0.33,236,0,0,0,0,0,0,39,9,7,5,59,291,236,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1995-06-08,1995,6,8,1994,346,1.0,5,39,9,7,5,59,119,0.34,227,0,0,0,0,0,0,39,9,7,5,59,282,227,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1995-06-09,1995,6,9,1994,344,1.0,5,39,9,7,5,59,119,0.35,225,0,0,0,0,0,0,39,9,7,5,59,280,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1995-06-10,1995,6,10,1994,340,1.0,5,39,9,7,5,59,119,0.35,221,0,0,0,0,0,0,39,9,7,5,59,276,221,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
1995-06-11,1995,6,11,1994,338,1.0,5,39,9,7,5,59,119,0.35,219,0,0,0,0,0,0,39,9,7,5,59,274,219,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
1995-06-12,1995,6,12,1994,335,1.0,5,39,9,7,5,59,119,0.35,216,0,0,0,0,0,0,39,9,7,5,59,271,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1995-06-13,1995,6,13,1994,333,1.0,5,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1995-06-14,1995,6,14,1994,330,1.0,5,39,9,7,5,59,119,0.36,211,0,0,0,0,0,0,39,9,7,5,59,266,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1995-06-15,1995,6,15,1994,325,1.0,5,39,9,7,5,59,119,0.37,206,0,0,0,0,0,0,39,9,7,5,59,261,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
1995-06-16,1995,6,16,1994,320,1.0,5,39,9,7,5,59,119,0.37,201,0,0,0,0,0,0,39,9,7,5,59,256,201,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1092
1995-06-17,1995,6,17,1994,316,1.0,5,39,9,7,5,59,119,0.38,197,0,0,0,0,0,0,39,9,7,5,59,252,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1995-06-18,1995,6,18,1994,316,1.0,5,39,9,7,5,59,119,0.38,197,0,0,0,0,0,0,39,9,7,5,59,252,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1995-06-19,1995,6,19,1994,309,1.0,5,39,9,7,5,59,119,0.39,190,0,0,0,0,0,0,39,9,7,5,59,245,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.0,1031
1995-06-20,1995,6,20,1994,304,1.0,5,39,9,7,5,59,119,0.39,185,0,0,0,0,0,0,39,9,7,5,59,240,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1006
1995-06-21,1995,6,21,1994,299,1.0,5,39,9,7,5,59,119,0.4,180,0,0,0,0,0,0,39,9,7,5,59,235,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.9,981
1995-06-22,1995,6,22,1994,294,1.0,5,39,9,7,5,59,119,0.4,175,0,0,0,0,0,0,39,9,7,5,59,230,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1995-06-23,1995,6,23,1994,294,1.0,5,39,9,7,5,59,119,0.4,175,0,0,0,0,0,0,39,9,7,5,59,230,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1995-06-24,1995,6,24,1994,290,1.0,5,39,9,7,5,59,119,0.41,171,0,0,0,0,0,0,39,9,7,5,59,226,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,924
1995-06-25,1995,6,25,1994,287,1.0,5,39,9,7,5,59,119,0.41,168,0,0,0,0,0,0,39,9,7,5,59,223,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,905
1995-06-26,1995,6,26,1994,281,1.0,5,39,9,7,5,59,119,0.42,162,0,0,0,0,0,0,39,9,7,5,59,217,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1995-06-27,1995,6,27,1994,277,1.0,5,39,9,7,5,59,119,0.43,158,0,0,0,0,0,0,39,9,7,5,59,213,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
1995-06-28,1995,6,28,1994,276,1.0,5,39,9,7,5,59,119,0.43,157,0,0,0,0,0,0,39,9,7,5,59,212,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
1995-06-29,1995,6,29,1994,273,1.0,5,39,9,7,5,59,119,0.43,154,0,0,0,0,0,0,39,9,7,5,59,209,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1995-06-30,1995,6,30,1994,271,1.0,5,39,9,7,5,59,119,0.44,152,0,0,0,0,0,0,39,9,7,5,59,207,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1995-07-01,1995,7,1,1994,270,1.0,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,871
1995-07-02,1995,7,2,1994,270,1.0,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,871
1995-07-03,1995,7,3,1994,264,1.0,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1995-07-04,1995,7,4,1994,264,1.0,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1995-07-05,1995,7,5,1994,264,1.0,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1995-07-06,1995,7,6,1994,264,1.0,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1995-07-07,1995,7,7,1994,261,1.0,5,37,8,6,4,53,108,0.41,153,0,0,0,0,0,0,37,8,6,4,53,204,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
1995-07-08,1995,7,8,1994,258,1.0,5,37,8,6,4,53,108,0.42,150,0,0,0,0,0,0,37,8,6,4,53,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1995-07-09,1995,7,9,1994,256,1.0,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
1995-07-10,1995,7,10,1994,256,1.0,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
1995-07-11,1995,7,11,1994,251,1.0,5,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1995-07-12,1995,7,12,1994,248,1.0,5,37,8,6,4,53,108,0.43,140,0,0,0,0,0,0,37,8,6,4,53,191,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,750
1995-07-13,1995,7,13,1994,246,1.0,5,37,8,6,4,53,108,0.44,138,0,0,0,0,0,0,37,8,6,4,53,189,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1995-07-14,1995,7,14,1994,246,1.0,5,37,8,6,4,53,108,0.44,138,0,0,0,0,0,0,37,8,6,4,53,189,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1995-07-15,1995,7,15,1994,243,1.0,5,37,8,6,4,53,108,0.44,135,0,0,0,0,0,0,37,8,6,4,53,186,135,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
