Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1995-07-16,1995,7,16,1994,243,1.0,5,37,8,6,4,53,108,0.44,135,0,0,0,0,0,0,37,8,6,4,53,186,135,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1995-07-17,1995,7,17,1994,239,1.0,5,37,8,6,4,53,108,0.45,131,0,0,0,0,0,0,37,8,6,4,53,182,131,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1995-07-18,1995,7,18,1994,237,1.0,5,37,8,6,4,53,108,0.46,129,0,0,0,0,0,0,37,8,6,4,53,180,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1995-07-19,1995,7,19,1994,235,1.0,5,37,8,6,4,53,108,0.46,127,0,0,0,0,0,0,37,8,6,4,53,178,127,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1995-07-20,1995,7,20,1994,234,1.0,5,37,8,6,4,53,108,0.46,126,0,0,0,0,0,0,37,8,6,4,53,177,126,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
1995-07-21,1995,7,21,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1995-07-22,1995,7,22,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1995-07-23,1995,7,23,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1995-07-24,1995,7,24,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1995-07-25,1995,7,25,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,656
1995-07-26,1995,7,26,1994,228,1.0,5,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1995-07-27,1995,7,27,1994,224,1.0,5,37,8,6,4,53,108,0.48,116,0,0,0,0,0,0,37,8,6,4,53,167,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-07-28,1995,7,28,1994,224,1.0,5,37,8,6,4,53,108,0.48,116,0,0,0,0,0,0,37,8,6,4,53,167,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-07-29,1995,7,29,1994,224,1.0,5,37,8,6,4,53,108,0.48,116,0,0,0,0,0,0,37,8,6,4,53,167,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-07-30,1995,7,30,1994,222,1.0,5,37,8,6,4,53,108,0.49,114,0,0,0,0,0,0,37,8,6,4,53,165,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
1995-07-31,1995,7,31,1994,222,1.0,5,37,8,6,4,53,108,0.49,114,0,0,0,0,0,0,37,8,6,4,53,165,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
1995-08-01,1995,8,1,1994,222,1.0,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1995-08-02,1995,8,2,1994,221,1.0,5,34,7,5,3,44,93,0.42,128,0,0,0,0,0,0,34,7,5,3,44,174,128,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,687
1995-08-03,1995,8,3,1994,220,1.0,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1995-08-04,1995,8,4,1994,212,1.0,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1995-08-05,1995,8,5,1994,212,1.0,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1995-08-06,1995,8,6,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-08-07,1995,8,7,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-08-08,1995,8,8,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-08-09,1995,8,9,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-08-10,1995,8,10,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-08-11,1995,8,11,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-08-12,1995,8,12,1994,206,1.0,5,34,7,5,3,44,93,0.45,113,0,0,0,0,0,0,34,7,5,3,44,159,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-08-13,1995,8,13,1994,202,1.0,5,34,7,5,3,44,93,0.46,109,0,0,0,0,0,0,34,7,5,3,44,155,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-14,1995,8,14,1994,201,1.0,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-15,1995,8,15,1994,200,1.0,5,34,7,5,3,44,93,0.46,107,0,0,0,0,0,0,34,7,5,3,44,153,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-16,1995,8,16,1994,199,1.0,5,34,7,5,3,44,93,0.47,106,0,0,0,0,0,0,34,7,5,3,44,152,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-17,1995,8,17,1994,195,1.0,5,34,7,5,3,44,93,0.48,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-18,1995,8,18,1994,195,1.0,5,34,7,5,3,44,93,0.48,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-19,1995,8,19,1994,194,1.0,5,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-20,1995,8,20,1994,194,1.0,5,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-21,1995,8,21,1994,192,1.0,5,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-22,1995,8,22,1994,193,1.0,5,34,7,5,3,44,93,0.48,100,0,0,0,0,0,0,34,7,5,3,44,146,100,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-23,1995,8,23,1994,191,1.0,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-24,1995,8,24,1994,191,1.0,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-25,1995,8,25,1994,189,1.0,5,34,7,5,3,44,93,0.49,96,0,0,0,0,0,0,34,7,5,3,44,142,96,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-26,1995,8,26,1994,185,1.0,5,34,7,5,3,44,93,0.5,92,0,0,0,0,0,0,34,7,5,3,44,138,92,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-27,1995,8,27,1994,179,1.0,5,34,7,5,3,44,93,0.52,86,0,0,0,0,0,0,34,7,5,3,44,132,86,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-28,1995,8,28,1994,179,1.0,5,34,7,5,3,44,93,0.52,86,0,0,0,0,0,0,34,7,5,3,44,132,86,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-29,1995,8,29,1994,178,1.0,5,34,7,5,3,44,93,0.52,85,0,0,0,0,0,0,34,7,5,3,44,131,85,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-30,1995,8,30,1994,178,1.0,5,34,7,5,3,44,93,0.52,85,0,0,0,0,0,0,34,7,5,3,44,131,85,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-08-31,1995,8,31,1994,177,1.0,5,34,7,5,3,44,93,0.52,84,0,0,0,0,0,0,34,7,5,3,44,130,84,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-09-01,1995,9,1,1994,177,1.0,5,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.2,557
1995-09-02,1995,9,2,1994,171,1.0,5,30,6,4,2,30,72,0.42,99,0,0,0,0,0,0,30,6,4,2,30,139,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.8,522
1995-09-03,1995,9,3,1994,171,1.0,5,30,6,4,2,30,72,0.42,99,0,0,0,0,0,0,30,6,4,2,30,139,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.8,522
1995-09-04,1995,9,4,1994,169,1.0,5,30,6,4,2,30,72,0.43,97,0,0,0,0,0,0,30,6,4,2,30,137,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.4,513
1995-09-05,1995,9,5,1994,168,1.0,5,30,6,4,2,30,72,0.43,96,0,0,0,0,0,0,30,6,4,2,30,136,96,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
1995-09-06,1995,9,6,1994,167,1.0,5,30,6,4,2,30,72,0.43,95,0,0,0,0,0,0,30,6,4,2,30,135,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.0,504
1995-09-07,1995,9,7,1994,166,1.0,5,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,499
1995-09-08,1995,9,8,1994,162,1.0,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1995-09-09,1995,9,9,1994,162,1.0,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1995-09-10,1995,9,10,1994,162,1.0,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1995-09-11,1995,9,11,1994,162,1.0,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1995-09-12,1995,9,12,1994,159,1.0,5,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,20.2,0.0,0.0,0.0,19.4,466
1995-09-13,1995,9,13,1994,159,1.0,5,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,20.1,0.0,0.0,0.0,19.3,463
1995-09-14,1995,9,14,1994,158,1.0,5,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.2,460
1995-09-15,1995,9,15,1994,156,1.0,5,30,6,4,2,30,72,0.46,84,0,0,0,0,0,0,30,6,4,2,30,124,84,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.6,0.0,0.0,0.0,18.8,452
1995-09-16,1995,9,16,1994,150,1.0,5,30,6,4,2,30,72,0.48,78,0,0,0,0,0,0,30,6,4,2,30,118,78,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,18.2,0.0,0.0,0.0,17.5,420
1995-09-17,1995,9,17,1994,147,1.0,5,30,6,4,2,30,72,0.49,75,0,0,0,0,0,0,30,6,4,2,30,115,75,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.7,0.0,0.0,0.0,17.0,408
1995-09-18,1995,9,18,1994,145,1.0,5,30,6,4,2,30,72,0.5,73,0,0,0,0,0,0,30,6,4,2,30,113,73,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,17.0,0.0,0.0,0.0,16.3,391
1995-09-19,1995,9,19,1994,143,1.0,5,30,6,4,2,30,72,0.5,71,0,0,0,0,0,0,30,6,4,2,30,111,71,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,16.4,0.0,0.0,0.0,15.8,378
1995-09-20,1995,9,20,1994,143,1.0,5,30,6,4,2,30,72,0.5,71,0,0,0,0,0,0,30,6,4,2,30,111,71,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,16.4,0.0,0.0,0.0,15.8,378
1995-09-21,1995,9,21,1994,143,1.0,5,30,6,4,2,30,72,0.5,71,0,0,0,0,0,0,30,6,4,2,30,111,71,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,16.4,0.0,0.0,0.0,15.8,378
1995-09-22,1995,9,22,1994,138,1.0,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,14.9,0.0,0.0,0.0,14.3,342
1995-09-23,1995,9,23,1994,138,1.0,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,14.9,0.0,0.0,0.0,14.3,342
1995-09-24,1995,9,24,1994,138,1.0,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,14.9,0.0,0.0,0.0,14.3,342
1995-09-25,1995,9,25,1994,137,1.0,5,30,6,4,2,30,72,0.52,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,14.5,0.0,0.0,0.0,14.0,334
1995-09-26,1995,9,26,1994,136,1.0,5,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,14.2,0.0,0.0,0.0,13.7,327
1995-09-27,1995,9,27,1994,136,1.0,5,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,14.1,0.0,0.0,0.0,13.5,324
1995-09-28,1995,9,28,1994,135,1.0,5,30,6,4,2,30,72,0.53,63,0,0,0,0,0,0,30,6,4,2,30,103,63,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,13.8,0.0,0.0,0.0,13.2,317
1995-09-29,1995,9,29,1994,135,1.0,5,30,6,4,2,30,72,0.53,63,0,0,0,0,0,0,30,6,4,2,30,103,63,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,13.8,0.0,0.0,0.0,13.2,317
1995-09-30,1995,9,30,1994,132,1.0,5,30,6,4,2,30,72,0.54,60,0,0,0,0,0,0,30,6,4,2,30,100,60,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-10-01,1995,10,1,1995,130,1.0,5,24,4,2,2,20,52,0.4,78,0,0,0,0,0,0,24,4,2,2,20,108,78,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,18.3,0.0,0.0,0.0,17.6,421
1995-10-02,1995,10,2,1995,128,1.0,5,24,4,2,2,20,52,0.41,76,0,0,0,0,0,0,24,4,2,2,20,106,76,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,410
1995-10-03,1995,10,3,1995,126,1.0,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.4,0.0,0.0,0.0,16.7,400
1995-10-04,1995,10,4,1995,128,1.0,5,24,4,2,2,20,52,0.41,76,0,0,0,0,0,0,24,4,2,2,20,106,76,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,410
1995-10-05,1995,10,5,1995,126,1.0,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.5,0.0,0.0,0.0,16.8,402
1995-10-06,1995,10,6,1995,124,1.0,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,385
1995-10-07,1995,10,7,1995,124,1.0,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,385
1995-10-08,1995,10,8,1995,126,1.0,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.5,0.0,0.0,0.0,16.8,402
1995-10-09,1995,10,9,1995,124,1.0,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,385
1995-10-10,1995,10,10,1995,122,1.0,5,24,4,2,2,20,52,0.43,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,16.0,0.0,0.0,0.0,15.4,368
1995-10-11,1995,10,11,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,351
1995-10-12,1995,10,12,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,14.4,0.0,0.0,0.0,13.8,331
1995-10-13,1995,10,13,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,14.4,0.0,0.0,0.0,13.8,331
1995-10-14,1995,10,14,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,14.4,0.0,0.0,0.0,13.8,331
1995-10-15,1995,10,15,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,14.4,0.0,0.0,0.0,13.8,331
1995-10-16,1995,10,16,1995,114,0.98,5,24,4,2,2,20,52,0.45,62,0,0,0,0,0,0,24,4,2,2,20,92,62,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-10-17,1995,10,17,1995,115,0.98,5,24,4,2,2,20,52,0.45,63,0,0,0,0,0,0,24,4,2,2,20,93,63,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1995-10-18,1995,10,18,1995,118,0.98,5,24,4,2,2,20,52,0.44,66,0,0,0,0,0,0,24,4,2,2,20,96,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,14.7,0.0,0.0,0.0,14.1,337
1995-10-19,1995,10,19,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,351
1995-10-20,1995,10,20,1995,114,0.98,5,24,4,2,2,20,52,0.45,62,0,0,0,0,0,0,24,4,2,2,20,92,62,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-10-21,1995,10,21,1995,114,0.98,5,24,4,2,2,20,52,0.45,62,0,0,0,0,0,0,24,4,2,2,20,92,62,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995-10-22,1995,10,22,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,351
1995-10-23,1995,10,23,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,385
1995-10-24,1995,10,24,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,385
1995-10-25,1995,10,25,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,385
1995-10-26,1995,10,26,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,385
1995-10-27,1995,10,27,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,351
1995-10-28,1995,10,28,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,14.4,0.0,0.0,0.0,13.8,331
1995-10-29,1995,10,29,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,351
1995-10-30,1995,10,30,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,385
1995-10-31,1995,10,31,1995,125,0.98,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,17.0,0.0,0.0,0.0,16.3,392
1995-11-01,1995,11,1,1995,126,0.99,5,23,4,2,2,19,50,0.4,76,0,0,0,0,0,0,23,4,2,2,19,105,76,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,410
1995-11-02,1995,11,2,1995,126,0.99,5,23,4,2,2,19,50,0.39,76,0,0,0,0,0,0,23,4,2,2,19,105,76,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.9,0.0,0.0,0.0,17.2,412
1995-11-03,1995,11,3,1995,125,0.99,5,23,4,2,2,19,50,0.4,75,0,0,0,0,0,0,23,4,2,2,19,104,75,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.0,409
1995-11-04,1995,11,4,1995,128,0.99,5,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,107,78,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.94,0.0,0.0,0.0,18.2,0.0,0.0,0.0,17.5,419
1995-11-05,1995,11,5,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.4,442
1995-11-06,1995,11,6,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.4,442
1995-11-07,1995,11,7,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.4,442
1995-11-08,1995,11,8,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.4,442
1995-11-09,1995,11,9,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.4,442
1995-11-10,1995,11,10,1995,130,0.99,5,23,4,2,2,19,50,0.38,80,0,0,0,0,0,0,23,4,2,2,19,109,80,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.0,430
1995-11-11,1995,11,11,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
1995-11-12,1995,11,12,1995,150,1.0,5,23,4,2,2,19,50,0.33,100,0,0,0,0,0,0,23,4,2,2,19,129,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.0,528
1995-11-13,1995,11,13,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
1995-11-14,1995,11,14,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
1995-11-15,1995,11,15,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
1995-11-16,1995,11,16,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
1995-11-17,1995,11,17,1995,143,1.0,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.6,494
1995-11-18,1995,11,18,1995,141,1.0,5,23,4,2,2,19,50,0.35,91,0,0,0,0,0,0,23,4,2,2,19,120,91,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.1,482
1995-11-19,1995,11,19,1995,143,1.0,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.6,494
1995-11-20,1995,11,20,1995,150,1.0,5,23,4,2,2,19,50,0.33,100,0,0,0,0,0,0,23,4,2,2,19,129,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.0,528
1995-11-21,1995,11,21,1995,156,1.0,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1995-11-22,1995,11,22,1995,162,1.0,5,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,600
1995-11-23,1995,11,23,1995,169,1.0,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1995-11-24,1995,11,24,1995,185,1.0,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1995-11-25,1995,11,25,1995,185,1.0,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1995-11-26,1995,11,26,1995,202,1.0,5,23,4,2,2,19,50,0.25,152,0,0,0,0,0,0,23,4,2,2,19,181,152,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1995-11-27,1995,11,27,1995,194,1.0,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1995-11-28,1995,11,28,1995,194,1.0,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1995-11-29,1995,11,29,1995,194,1.0,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1995-11-30,1995,11,30,1995,194,1.0,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1995-12-01,1995,12,1,1995,193,0.97,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1995-12-02,1995,12,2,1995,193,0.97,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1995-12-03,1995,12,3,1995,200,0.97,5,26,4,3,2,24,59,0.29,141,0,0,0,0,0,0,26,4,3,2,24,174,141,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.9,764
1995-12-04,1995,12,4,1995,224,0.97,5,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1995-12-05,1995,12,5,1995,222,0.97,5,26,4,3,2,24,59,0.27,163,0,0,0,0,0,0,26,4,3,2,24,196,163,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,37.0,887
1995-12-06,1995,12,6,1995,220,0.97,5,26,4,3,2,24,59,0.27,161,0,0,0,0,0,0,26,4,3,2,24,194,161,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1995-12-07,1995,12,7,1995,212,0.97,5,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.6,829
1995-12-08,1995,12,8,1995,226,0.97,5,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1995-12-09,1995,12,9,1995,228,0.97,5,26,4,3,2,24,59,0.26,169,0,0,0,0,0,0,26,4,3,2,24,202,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,924
1995-12-10,1995,12,10,1995,226,0.97,5,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1995-12-11,1995,12,11,1995,231,0.98,5,26,4,3,2,24,59,0.25,172,0,0,0,0,0,0,26,4,3,2,24,205,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.2,941
1995-12-12,1995,12,12,1995,234,0.98,5,26,4,3,2,24,59,0.25,175,0,0,0,0,0,0,26,4,3,2,24,208,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.9,958
1995-12-13,1995,12,13,1995,235,0.98,5,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.4,968
1995-12-14,1995,12,14,1995,237,0.98,5,26,4,3,2,24,59,0.25,178,0,0,0,0,0,0,26,4,3,2,24,211,178,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.7,976
1995-12-15,1995,12,15,1995,240,0.98,5,26,4,3,2,24,59,0.25,181,0,0,0,0,0,0,26,4,3,2,24,214,181,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.4,993
1995-12-16,1995,12,16,1995,243,0.98,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,1010
1995-12-17,1995,12,17,1995,234,0.98,5,26,4,3,2,24,59,0.25,175,0,0,0,0,0,0,26,4,3,2,24,208,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,961
1995-12-18,1995,12,18,1995,234,0.98,5,26,4,3,2,24,59,0.25,175,0,0,0,0,0,0,26,4,3,2,24,208,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,961
1995-12-19,1995,12,19,1995,235,0.98,5,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.2,964
1995-12-20,1995,12,20,1995,235,0.98,5,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.4,968
1995-12-21,1995,12,21,1995,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,972
1995-12-22,1995,12,22,1995,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1995-12-23,1995,12,23,1995,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1995-12-24,1995,12,24,1995,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1995-12-25,1995,12,25,1995,243,1.0,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,1010
1995-12-26,1995,12,26,1995,244,1.0,5,26,4,3,2,24,59,0.24,185,0,0,0,0,0,0,26,4,3,2,24,218,185,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
1995-12-27,1995,12,27,1995,247,1.0,5,26,4,3,2,24,59,0.24,188,0,0,0,0,0,0,26,4,3,2,24,221,188,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.1,1033
1995-12-28,1995,12,28,1995,249,1.0,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1995-12-29,1995,12,29,1995,266,1.0,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1139
1995-12-30,1995,12,30,1995,264,1.0,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1125
1995-12-31,1995,12,31,1995,261,1.0,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1996-01-01,1996,1,1,1995,271,1.0,5,29,5,4,2,33,73,0.27,198,0,0,0,0,0,0,29,5,4,2,33,236,198,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1996-01-02,1996,1,2,1995,273,1.0,5,29,5,4,2,33,73,0.27,200,0,0,0,0,0,0,29,5,4,2,33,238,200,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
1996-01-03,1996,1,3,1995,275,1.0,5,29,5,4,2,33,73,0.26,202,0,0,0,0,0,0,29,5,4,2,33,240,202,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1996-01-04,1996,1,4,1995,281,1.0,5,29,5,4,2,33,73,0.26,208,0,0,0,0,0,0,29,5,4,2,33,246,208,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1996-01-05,1996,1,5,1995,290,1.0,5,29,5,4,2,33,73,0.25,217,0,0,0,0,0,0,29,5,4,2,33,255,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1996-01-06,1996,1,6,1995,306,1.0,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,233,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1996-01-07,1996,1,7,1995,306,1.0,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,233,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1996-01-08,1996,1,8,1995,306,1.0,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,233,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1996-01-09,1996,1,9,1995,320,1.0,5,29,5,4,2,33,73,0.23,247,0,0,0,0,0,0,29,5,4,2,33,285,247,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
1996-01-10,1996,1,10,1995,335,1.0,5,29,5,4,2,33,73,0.22,262,0,0,0,0,0,0,29,5,4,2,33,300,262,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1996-01-11,1996,1,11,1995,353,1.0,5,29,5,4,2,33,73,0.21,280,0,0,0,0,0,0,29,5,4,2,33,318,140,140,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1472
1996-01-12,1996,1,12,1995,380,1.0,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1996-01-13,1996,1,13,1995,377,1.0,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1996-01-14,1996,1,14,1995,402,1.0,5,29,5,4,2,33,73,0.18,329,0,0,0,0,0,0,29,5,4,2,33,367,164,164,0,0,990.0,965.4,0.17,0.05,989.8,2,24.2,24.2,24.4,24.4,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1996-01-15,1996,1,15,1995,417,1.0,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,1804
1996-01-16,1996,1,16,1995,420,1.0,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1817
1996-01-17,1996,1,17,1995,422,1.0,5,29,5,4,2,33,73,0.17,349,0,0,0,0,0,0,29,5,4,2,33,387,174,174,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1829
1996-01-18,1996,1,18,1995,426,1.0,5,29,5,4,2,33,73,0.17,353,0,0,0,0,0,0,29,5,4,2,33,391,176,176,0,0,990.0,965.5,0.17,0.07,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,1852
1996-01-19,1996,1,19,1995,422,1.0,5,29,5,4,2,33,73,0.17,349,0,0,0,0,0,0,29,5,4,2,33,387,174,174,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1829
1996-01-20,1996,1,20,1995,422,1.0,5,29,5,4,2,33,73,0.17,349,0,0,0,0,0,0,29,5,4,2,33,387,174,174,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1829
1996-01-21,1996,1,21,1995,420,0.97,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1817
1996-01-22,1996,1,22,1995,420,0.97,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1817
1996-01-23,1996,1,23,1995,413,0.97,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1781
1996-01-24,1996,1,24,1995,402,0.97,5,29,5,4,2,33,73,0.18,329,0,0,0,0,0,0,29,5,4,2,33,367,164,164,0,0,990.0,965.4,0.17,0.05,989.8,2,24.2,24.2,24.4,24.4,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1996-01-25,1996,1,25,1995,391,0.97,5,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1666
1996-01-26,1996,1,26,1995,402,0.97,5,29,5,4,2,33,73,0.18,329,0,0,0,0,0,0,29,5,4,2,33,367,164,164,0,0,990.0,965.4,0.17,0.05,989.8,2,24.2,24.2,24.4,24.4,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1996-01-27,1996,1,27,1995,386,0.97,5,29,5,4,2,33,73,0.19,313,0,0,0,0,0,0,29,5,4,2,33,351,156,156,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
1996-01-28,1996,1,28,1995,389,0.97,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1652
1996-01-29,1996,1,29,1995,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1996-01-30,1996,1,30,1995,403,0.97,5,29,5,4,2,33,73,0.18,330,0,0,0,0,0,0,29,5,4,2,33,368,165,165,0,0,990.0,965.4,0.17,0.06,989.8,2,24.2,24.2,24.4,24.4,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1727
1996-01-31,1996,1,31,1995,409,0.97,5,29,5,4,2,33,73,0.18,336,0,0,0,0,0,0,29,5,4,2,33,374,168,168,0,0,990.0,965.4,0.17,0.06,989.8,2,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1996-02-01,1996,2,1,1995,417,0.99,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.3,1734
1996-02-02,1996,2,2,1995,417,0.99,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.3,1734
1996-02-03,1996,2,3,1995,417,0.99,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.3,1734
1996-02-04,1996,2,4,1995,408,0.99,5,31,6,4,3,41,85,0.21,323,0,0,0,0,0,0,31,6,4,3,41,364,161,161,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1683
1996-02-05,1996,2,5,1995,417,0.99,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.3,1734
1996-02-06,1996,2,6,1995,419,0.99,5,31,6,4,3,41,85,0.2,334,0,0,0,0,0,0,31,6,4,3,41,375,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.7,1744
1996-02-07,1996,2,7,1995,421,0.99,5,31,6,4,3,41,85,0.2,336,0,0,0,0,0,0,31,6,4,3,41,377,168,168,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,73.1,1754
1996-02-08,1996,2,8,1995,420,0.99,5,31,6,4,3,41,85,0.2,335,0,0,0,0,0,0,31,6,4,3,41,376,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1996-02-09,1996,2,9,1995,422,0.99,5,31,6,4,3,41,85,0.2,337,0,0,0,0,0,0,31,6,4,3,41,378,168,168,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.3,1759
1996-02-10,1996,2,10,1995,426,0.99,5,31,6,4,3,41,85,0.2,341,0,0,0,0,0,0,31,6,4,3,41,382,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.3,1782
1996-02-11,1996,2,11,1995,435,1.0,5,31,6,4,3,41,85,0.2,350,0,0,0,0,0,0,31,6,4,3,41,391,175,175,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.3,1831
1996-02-12,1996,2,12,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1941
1996-02-13,1996,2,13,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1941
1996-02-14,1996,2,14,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1941
1996-02-15,1996,2,15,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1941
1996-02-16,1996,2,16,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1941
1996-02-17,1996,2,17,1995,453,1.0,5,31,6,4,3,41,85,0.19,368,0,0,0,0,0,0,31,6,4,3,41,409,184,184,0,0,990.0,965.6,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.3,1927
1996-02-18,1996,2,18,1995,462,1.0,5,31,6,4,3,41,85,0.18,377,0,0,0,0,0,0,31,6,4,3,41,418,188,188,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,1978
1996-02-19,1996,2,19,1995,472,1.0,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1996-02-20,1996,2,20,1995,474,1.0,5,31,6,4,3,41,85,0.18,389,0,0,0,0,0,0,31,6,4,3,41,430,194,194,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.9,2038
1996-02-21,1996,2,21,1995,472,1.0,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1996-02-22,1996,2,22,1995,470,1.0,5,31,6,4,3,41,85,0.18,385,0,0,0,0,0,0,31,6,4,3,41,426,192,192,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.0,2016
1996-02-23,1996,2,23,1995,486,1.0,5,31,6,4,3,41,85,0.17,401,0,0,0,0,0,0,31,6,4,3,41,442,200,200,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2095
1996-02-24,1996,2,24,1995,477,1.0,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2052
1996-02-25,1996,2,25,1995,477,1.0,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2052
1996-02-26,1996,2,26,1995,477,1.0,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2052
1996-02-27,1996,2,27,1995,479,1.0,5,31,6,4,3,41,85,0.18,394,0,0,0,0,0,0,31,6,4,3,41,435,197,197,0,0,990.0,965.8,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2063
1996-02-28,1996,2,28,1995,489,1.0,5,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2111
1996-02-29,1996,2,29,1995,505,1.0,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1996-03-01,1996,3,1,1995,512,1.0,5,36,8,6,4,53,107,0.21,405,0,0,0,0,0,0,36,8,6,4,53,455,202,202,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2106
1996-03-02,1996,3,2,1995,523,1.0,5,36,8,6,4,53,107,0.2,416,0,0,0,0,0,0,36,8,6,4,53,466,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
1996-03-03,1996,3,3,1995,527,1.0,5,36,8,6,4,53,107,0.2,420,0,0,0,0,0,0,36,8,6,4,53,470,210,210,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1996-03-04,1996,3,4,1995,537,1.0,5,36,8,6,4,53,107,0.2,430,0,0,0,0,0,0,36,8,6,4,53,480,215,215,0,0,990.0,966.0,0.21,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2228
1996-03-05,1996,3,5,1995,540,1.0,5,36,8,6,4,53,107,0.2,433,0,0,0,0,0,0,36,8,6,4,53,483,216,216,0,0,990.0,966.0,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.5,2243
1996-03-06,1996,3,6,1995,544,1.0,5,36,8,6,4,53,107,0.2,437,0,0,0,0,0,0,36,8,6,4,53,487,218,218,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2258
1996-03-07,1996,3,7,1995,548,1.0,5,36,8,6,4,53,107,0.2,441,0,0,0,0,0,0,36,8,6,4,53,491,220,220,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.4,48.4,0.0,0.0,94.9,2278
1996-03-08,1996,3,8,1995,548,1.0,5,36,8,6,4,53,107,0.2,441,0,0,0,0,0,0,36,8,6,4,53,491,220,220,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.4,48.4,0.0,0.0,94.9,2278
1996-03-09,1996,3,9,1995,550,1.0,5,36,8,6,4,53,107,0.19,443,0,0,0,0,0,0,36,8,6,4,53,493,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.5,2291
1996-03-10,1996,3,10,1995,556,1.0,5,36,8,6,4,53,107,0.19,449,0,0,0,0,0,0,36,8,6,4,53,499,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1996-03-11,1996,3,11,1995,562,1.0,5,36,8,6,4,53,107,0.19,455,0,0,0,0,0,0,36,8,6,4,53,505,227,227,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1996-03-12,1996,3,12,1995,563,1.0,5,36,8,6,4,53,107,0.19,456,0,0,0,0,0,0,36,8,6,4,53,506,228,228,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1996-03-13,1996,3,13,1995,566,1.0,5,36,8,6,4,53,107,0.19,459,0,0,0,0,0,0,36,8,6,4,53,509,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1996-03-14,1996,3,14,1995,571,1.0,5,36,8,6,4,53,107,0.19,464,0,0,0,0,0,0,36,8,6,4,53,514,232,232,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
1996-03-15,1996,3,15,1995,571,1.0,5,36,8,6,4,53,107,0.19,464,0,0,0,0,0,0,36,8,6,4,53,514,232,232,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
1996-03-16,1996,3,16,1995,583,1.0,5,36,8,6,4,53,107,0.18,476,0,0,0,0,0,0,36,8,6,4,53,526,238,238,0,0,990.0,966.2,0.23,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1996-03-17,1996,3,17,1995,583,1.0,5,36,8,6,4,53,107,0.18,476,0,0,0,0,0,0,36,8,6,4,53,526,238,238,0,0,990.0,966.2,0.23,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1996-03-18,1996,3,18,1995,589,1.0,5,36,8,6,4,53,107,0.18,482,0,0,0,0,0,0,36,8,6,4,53,532,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1996-03-19,1996,3,19,1995,599,1.0,5,36,8,6,4,53,107,0.18,492,0,0,0,0,0,0,36,8,6,4,53,542,246,246,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1996-03-20,1996,3,20,1995,606,1.0,5,36,8,6,4,53,107,0.18,499,0,0,0,0,0,0,36,8,6,4,53,549,249,249,0,0,990.0,966.3,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.8,53.8,0.0,0.0,96.4,2313
1996-03-21,1996,3,21,1995,615,1.0,5,36,8,6,4,53,107,0.17,508,0,0,0,0,0,0,36,8,6,4,53,558,254,254,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1996-03-22,1996,3,22,1995,618,1.0,5,36,8,6,4,53,107,0.17,511,0,0,0,0,0,0,36,8,6,4,53,561,255,255,0,0,990.0,966.4,0.25,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
