Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1998-03-18,1998,3,18,1997,2479,0.33,2,59,11,12,13,144,239,0.1,1100,1140,41,7,13,62,1017,100,18,25,75,1161,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.2,3796
1998-03-19,1998,3,19,1997,2529,0.33,2,59,11,12,13,144,239,0.09,1100,1190,41,7,12,64,1064,100,18,25,77,1208,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.8,3763
1998-03-20,1998,3,20,1997,2562,0.33,2,59,11,12,13,144,239,0.09,1100,1223,41,6,13,66,1095,100,18,25,79,1239,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.9,3740
1998-03-21,1998,3,21,1997,2632,0.47,3,49,9,9,9,107,183,0.07,1100,1349,51,9,16,66,1207,100,18,25,75,1314,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3693
1998-03-22,1998,3,22,1997,2717,0.47,3,49,9,9,9,107,183,0.07,1100,1434,51,9,16,70,1287,100,18,25,79,1394,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3637
1998-03-23,1998,3,23,1997,2830,0.47,3,49,9,9,9,107,183,0.06,1100,1547,51,9,16,71,1400,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,3563
1998-03-24,1998,3,24,1997,2908,0.47,3,49,9,9,9,107,183,0.06,1100,1625,51,9,16,71,1478,100,18,25,80,1585,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.3,3510
1998-03-25,1998,3,25,1997,2981,0.47,3,49,9,9,9,107,183,0.06,1100,1698,51,9,16,71,1551,100,18,25,80,1658,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,144.2,3461
1998-03-26,1998,3,26,1997,3071,0.47,3,49,9,9,9,107,183,0.06,1100,1788,50,9,16,71,1641,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,3405
1998-03-27,1998,3,27,1997,3108,0.47,3,49,9,9,9,107,183,0.06,1100,1825,50,9,16,71,1678,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
1998-03-28,1998,3,28,1997,3243,0.47,3,49,9,9,9,107,183,0.06,1100,1960,51,9,16,71,1813,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,137.7,3305
1998-03-29,1998,3,29,1997,3346,0.47,3,49,9,9,9,107,183,0.05,1100,2063,51,9,16,71,1916,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,135.4,3249
1998-03-30,1998,3,30,1997,3393,0.47,3,49,9,9,9,107,183,0.05,1100,2110,51,9,16,71,1963,100,18,25,80,2070,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.3,3223
1998-03-31,1998,3,31,1997,3426,0.47,3,49,9,9,9,107,183,0.05,1100,2143,51,9,16,71,1996,100,18,25,80,2103,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,133.6,3205
1998-04-01,1998,4,1,1997,3459,0.39,2,70,14,18,25,168,295,0.09,1100,2064,30,4,7,55,1968,100,18,25,80,2136,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.8,3188
1998-04-02,1998,4,2,1997,3472,0.39,2,70,14,18,25,168,295,0.08,1100,2077,29,4,7,55,1981,100,18,25,80,2149,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.6,3181
1998-04-03,1998,4,3,1997,3498,0.39,2,70,14,18,25,168,295,0.08,1100,2103,30,4,7,55,2007,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3166
1998-04-04,1998,4,4,1997,3524,0.39,2,70,14,18,25,168,295,0.08,1100,2129,30,4,7,55,2033,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.4,3152
1998-04-05,1998,4,5,1997,3524,0.39,2,70,14,18,25,168,295,0.08,1100,2129,30,4,7,55,2033,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.4,3152
1998-04-06,1998,4,6,1997,3524,0.39,2,70,14,18,25,168,295,0.08,1100,2129,30,4,7,55,2033,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.4,3152
1998-04-07,1998,4,7,1997,3511,0.39,2,70,14,18,25,168,295,0.08,1100,2116,30,4,7,55,2020,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
1998-04-08,1998,4,8,1997,3496,0.39,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1998-04-09,1998,4,9,1997,3498,0.39,2,70,14,18,25,168,295,0.08,1100,2103,30,4,7,55,2007,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3166
1998-04-10,1998,4,10,1997,3411,0.39,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.9,3214
1998-04-11,1998,4,11,1997,3411,0.36,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.9,3214
1998-04-12,1998,4,12,1997,3411,0.36,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.9,3214
1998-04-13,1998,4,13,1997,3411,0.36,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.9,3214
1998-04-14,1998,4,14,1997,3346,0.36,2,70,14,18,25,168,295,0.09,1100,1951,29,4,7,55,1855,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,135.4,3249
1998-04-15,1998,4,15,1997,3289,0.36,2,70,14,18,25,168,295,0.09,1100,1894,30,4,7,55,1798,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,136.7,3280
1998-04-16,1998,4,16,1997,3222,0.36,2,70,14,18,25,168,295,0.09,1100,1827,30,4,7,55,1731,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.2,3316
1998-04-17,1998,4,17,1997,3222,0.36,2,70,14,18,25,168,295,0.09,1100,1827,30,4,7,55,1731,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.2,3316
1998-04-18,1998,4,18,1997,3190,0.36,2,70,14,18,25,168,295,0.09,1100,1795,30,4,7,55,1699,100,18,25,80,1867,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,138.9,3333
1998-04-19,1998,4,19,1997,3185,0.36,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1998-04-20,1998,4,20,1997,3185,0.36,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1998-04-21,1998,4,21,1997,3185,0.39,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1998-04-22,1998,4,22,1997,3185,0.39,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1998-04-23,1998,4,23,1997,3185,0.39,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1998-04-24,1998,4,24,1997,3185,0.39,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1998-04-25,1998,4,25,1997,3171,0.39,2,70,14,18,25,168,295,0.09,1100,1776,30,4,7,55,1680,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,3344
1998-04-26,1998,4,26,1997,3171,0.39,2,70,14,18,25,168,295,0.09,1100,1776,30,4,7,55,1680,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,3344
1998-04-27,1998,4,27,1997,3171,0.39,2,70,14,18,25,168,295,0.09,1100,1776,30,4,7,55,1680,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,3344
1998-04-28,1998,4,28,1997,3138,0.39,2,70,14,18,25,168,295,0.09,1100,1743,30,4,7,55,1647,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.2,3363
1998-04-29,1998,4,29,1997,3108,0.39,2,70,14,18,25,168,295,0.09,1100,1713,30,4,7,55,1617,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
1998-04-30,1998,4,30,1997,3096,0.39,2,70,14,18,25,168,295,0.1,1100,1701,30,4,7,55,1605,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.2,3389
1998-05-01,1998,5,1,1997,3056,0.36,2,65,14,17,23,202,321,0.11,1100,1635,35,4,8,56,1531,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,3414
1998-05-02,1998,5,2,1997,3056,0.36,2,65,14,17,23,202,321,0.11,1100,1635,35,4,8,56,1531,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,3414
1998-05-03,1998,5,3,1997,3030,0.36,2,65,14,17,23,202,321,0.11,1100,1609,35,4,8,57,1505,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3430
1998-05-04,1998,5,4,1997,2948,0.36,2,65,14,17,23,202,321,0.11,1100,1527,35,4,8,57,1423,100,18,25,80,1625,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.1,3483
1998-05-05,1998,5,5,1997,2933,0.36,2,65,14,17,23,202,321,0.11,1100,1512,35,4,8,57,1408,100,18,25,80,1610,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.5,3493
1998-05-06,1998,5,6,1997,2916,0.36,2,65,14,17,23,202,321,0.11,1100,1495,35,4,8,57,1391,100,18,25,80,1593,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.0,3504
1998-05-07,1998,5,7,1997,2910,0.36,2,65,14,17,23,202,321,0.11,1100,1489,35,4,8,57,1385,100,18,25,80,1587,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.2,3509
1998-05-08,1998,5,8,1997,2853,0.36,2,65,14,17,23,202,321,0.11,1100,1432,35,4,8,57,1328,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,147.8,3547
1998-05-09,1998,5,9,1997,2830,0.36,2,65,14,17,23,202,321,0.11,1100,1409,35,4,8,57,1305,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,3563
1998-05-10,1998,5,10,1997,2755,0.36,2,65,14,17,23,202,321,0.12,1100,1334,35,3,8,57,1230,100,18,25,80,1432,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.5,3612
1998-05-11,1998,5,11,1997,2684,0.31,2,65,14,17,23,202,321,0.12,1100,1263,35,4,8,57,1159,100,18,25,80,1361,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,152.5,3659
1998-05-12,1998,5,12,1997,2679,0.31,2,65,14,17,23,202,321,0.12,1100,1258,34,4,8,57,1154,100,18,25,80,1356,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1998-05-13,1998,5,13,1997,2658,0.31,2,65,14,17,23,202,321,0.12,1100,1237,35,4,8,57,1133,100,18,25,80,1335,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,153.2,3676
1998-05-14,1998,5,14,1997,2648,0.31,2,65,14,17,23,202,321,0.12,1100,1227,35,4,8,57,1123,100,18,25,80,1325,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.5,3683
1998-05-15,1998,5,15,1997,2632,0.31,2,65,14,17,23,202,321,0.12,1100,1211,35,4,8,57,1107,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3693
1998-05-16,1998,5,16,1997,2579,0.31,2,65,14,17,23,202,321,0.12,1100,1158,35,4,8,57,1054,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.4,3729
1998-05-17,1998,5,17,1997,2510,0.31,2,65,14,17,23,202,321,0.13,1100,1089,34,4,8,57,985,100,18,25,80,1187,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,157.3,3775
1998-05-18,1998,5,18,1997,2491,0.31,2,65,14,17,23,202,321,0.13,1100,1070,35,4,8,57,966,100,18,25,80,1168,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.8,3788
1998-05-19,1998,5,19,1997,2402,0.31,2,65,14,17,23,202,321,0.13,1100,981,35,4,8,57,877,100,18,25,80,1079,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.3,3847
1998-05-20,1998,5,20,1997,2333,0.31,2,65,14,17,23,202,321,0.14,1100,912,35,4,8,57,808,100,18,25,80,1010,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3893
1998-05-21,1998,5,21,1997,2275,0.3,2,65,14,17,23,202,321,0.14,1100,854,35,4,8,57,750,100,18,25,80,952,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
1998-05-22,1998,5,22,1997,2232,0.3,2,65,14,17,23,202,321,0.14,1100,811,35,4,8,57,707,100,18,25,80,909,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3958
1998-05-23,1998,5,23,1997,2201,0.3,2,65,14,17,23,202,321,0.15,1100,780,35,4,8,55,677,100,18,25,78,879,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3977
1998-05-24,1998,5,24,1997,2179,0.3,2,65,14,17,23,202,321,0.15,1100,758,35,4,8,54,657,100,18,25,77,859,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.3,3990
1998-05-25,1998,5,25,1997,2162,0.3,2,65,14,17,23,202,321,0.15,1100,741,35,4,8,53,641,100,18,25,76,843,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
1998-05-26,1998,5,26,1997,2122,0.3,2,65,14,17,23,202,321,0.15,1100,701,35,4,8,50,604,100,18,25,73,806,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,4025
1998-05-27,1998,5,27,1997,2083,0.3,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
1998-05-28,1998,5,28,1997,2029,0.3,2,65,14,17,23,202,321,0.16,1100,608,34,4,8,43,517,100,18,25,66,719,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4082
1998-05-29,1998,5,29,1997,1975,0.3,2,65,14,17,23,202,321,0.16,1100,554,35,4,7,39,467,100,18,25,62,669,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4121
1998-05-30,1998,5,30,1997,1975,0.3,2,65,14,17,23,202,321,0.16,1100,554,35,4,7,39,467,100,18,25,62,669,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4121
1998-05-31,1998,5,31,1997,1901,0.3,2,65,14,17,23,202,321,0.17,1100,480,35,4,8,34,399,100,18,25,57,601,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1998-06-01,1998,6,1,1997,1820,0.37,2,62,12,14,16,153,257,0.14,1100,463,38,6,11,28,379,100,18,25,44,532,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.0,4248
1998-06-02,1998,6,2,1997,1788,0.37,2,62,12,14,16,153,257,0.14,1100,431,37,5,11,26,349,100,18,25,42,502,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,4275
1998-06-03,1998,6,3,1997,1726,0.37,2,62,12,14,16,153,257,0.15,1100,369,38,6,10,23,291,100,18,25,39,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1998-06-04,1998,6,4,1997,1703,0.37,2,62,12,14,16,153,257,0.15,1100,346,38,6,10,21,269,100,18,25,37,422,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.1,4345
1998-06-05,1998,6,5,1997,1638,0.37,2,62,12,14,16,153,257,0.16,1100,281,37,6,11,17,208,100,18,25,33,361,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.2,4397
1998-06-06,1998,6,6,1997,1561,0.37,2,62,12,14,16,153,257,0.16,1100,204,38,6,11,12,136,100,18,25,28,289,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.8,4458
1998-06-07,1998,6,7,1997,1483,0.37,2,62,12,14,16,153,257,0.17,1100,126,30,5,6,7,75,92,17,20,23,228,1231,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.7,4528
1998-06-08,1998,6,8,1997,1448,0.37,2,62,12,14,16,153,257,0.18,1100,91,22,4,4,5,54,84,16,18,21,207,1219,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.1,4562
1998-06-09,1998,6,9,1997,1406,0.37,2,62,12,14,16,153,257,0.18,1100,49,11,2,2,3,29,73,14,16,19,182,1204,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.7,4601
1998-06-10,1998,6,10,1997,1359,0.37,2,62,12,14,16,153,257,0.19,1100,2,0,0,0,0,1,62,12,14,16,154,1188,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1998-06-11,1998,6,11,1997,1330,0.47,3,53,12,12,13,120,210,0.16,1100,20,5,1,1,1,11,58,13,13,14,131,1184,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1998-06-12,1998,6,12,1997,1291,0.47,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1998-06-13,1998,6,13,1997,1238,0.47,3,53,12,12,13,120,210,0.17,1028,0,0,0,0,0,0,53,12,12,13,120,1105,257,257,257,257,990.0,968.7,0.71,0.49,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.6,4503
1998-06-14,1998,6,14,1997,1198,0.47,3,53,12,12,13,120,210,0.18,988,0,0,0,0,0,0,53,12,12,13,120,1065,247,247,247,247,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.7,4385
1998-06-15,1998,6,15,1997,1173,0.47,3,53,12,12,13,120,210,0.18,963,0,0,0,0,0,0,53,12,12,13,120,1040,240,240,240,240,990.0,968.4,0.61,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4301
1998-06-16,1998,6,16,1997,1148,0.47,3,53,12,12,13,120,210,0.18,938,0,0,0,0,0,0,53,12,12,13,120,1015,234,234,234,234,990.0,968.4,0.58,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.7,4217
1998-06-17,1998,6,17,1997,1130,0.47,3,53,12,12,13,120,210,0.19,920,0,0,0,0,0,0,53,12,12,13,120,997,230,230,230,230,990.0,968.3,0.57,0.38,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,173.0,4152
1998-06-18,1998,6,18,1997,1099,0.47,3,53,12,12,13,120,210,0.19,889,0,0,0,0,0,0,53,12,12,13,120,966,222,222,222,222,990.0,968.2,0.54,0.37,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.4,4040
1998-06-19,1998,6,19,1997,1062,0.47,3,53,12,12,13,120,210,0.2,852,0,0,0,0,0,0,53,12,12,13,120,929,213,213,213,213,990.0,968.1,0.51,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.6,3901
1998-06-20,1998,6,20,1997,1025,0.47,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,271,271,271,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.3,53.3,53.3,0.0,144.6,3470
1998-06-21,1998,6,21,1997,972,0.48,3,53,12,12,13,120,210,0.22,762,0,0,0,0,0,0,53,12,12,13,120,839,254,254,254,0,990.0,967.8,0.42,0.31,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
1998-06-22,1998,6,22,1997,927,0.48,3,53,12,12,13,120,210,0.23,717,0,0,0,0,0,0,53,12,12,13,120,794,239,239,239,0,990.0,967.6,0.38,0.28,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,48.2,48.2,48.2,0.0,141.6,3398
1998-06-23,1998,6,23,1997,886,0.48,3,53,12,12,13,120,210,0.24,676,0,0,0,0,0,0,53,12,12,13,120,753,225,225,225,0,990.0,967.4,0.35,0.25,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,135.0,3238
1998-06-24,1998,6,24,1997,844,0.48,3,53,12,12,13,120,210,0.25,634,0,0,0,0,0,0,53,12,12,13,120,711,211,211,211,0,990.0,967.3,0.33,0.23,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,43.5,43.5,43.5,0.0,127.8,3068
1998-06-25,1998,6,25,1997,798,0.48,3,53,12,12,13,120,210,0.26,588,0,0,0,0,0,0,53,12,12,13,120,665,196,196,196,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,40.7,40.7,40.7,0.0,119.3,2864
1998-06-26,1998,6,26,1997,760,0.48,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.0,966.9,0.28,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.8,2682
1998-06-27,1998,6,27,1997,760,0.48,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.0,966.9,0.28,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.8,2682
1998-06-28,1998,6,28,1997,749,0.48,3,53,12,12,13,120,210,0.28,539,0,0,0,0,0,0,53,12,12,13,120,616,269,269,0,0,990.0,966.9,0.28,0.16,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
1998-06-29,1998,6,29,1997,730,0.48,3,53,12,12,13,120,210,0.29,520,0,0,0,0,0,0,53,12,12,13,120,597,260,260,0,0,990.0,966.8,0.27,0.15,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,54.7,54.7,0.0,0.0,96.4,2313
1998-06-30,1998,6,30,1997,708,0.48,3,53,12,12,13,120,210,0.3,498,0,0,0,0,0,0,53,12,12,13,120,575,249,249,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1998-07-01,1998,7,1,1997,677,0.5700000000000001,3,50,10,9,9,108,186,0.27,491,0,0,0,0,0,0,50,10,9,9,108,560,245,245,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
1998-07-02,1998,7,2,1997,661,0.5700000000000001,3,50,10,9,9,108,186,0.28,475,0,0,0,0,0,0,50,10,9,9,108,544,237,237,0,0,990.0,966.5,0.24,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
1998-07-03,1998,7,3,1997,648,0.5700000000000001,3,50,10,9,9,108,186,0.29,462,0,0,0,0,0,0,50,10,9,9,108,531,231,231,0,0,990.0,966.5,0.23,0.12,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1998-07-04,1998,7,4,1997,604,0.5700000000000001,3,50,10,9,9,108,186,0.31,418,0,0,0,0,0,0,50,10,9,9,108,487,209,209,0,0,990.0,966.3,0.21,0.1,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2135
1998-07-05,1998,7,5,1997,595,0.5700000000000001,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2094
1998-07-06,1998,7,6,1997,595,0.5700000000000001,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2094
1998-07-07,1998,7,7,1997,580,0.5700000000000001,3,50,10,9,9,108,186,0.32,394,0,0,0,0,0,0,50,10,9,9,108,463,197,197,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.2,2021
1998-07-08,1998,7,8,1997,569,0.5700000000000001,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.0,966.2,0.2,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,82.0,1967
1998-07-09,1998,7,9,1997,561,0.5700000000000001,3,50,10,9,9,108,186,0.33,375,0,0,0,0,0,0,50,10,9,9,108,444,187,187,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,1924
1998-07-10,1998,7,10,1997,553,0.5700000000000001,3,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.5,1884
1998-07-11,1998,7,11,1997,542,0.54,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1824
1998-07-12,1998,7,12,1997,531,0.54,3,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
1998-07-13,1998,7,13,1997,517,0.54,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
1998-07-14,1998,7,14,1997,512,0.54,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.18,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1998-07-15,1998,7,15,1997,499,0.54,3,50,10,9,9,108,186,0.37,313,0,0,0,0,0,0,50,10,9,9,108,382,156,156,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1998-07-16,1998,7,16,1997,491,0.54,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.3,1566
1998-07-17,1998,7,17,1997,486,0.54,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
1998-07-18,1998,7,18,1997,481,0.54,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1515
1998-07-19,1998,7,19,1997,481,0.54,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1515
1998-07-20,1998,7,20,1997,481,0.54,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1515
1998-07-21,1998,7,21,1997,472,0.55,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1998-07-22,1998,7,22,1997,460,0.55,3,50,10,9,9,108,186,0.4,274,0,0,0,0,0,0,50,10,9,9,108,343,274,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
1998-07-23,1998,7,23,1997,456,0.55,3,50,10,9,9,108,186,0.41,270,0,0,0,0,0,0,50,10,9,9,108,339,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.5,0.0,0.0,0.0,48.2,1156
1998-07-24,1998,7,24,1997,444,0.55,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1998-07-25,1998,7,25,1997,444,0.55,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1998-07-26,1998,7,26,1997,440,0.55,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1998-07-27,1998,7,27,1997,440,0.55,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1998-07-28,1998,7,28,1997,434,0.55,3,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,248,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1998-07-29,1998,7,29,1997,427,0.55,3,50,10,9,9,108,186,0.43,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1998-07-30,1998,7,30,1997,420,0.55,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1998-07-31,1998,7,31,1997,417,0.55,3,50,10,9,9,108,186,0.45,231,0,0,0,0,0,0,50,10,9,9,108,300,231,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1998-08-01,1998,8,1,1997,414,0.55,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,259,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1998-08-02,1998,8,2,1997,410,0.55,3,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,255,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1998-08-03,1998,8,3,1997,410,0.55,3,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,255,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1998-08-04,1998,8,4,1997,403,0.55,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,248,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
1998-08-05,1998,8,5,1997,398,0.55,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1998-08-06,1998,8,6,1997,392,0.55,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1998-08-07,1998,8,7,1997,392,0.55,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1998-08-08,1998,8,8,1997,381,0.55,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1998-08-09,1998,8,9,1997,373,0.55,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1998-08-10,1998,8,10,1997,366,0.55,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1998-08-11,1998,8,11,1997,366,0.56,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1136
1998-08-12,1998,8,12,1997,362,0.56,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1998-08-13,1998,8,13,1997,354,0.56,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
1998-08-14,1998,8,14,1997,354,0.56,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
1998-08-15,1998,8,15,1997,348,0.56,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1998-08-16,1998,8,16,1997,348,0.56,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1998-08-17,1998,8,17,1997,341,0.56,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
1998-08-18,1998,8,18,1997,341,0.56,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.7,24.7,24.7,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1006
1998-08-19,1998,8,19,1997,338,0.56,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,988
1998-08-20,1998,8,20,1997,335,0.56,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
1998-08-21,1998,8,21,1997,332,0.55,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.7,952
1998-08-22,1998,8,22,1997,332,0.55,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.7,952
1998-08-23,1998,8,23,1997,326,0.55,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1998-08-24,1998,8,24,1997,326,0.55,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1998-08-25,1998,8,25,1997,326,0.55,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
1998-08-26,1998,8,26,1997,322,0.55,3,47,8,6,5,89,155,0.48,167,0,0,0,0,0,0,47,8,6,5,89,228,167,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,895
1998-08-27,1998,8,27,1997,320,0.55,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1998-08-28,1998,8,28,1997,312,0.55,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1998-08-29,1998,8,29,1997,305,0.55,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1998-08-30,1998,8,30,1997,299,0.55,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1998-08-31,1998,8,31,1997,299,0.55,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1998-09-01,1998,9,1,1997,291,0.56,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
1998-09-02,1998,9,2,1997,283,0.56,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1998-09-03,1998,9,3,1997,283,0.56,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1998-09-04,1998,9,4,1997,282,0.56,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1998-09-05,1998,9,5,1997,276,0.56,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
1998-09-06,1998,9,6,1997,276,0.56,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
1998-09-07,1998,9,7,1997,274,0.56,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,838
1998-09-08,1998,9,8,1997,272,0.56,3,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1998-09-09,1998,9,9,1997,267,0.56,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1998-09-10,1998,9,10,1997,261,0.56,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
1998-09-11,1998,9,11,1997,261,0.62,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
1998-09-12,1998,9,12,1997,256,0.62,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1998-09-13,1998,9,13,1997,256,0.62,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1998-09-14,1998,9,14,1997,246,0.62,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1998-09-15,1998,9,15,1997,245,0.62,3,40,6,4,3,65,118,0.48,127,0,0,0,0,0,0,40,6,4,3,65,177,127,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.3,678
1998-09-16,1998,9,16,1997,242,0.62,3,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1998-09-17,1998,9,17,1997,240,0.62,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
1998-09-18,1998,9,18,1997,240,0.62,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
1998-09-19,1998,9,19,1997,240,0.62,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,650
1998-09-20,1998,9,20,1997,234,0.62,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
1998-09-21,1998,9,21,1997,232,0.6900000000000001,3,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1998-09-22,1998,9,22,1997,231,0.6900000000000001,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,604
1998-09-23,1998,9,23,1997,230,0.6900000000000001,3,40,6,4,3,65,118,0.51,112,0,0,0,0,0,0,40,6,4,3,65,162,112,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,596
1998-09-24,1998,9,24,1997,226,0.6900000000000001,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
1998-09-25,1998,9,25,1997,223,0.6900000000000001,3,40,6,4,3,65,118,0.53,105,0,0,0,0,0,0,40,6,4,3,65,155,105,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.2,556
1998-09-26,1998,9,26,1997,220,0.6900000000000001,3,40,6,4,3,65,118,0.54,102,0,0,0,0,0,0,40,6,4,3,65,152,102,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.4,537
1998-09-27,1998,9,27,1997,216,0.6900000000000001,3,40,6,4,3,65,118,0.55,98,0,0,0,0,0,0,40,6,4,3,65,148,98,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,518
1998-09-28,1998,9,28,1997,209,0.6900000000000001,3,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.0,0.0,0.0,0.0,20.3,486
1998-09-29,1998,9,29,1997,209,0.6900000000000001,3,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.0,0.0,0.0,0.0,20.3,486
1998-09-30,1998,9,30,1997,209,0.6900000000000001,3,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.0,0.0,0.0,0.0,20.3,486
1998-10-01,1998,10,1,1998,209,0.78,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1998-10-02,1998,10,2,1998,209,0.78,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1998-10-03,1998,10,3,1998,209,0.78,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1998-10-04,1998,10,4,1998,208,0.78,4,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,732
1998-10-05,1998,10,5,1998,203,0.78,4,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1998-10-06,1998,10,6,1998,201,0.78,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1998-10-07,1998,10,7,1998,201,0.78,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1998-10-08,1998,10,8,1998,200,0.78,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1998-10-09,1998,10,9,1998,200,0.78,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1998-10-10,1998,10,10,1998,200,0.78,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1998-10-11,1998,10,11,1998,200,0.77,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1998-10-12,1998,10,12,1998,200,0.77,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1998-10-13,1998,10,13,1998,199,0.77,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.3,678
1998-10-14,1998,10,14,1998,196,0.77,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,664
1998-10-15,1998,10,15,1998,196,0.77,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1998-10-16,1998,10,16,1998,195,0.77,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,655
1998-10-17,1998,10,17,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1998-10-18,1998,10,18,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1998-10-19,1998,10,19,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1998-10-20,1998,10,20,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1998-10-21,1998,10,21,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1998-10-22,1998,10,22,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1998-10-23,1998,10,23,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1998-10-24,1998,10,24,1998,190,0.78,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
1998-10-25,1998,10,25,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1998-10-26,1998,10,26,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1998-10-27,1998,10,27,1998,184,0.78,4,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
1998-10-28,1998,10,28,1998,179,0.78,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,566
1998-10-29,1998,10,29,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1998-10-30,1998,10,30,1998,173,0.78,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.2,531
1998-10-31,1998,10,31,1998,173,0.78,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.2,531
1998-11-01,1998,11,1,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,566
