Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1999-06-15,1999,6,15,1998,1203,0.29,2,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.5,4211
1999-06-16,1999,6,16,1998,1184,0.29,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,172.7,4144
1999-06-17,1999,6,17,1998,1144,0.29,2,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,221,221,221,221,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.8,4002
1999-06-18,1999,6,18,1998,1120,0.29,2,62,12,14,16,153,257,0.23,863,0,0,0,0,0,0,62,12,14,16,153,951,215,215,215,215,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1999-06-19,1999,6,19,1998,1086,0.29,2,62,12,14,16,153,257,0.24,829,0,0,0,0,0,0,62,12,14,16,153,917,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.4,3777
1999-06-20,1999,6,20,1998,1062,0.29,2,62,12,14,16,153,257,0.24,805,0,0,0,0,0,0,62,12,14,16,153,893,268,268,268,0,990.0,968.1,0.47,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
1999-06-21,1999,6,21,1998,1025,0.43,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,271,271,271,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.3,53.3,53.3,0.0,144.6,3470
1999-06-22,1999,6,22,1998,978,0.43,3,53,12,12,13,120,210,0.21,768,0,0,0,0,0,0,53,12,12,13,120,845,256,256,256,0,990.0,967.8,0.43,0.31,989.3,3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1999-06-23,1999,6,23,1998,947,0.43,3,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,245,245,245,0,990.0,967.7,0.4,0.29,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,144.6,3470
1999-06-24,1999,6,24,1998,911,0.43,3,53,12,12,13,120,210,0.23,701,0,0,0,0,0,0,53,12,12,13,120,778,233,233,233,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.3,47.3,47.3,0.0,139.1,3337
1999-06-25,1999,6,25,1998,879,0.43,3,53,12,12,13,120,210,0.24,669,0,0,0,0,0,0,53,12,12,13,120,746,223,223,223,0,990.0,967.4,0.35,0.25,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.9,3212
1999-06-26,1999,6,26,1998,838,0.43,3,53,12,12,13,120,210,0.25,628,0,0,0,0,0,0,53,12,12,13,120,705,209,209,209,0,990.0,967.3,0.33,0.22,989.5,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,43.1,43.1,43.1,0.0,126.7,3041
1999-06-27,1999,6,27,1998,798,0.43,3,53,12,12,13,120,210,0.26,588,0,0,0,0,0,0,53,12,12,13,120,665,196,196,196,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,40.7,40.7,40.7,0.0,119.3,2864
1999-06-28,1999,6,28,1998,760,0.43,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.0,966.9,0.28,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.8,2682
1999-06-29,1999,6,29,1998,740,0.43,3,53,12,12,13,120,210,0.28,530,0,0,0,0,0,0,53,12,12,13,120,607,265,265,0,0,990.0,966.9,0.27,0.16,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
1999-06-30,1999,6,30,1998,714,0.43,3,53,12,12,13,120,210,0.29,504,0,0,0,0,0,0,53,12,12,13,120,581,252,252,0,0,990.0,966.8,0.26,0.14,989.6,2,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1999-07-01,1999,7,1,1998,689,0.55,3,50,10,9,9,108,186,0.27,503,0,0,0,0,0,0,50,10,9,9,108,572,251,251,0,0,990.0,966.7,0.25,0.14,989.6,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,53.5,53.5,0.0,0.0,96.4,2313
1999-07-02,1999,7,2,1998,657,0.55,3,50,10,9,9,108,186,0.28,471,0,0,0,0,0,0,50,10,9,9,108,540,235,235,0,0,990.0,966.5,0.23,0.12,989.6,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1999-07-03,1999,7,3,1998,626,0.55,3,50,10,9,9,108,186,0.3,440,0,0,0,0,0,0,50,10,9,9,108,509,220,220,0,0,990.0,966.4,0.22,0.11,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,47.6,47.6,0.0,0.0,93.3,2239
1999-07-04,1999,7,4,1998,626,0.55,3,50,10,9,9,108,186,0.3,440,0,0,0,0,0,0,50,10,9,9,108,509,220,220,0,0,990.0,966.4,0.22,0.11,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,47.6,47.6,0.0,0.0,93.3,2239
1999-07-05,1999,7,5,1998,626,0.55,3,50,10,9,9,108,186,0.3,440,0,0,0,0,0,0,50,10,9,9,108,509,220,220,0,0,990.0,966.4,0.22,0.11,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,47.6,47.6,0.0,0.0,93.3,2239
1999-07-06,1999,7,6,1998,604,0.55,3,50,10,9,9,108,186,0.31,418,0,0,0,0,0,0,50,10,9,9,108,487,209,209,0,0,990.0,966.3,0.21,0.1,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2135
1999-07-07,1999,7,7,1998,586,0.55,3,50,10,9,9,108,186,0.32,400,0,0,0,0,0,0,50,10,9,9,108,469,200,200,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2051
1999-07-08,1999,7,8,1998,569,0.55,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.0,966.2,0.2,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,82.0,1967
1999-07-09,1999,7,9,1998,556,0.55,3,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.2,1901
1999-07-10,1999,7,10,1998,556,0.55,3,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.2,1901
1999-07-11,1999,7,11,1998,536,0.54,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,1794
1999-07-12,1999,7,12,1998,526,0.54,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1999-07-13,1999,7,13,1998,515,0.54,3,50,10,9,9,108,186,0.36,329,0,0,0,0,0,0,50,10,9,9,108,398,164,164,0,0,990.0,965.9,0.18,0.05,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1999-07-14,1999,7,14,1998,501,0.54,3,50,10,9,9,108,186,0.37,315,0,0,0,0,0,0,50,10,9,9,108,384,157,157,0,0,990.0,965.9,0.17,0.05,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
1999-07-15,1999,7,15,1998,491,0.54,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.3,1566
1999-07-16,1999,7,16,1998,472,0.54,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
1999-07-17,1999,7,17,1998,475,0.54,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
1999-07-18,1999,7,18,1998,471,0.54,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
1999-07-19,1999,7,19,1998,466,0.54,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
1999-07-20,1999,7,20,1998,460,0.54,3,50,10,9,9,108,186,0.4,274,0,0,0,0,0,0,50,10,9,9,108,343,274,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
1999-07-21,1999,7,21,1998,456,0.58,3,50,10,9,9,108,186,0.41,270,0,0,0,0,0,0,50,10,9,9,108,339,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.5,0.0,0.0,0.0,48.2,1156
1999-07-22,1999,7,22,1998,447,0.58,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1999-07-23,1999,7,23,1998,440,0.58,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1999-07-24,1999,7,24,1998,436,0.58,3,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1999-07-25,1999,7,25,1998,436,0.58,3,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1999-07-26,1999,7,26,1998,436,0.58,3,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1999-07-27,1999,7,27,1998,436,0.58,3,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1999-07-28,1999,7,28,1998,421,0.58,3,50,10,9,9,108,186,0.44,235,0,0,0,0,0,0,50,10,9,9,108,304,235,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,1156
1999-07-29,1999,7,29,1998,414,0.58,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1999-07-30,1999,7,30,1998,414,0.58,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1999-07-31,1999,7,31,1998,403,0.58,3,50,10,9,9,108,186,0.46,217,0,0,0,0,0,0,50,10,9,9,108,286,217,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1999-08-01,1999,8,1,1998,392,0.59,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1999-08-02,1999,8,2,1998,385,0.59,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
1999-08-03,1999,8,3,1998,383,0.59,3,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1999-08-04,1999,8,4,1998,380,0.59,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1999-08-05,1999,8,5,1998,378,0.59,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
1999-08-06,1999,8,6,1998,373,0.59,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1999-08-07,1999,8,7,1998,362,0.59,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1999-08-08,1999,8,8,1998,362,0.59,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1999-08-09,1999,8,9,1998,362,0.59,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1999-08-10,1999,8,10,1998,354,0.59,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
1999-08-11,1999,8,11,1998,350,0.66,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1999-08-12,1999,8,12,1998,348,0.66,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1999-08-13,1999,8,13,1998,348,0.66,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1999-08-14,1999,8,14,1998,345,0.66,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
1999-08-15,1999,8,15,1998,341,0.66,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
1999-08-16,1999,8,16,1998,341,0.66,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
1999-08-17,1999,8,17,1998,330,0.66,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,939
1999-08-18,1999,8,18,1998,326,0.66,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1999-08-19,1999,8,19,1998,324,0.66,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
1999-08-20,1999,8,20,1998,324,0.66,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
1999-08-21,1999,8,21,1998,324,0.66,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
1999-08-22,1999,8,22,1998,312,0.66,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1999-08-23,1999,8,23,1998,305,0.66,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1999-08-24,1999,8,24,1998,303,0.66,3,47,8,6,5,89,155,0.51,148,0,0,0,0,0,0,47,8,6,5,89,209,148,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,788
1999-08-25,1999,8,25,1998,296,0.66,3,47,8,6,5,89,155,0.52,141,0,0,0,0,0,0,47,8,6,5,89,202,141,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1999-08-26,1999,8,26,1998,291,0.66,3,47,8,6,5,89,155,0.53,136,0,0,0,0,0,0,47,8,6,5,89,197,136,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1999-08-27,1999,8,27,1998,283,0.66,3,47,8,6,5,89,155,0.55,128,0,0,0,0,0,0,47,8,6,5,89,189,128,0,0,0,990.0,964.8,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1999-08-28,1999,8,28,1998,283,0.66,3,47,8,6,5,89,155,0.55,128,0,0,0,0,0,0,47,8,6,5,89,189,128,0,0,0,990.0,964.8,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1999-08-29,1999,8,29,1998,283,0.66,3,47,8,6,5,89,155,0.55,128,0,0,0,0,0,0,47,8,6,5,89,189,128,0,0,0,990.0,964.8,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1999-08-30,1999,8,30,1998,282,0.66,3,47,8,6,5,89,155,0.55,127,0,0,0,0,0,0,47,8,6,5,89,188,127,0,0,0,990.0,964.8,0.1,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.1,673
1999-08-31,1999,8,31,1998,275,0.66,3,47,8,6,5,89,155,0.56,120,0,0,0,0,0,0,47,8,6,5,89,181,120,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.6,639
1999-09-01,1999,9,1,1998,272,0.77,4,34,6,4,3,44,91,0.33,181,0,0,0,0,0,0,34,6,4,3,44,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,987
1999-09-02,1999,9,2,1998,264,0.77,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1999-09-03,1999,9,3,1998,259,0.77,4,34,6,4,3,44,91,0.35,168,0,0,0,0,0,0,34,6,4,3,44,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,910
1999-09-04,1999,9,4,1998,259,0.77,4,34,6,4,3,44,91,0.35,168,0,0,0,0,0,0,34,6,4,3,44,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,910
1999-09-05,1999,9,5,1998,259,0.77,4,34,6,4,3,44,91,0.35,168,0,0,0,0,0,0,34,6,4,3,44,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,910
1999-09-06,1999,9,6,1998,256,0.77,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1999-09-07,1999,9,7,1998,251,0.77,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1999-09-08,1999,9,8,1998,251,0.77,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1999-09-09,1999,9,9,1998,251,0.77,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1999-09-10,1999,9,10,1998,243,0.77,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1999-09-11,1999,9,11,1998,243,0.77,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1999-09-12,1999,9,12,1998,243,0.77,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1999-09-13,1999,9,13,1998,243,0.77,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1999-09-14,1999,9,14,1998,243,0.77,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1999-09-15,1999,9,15,1998,236,0.77,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1999-09-16,1999,9,16,1998,236,0.77,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1999-09-17,1999,9,17,1998,236,0.77,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1999-09-18,1999,9,18,1998,230,0.77,4,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
1999-09-19,1999,9,19,1998,224,0.77,4,34,6,4,3,44,91,0.4,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1999-09-20,1999,9,20,1998,220,0.77,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
1999-09-21,1999,9,21,1998,214,0.75,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
1999-09-22,1999,9,22,1998,209,0.75,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.4,634
1999-09-23,1999,9,23,1998,203,0.75,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,596
1999-09-24,1999,9,24,1998,203,0.75,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,596
1999-09-25,1999,9,25,1998,203,0.75,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,596
1999-09-26,1999,9,26,1998,203,0.75,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,596
1999-09-27,1999,9,27,1998,201,0.75,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1999-09-28,1999,9,28,1998,201,0.75,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1999-09-29,1999,9,29,1998,200,0.75,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1999-09-30,1999,9,30,1998,200,0.75,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1999-10-01,1999,10,1,1999,200,0.8200000000000001,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1999-10-02,1999,10,2,1999,200,0.8200000000000001,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1999-10-03,1999,10,3,1999,200,0.8200000000000001,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1999-10-04,1999,10,4,1999,200,0.8200000000000001,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1999-10-05,1999,10,5,1999,198,0.8200000000000001,4,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1999-10-06,1999,10,6,1999,198,0.8200000000000001,4,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1999-10-07,1999,10,7,1999,196,0.8200000000000001,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-08,1999,10,8,1999,196,0.8200000000000001,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-09,1999,10,9,1999,196,0.8200000000000001,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-10,1999,10,10,1999,196,0.8200000000000001,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-11,1999,10,11,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-12,1999,10,12,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-13,1999,10,13,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-14,1999,10,14,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-15,1999,10,15,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-16,1999,10,16,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-17,1999,10,17,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-18,1999,10,18,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-19,1999,10,19,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-20,1999,10,20,1999,196,0.8,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-21,1999,10,21,1999,196,0.74,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-22,1999,10,22,1999,196,0.74,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-23,1999,10,23,1999,196,0.74,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-24,1999,10,24,1999,196,0.74,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1999-10-25,1999,10,25,1999,195,0.74,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,655
1999-10-26,1999,10,26,1999,195,0.74,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,657
1999-10-27,1999,10,27,1999,194,0.74,4,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,650
1999-10-28,1999,10,28,1999,193,0.74,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1999-10-29,1999,10,29,1999,193,0.74,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1999-10-30,1999,10,30,1999,193,0.74,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1999-10-31,1999,10,31,1999,193,0.74,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
1999-11-01,1999,11,1,1999,193,0.78,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1999-11-02,1999,11,2,1999,193,0.78,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1999-11-03,1999,11,3,1999,193,0.78,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1999-11-04,1999,11,4,1999,193,0.78,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1999-11-05,1999,11,5,1999,193,0.78,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1999-11-06,1999,11,6,1999,193,0.78,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1999-11-07,1999,11,7,1999,193,0.78,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1999-11-08,1999,11,8,1999,193,0.78,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1999-11-09,1999,11,9,1999,196,0.78,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1999-11-10,1999,11,10,1999,196,0.78,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1999-11-11,1999,11,11,1999,200,0.8200000000000001,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1999-11-12,1999,11,12,1999,200,0.8200000000000001,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,720
1999-11-13,1999,11,13,1999,201,0.8200000000000001,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1999-11-14,1999,11,14,1999,201,0.8200000000000001,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1999-11-15,1999,11,15,1999,203,0.8200000000000001,4,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1999-11-16,1999,11,16,1999,203,0.8200000000000001,4,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1999-11-17,1999,11,17,1999,203,0.8200000000000001,4,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1999-11-18,1999,11,18,1999,203,0.8200000000000001,4,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1999-11-19,1999,11,19,1999,203,0.8200000000000001,4,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1999-11-20,1999,11,20,1999,208,0.8200000000000001,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1999-11-21,1999,11,21,1999,208,0.85,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1999-11-22,1999,11,22,1999,208,0.85,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1999-11-23,1999,11,23,1999,208,0.85,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1999-11-24,1999,11,24,1999,208,0.85,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1999-11-25,1999,11,25,1999,208,0.85,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1999-11-26,1999,11,26,1999,216,0.85,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1999-11-27,1999,11,27,1999,223,0.85,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1999-11-28,1999,11,28,1999,226,0.85,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1999-11-29,1999,11,29,1999,232,0.85,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,896
1999-11-30,1999,11,30,1999,237,0.85,4,29,4,2,2,30,67,0.28,170,0,0,0,0,0,0,29,4,2,2,30,205,170,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
1999-12-01,1999,12,1,1999,249,0.92,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1999-12-02,1999,12,2,1999,259,0.92,5,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
1999-12-03,1999,12,3,1999,259,0.92,5,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
1999-12-04,1999,12,4,1999,259,0.92,5,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
1999-12-05,1999,12,5,1999,271,0.92,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1999-12-06,1999,12,6,1999,259,0.92,5,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
1999-12-07,1999,12,7,1999,271,0.92,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1999-12-08,1999,12,8,1999,264,0.92,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1125
1999-12-09,1999,12,9,1999,276,0.92,5,26,4,3,2,24,59,0.21,217,0,0,0,0,0,0,26,4,3,2,24,250,217,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1999-12-10,1999,12,10,1999,283,0.92,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,224,0,0,0,990.0,964.8,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
1999-12-11,1999,12,11,1999,282,0.9,4,31,5,3,2,36,77,0.27,205,0,0,0,0,0,0,31,5,3,2,36,244,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1999-12-12,1999,12,12,1999,276,0.9,4,31,5,3,2,36,77,0.28,199,0,0,0,0,0,0,31,5,3,2,36,238,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1090
1999-12-13,1999,12,13,1999,283,0.9,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.1,1129
1999-12-14,1999,12,14,1999,287,0.9,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1999-12-15,1999,12,15,1999,290,0.9,4,31,5,3,2,36,77,0.26,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1999-12-16,1999,12,16,1999,292,0.9,4,31,5,3,2,36,77,0.26,215,0,0,0,0,0,0,31,5,3,2,36,254,215,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1999-12-17,1999,12,17,1999,295,0.9,4,31,5,3,2,36,77,0.26,218,0,0,0,0,0,0,31,5,3,2,36,257,218,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1999-12-18,1999,12,18,1999,324,0.9,4,31,5,3,2,36,77,0.24,247,0,0,0,0,0,0,31,5,3,2,36,286,247,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
1999-12-19,1999,12,19,1999,330,0.9,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1999-12-20,1999,12,20,1999,332,0.9,4,31,5,3,2,36,77,0.23,255,0,0,0,0,0,0,31,5,3,2,36,294,255,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,48.2,1156
1999-12-21,1999,12,21,1999,330,0.87,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1999-12-22,1999,12,22,1999,326,0.87,4,31,5,3,2,36,77,0.24,249,0,0,0,0,0,0,31,5,3,2,36,288,249,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1999-12-23,1999,12,23,1999,324,0.87,4,31,5,3,2,36,77,0.24,247,0,0,0,0,0,0,31,5,3,2,36,286,247,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
1999-12-24,1999,12,24,1999,341,0.87,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1999-12-25,1999,12,25,1999,345,0.87,4,31,5,3,2,36,77,0.22,268,0,0,0,0,0,0,31,5,3,2,36,307,268,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1999-12-26,1999,12,26,1999,345,0.87,4,31,5,3,2,36,77,0.22,268,0,0,0,0,0,0,31,5,3,2,36,307,268,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1999-12-27,1999,12,27,1999,354,0.87,4,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
1999-12-28,1999,12,28,1999,392,0.87,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1999-12-29,1999,12,29,1999,392,0.87,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1999-12-30,1999,12,30,1999,392,0.87,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1999-12-31,1999,12,31,1999,392,0.87,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
2000-01-01,2000,1,1,1999,398,0.81,4,34,5,4,3,45,91,0.23,307,0,0,0,0,0,0,34,5,4,3,45,350,153,153,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1605
2000-01-02,2000,1,2,1999,398,0.81,4,34,5,4,3,45,91,0.23,307,0,0,0,0,0,0,34,5,4,3,45,350,153,153,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1605
2000-01-03,2000,1,3,1999,414,0.81,4,34,5,4,3,45,91,0.22,323,0,0,0,0,0,0,34,5,4,3,45,366,161,161,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
2000-01-04,2000,1,4,1999,420,0.81,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1716
2000-01-05,2000,1,5,1999,425,0.81,4,34,5,4,3,45,91,0.21,334,0,0,0,0,0,0,34,5,4,3,45,377,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
2000-01-06,2000,1,6,1999,432,0.81,4,34,5,4,3,45,91,0.21,341,0,0,0,0,0,0,34,5,4,3,45,384,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1776
2000-01-07,2000,1,7,1999,432,0.81,4,34,5,4,3,45,91,0.21,341,0,0,0,0,0,0,34,5,4,3,45,384,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1776
2000-01-08,2000,1,8,1999,440,0.81,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1823
2000-01-09,2000,1,9,1999,440,0.81,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1823
2000-01-10,2000,1,10,1999,440,0.81,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1823
2000-01-11,2000,1,11,1999,440,0.85,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1823
2000-01-12,2000,1,12,1999,440,0.85,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1823
2000-01-13,2000,1,13,1999,440,0.85,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1823
2000-01-14,2000,1,14,1999,447,0.85,4,34,5,4,3,45,91,0.2,356,0,0,0,0,0,0,34,5,4,3,45,399,178,178,0,0,990.0,965.6,0.18,0.07,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.5,1860
2000-01-15,2000,1,15,1999,455,0.85,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.6,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1904
2000-01-16,2000,1,16,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2041
2000-01-17,2000,1,17,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2041
2000-01-18,2000,1,18,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2041
2000-01-19,2000,1,19,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2041
2000-01-20,2000,1,20,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2041
2000-01-21,2000,1,21,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-22,2000,1,22,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-23,2000,1,23,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-24,2000,1,24,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-25,2000,1,25,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-26,2000,1,26,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-27,2000,1,27,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-28,2000,1,28,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-29,2000,1,29,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-30,2000,1,30,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2137
2000-01-31,2000,1,31,1999,486,0.91,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,90.0,2159
2000-02-01,2000,2,1,1999,494,0.95,5,31,6,4,3,41,85,0.17,409,0,0,0,0,0,0,31,6,4,3,41,450,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2138
2000-02-02,2000,2,2,1999,508,0.95,5,31,6,4,3,41,85,0.17,423,0,0,0,0,0,0,31,6,4,3,41,464,211,211,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2201
2000-02-03,2000,2,3,1999,517,0.95,5,31,6,4,3,41,85,0.16,432,0,0,0,0,0,0,31,6,4,3,41,473,216,216,0,0,990.0,965.9,0.2,0.1,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2246
2000-02-04,2000,2,4,1999,517,0.95,5,31,6,4,3,41,85,0.16,432,0,0,0,0,0,0,31,6,4,3,41,473,216,216,0,0,990.0,965.9,0.2,0.1,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2246
2000-02-05,2000,2,5,1999,553,0.95,5,31,6,4,3,41,85,0.15,468,0,0,0,0,0,0,31,6,4,3,41,509,234,234,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,51.3,51.3,0.0,0.0,96.4,2313
2000-02-06,2000,2,6,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
2000-02-07,2000,2,7,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
2000-02-08,2000,2,8,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
2000-02-09,2000,2,9,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
2000-02-10,2000,2,10,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
2000-02-11,2000,2,11,1999,619,0.9,4,36,6,5,4,54,105,0.17,514,0,0,0,0,0,0,36,6,5,4,54,561,257,257,0,0,990.0,966.4,0.25,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
2000-02-12,2000,2,12,1999,626,0.9,4,36,6,5,4,54,105,0.17,521,0,0,0,0,0,0,36,6,5,4,54,568,260,260,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
2000-02-13,2000,2,13,1999,626,0.9,4,36,6,5,4,54,105,0.17,521,0,0,0,0,0,0,36,6,5,4,54,568,260,260,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
