Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2002-01-12,2002,1,12,2001,531,0.66,3,41,6,4,3,66,120,0.23,411,0,0,0,0,0,0,41,6,4,3,66,462,205,205,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.7,2129
2002-01-13,2002,1,13,2001,542,0.66,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,91.0,2183
2002-01-14,2002,1,14,2001,553,0.66,3,41,6,4,3,66,120,0.22,433,0,0,0,0,0,0,41,6,4,3,66,484,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.6,47.6,0.0,0.0,93.2,2237
2002-01-15,2002,1,15,2001,556,0.66,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2252
2002-01-16,2002,1,16,2001,561,0.66,3,41,6,4,3,66,120,0.21,441,0,0,0,0,0,0,41,6,4,3,66,492,220,220,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2272
2002-01-17,2002,1,17,2001,565,0.66,3,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.5,2293
2002-01-18,2002,1,18,2001,565,0.66,3,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.5,2293
2002-01-19,2002,1,19,2001,565,0.66,3,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.5,2293
2002-01-20,2002,1,20,2001,572,0.66,3,41,6,4,3,66,120,0.21,452,0,0,0,0,0,0,41,6,4,3,66,503,226,226,0,0,990.0,966.2,0.21,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
2002-01-21,2002,1,21,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2002-01-22,2002,1,22,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2002-01-23,2002,1,23,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2002-01-24,2002,1,24,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2002-01-25,2002,1,25,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2002-01-26,2002,1,26,2001,580,0.71,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2002-01-27,2002,1,27,2001,580,0.71,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2002-01-28,2002,1,28,2001,586,0.71,4,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,247,247,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
2002-01-29,2002,1,29,2001,593,0.71,4,34,5,4,3,45,91,0.15,502,0,0,0,0,0,0,34,5,4,3,45,545,251,251,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
2002-01-30,2002,1,30,2001,596,0.71,4,34,5,4,3,45,91,0.15,505,0,0,0,0,0,0,34,5,4,3,45,548,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
2002-01-31,2002,1,31,2001,600,0.71,4,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,254,254,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
2002-02-01,2002,2,1,2001,614,0.86,4,36,6,5,4,54,105,0.17,509,0,0,0,0,0,0,36,6,5,4,54,556,254,254,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.7,54.7,0.0,0.0,96.4,2313
2002-02-02,2002,2,2,2001,614,0.86,4,36,6,5,4,54,105,0.17,509,0,0,0,0,0,0,36,6,5,4,54,556,254,254,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.7,54.7,0.0,0.0,96.4,2313
2002-02-03,2002,2,3,2001,619,0.86,4,36,6,5,4,54,105,0.17,514,0,0,0,0,0,0,36,6,5,4,54,561,257,257,0,0,990.0,966.4,0.25,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
2002-02-04,2002,2,4,2001,638,0.86,4,36,6,5,4,54,105,0.16,533,0,0,0,0,0,0,36,6,5,4,54,580,266,266,0,0,990.0,966.5,0.26,0.16,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
2002-02-05,2002,2,5,2001,641,0.86,4,36,6,5,4,54,105,0.16,536,0,0,0,0,0,0,36,6,5,4,54,583,268,268,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
2002-02-06,2002,2,6,2001,642,0.86,4,36,6,5,4,54,105,0.16,537,0,0,0,0,0,0,36,6,5,4,54,584,268,268,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.1,57.1,0.0,0.0,96.4,2313
2002-02-07,2002,2,7,2001,648,0.86,4,36,6,5,4,54,105,0.16,543,0,0,0,0,0,0,36,6,5,4,54,590,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.6,57.6,0.0,0.0,96.4,2313
2002-02-08,2002,2,8,2001,648,0.86,4,36,6,5,4,54,105,0.16,543,0,0,0,0,0,0,36,6,5,4,54,590,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.6,57.6,0.0,0.0,96.4,2313
2002-02-09,2002,2,9,2001,648,0.86,4,36,6,5,4,54,105,0.16,543,0,0,0,0,0,0,36,6,5,4,54,590,271,271,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.6,57.6,0.0,0.0,96.4,2313
2002-02-10,2002,2,10,2001,657,0.86,4,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,184,184,184,0,990.0,966.5,0.27,0.17,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.2,39.2,39.2,0.0,114.7,2752
2002-02-11,2002,2,11,2001,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.18,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.1,2810
2002-02-12,2002,2,12,2001,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.18,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.1,2810
2002-02-13,2002,2,13,2001,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.18,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.1,2810
2002-02-14,2002,2,14,2001,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.18,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.1,2810
2002-02-15,2002,2,15,2001,702,0.87,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2971
2002-02-16,2002,2,16,2001,721,0.87,4,36,6,5,4,54,105,0.15,616,0,0,0,0,0,0,36,6,5,4,54,663,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.2,3052
2002-02-17,2002,2,17,2001,730,0.87,4,36,6,5,4,54,105,0.14,625,0,0,0,0,0,0,36,6,5,4,54,672,208,208,208,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.9,3092
2002-02-18,2002,2,18,2001,756,0.87,4,36,6,5,4,54,105,0.14,651,0,0,0,0,0,0,36,6,5,4,54,698,217,217,217,0,990.0,966.9,0.32,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3201
2002-02-19,2002,2,19,2001,761,0.87,4,36,6,5,4,54,105,0.14,656,0,0,0,0,0,0,36,6,5,4,54,703,218,218,218,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.7,45.7,45.7,0.0,134.3,3223
2002-02-20,2002,2,20,2001,762,0.87,4,36,6,5,4,54,105,0.14,657,0,0,0,0,0,0,36,6,5,4,54,704,219,219,219,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.5,0.96,0.96,0.96,0.0,45.8,45.8,45.8,0.0,134.5,3229
2002-02-21,2002,2,21,2001,760,0.8200000000000001,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,134.0,3216
2002-02-22,2002,2,22,2001,774,0.8200000000000001,4,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.0,967.0,0.33,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.4,46.4,46.4,0.0,136.5,3276
2002-02-23,2002,2,23,2001,774,0.8200000000000001,4,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.0,967.0,0.33,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.4,46.4,46.4,0.0,136.5,3276
2002-02-24,2002,2,24,2001,794,0.8200000000000001,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,229,229,229,0,990.0,967.1,0.35,0.26,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3359
2002-02-25,2002,2,25,2001,794,0.8200000000000001,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,229,229,229,0,990.0,967.1,0.35,0.26,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3359
2002-02-26,2002,2,26,2001,808,0.8200000000000001,4,36,6,5,4,54,105,0.13,703,0,0,0,0,0,0,36,6,5,4,54,750,234,234,234,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.3,3415
2002-02-27,2002,2,27,2001,824,0.8200000000000001,4,36,6,5,4,54,105,0.13,719,0,0,0,0,0,0,36,6,5,4,54,766,239,239,239,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
2002-02-28,2002,2,28,2001,847,0.8200000000000001,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
2002-03-01,2002,3,1,2001,847,0.81,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.0,967.3,0.37,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.1,3457
2002-03-02,2002,3,2,2001,853,0.81,4,41,8,7,6,67,129,0.15,724,0,0,0,0,0,0,41,8,7,6,67,780,241,241,241,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
2002-03-03,2002,3,3,2001,879,0.81,4,41,8,7,6,67,129,0.15,750,0,0,0,0,0,0,41,8,7,6,67,806,250,250,250,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.6,3470
2002-03-04,2002,3,4,2001,892,0.81,4,41,8,7,6,67,129,0.14,763,0,0,0,0,0,0,41,8,7,6,67,819,254,254,254,0,990.0,967.5,0.4,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
2002-03-05,2002,3,5,2001,910,0.81,4,41,8,7,6,67,129,0.14,781,0,0,0,0,0,0,41,8,7,6,67,837,260,260,260,0,990.0,967.5,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
2002-03-06,2002,3,6,2001,930,0.81,4,41,8,7,6,67,129,0.14,801,0,0,0,0,0,0,41,8,7,6,67,857,267,267,267,0,990.0,967.6,0.44,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
2002-03-07,2002,3,7,2001,952,0.81,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,274,274,274,0,990.0,967.7,0.46,0.34,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.6,54.6,54.6,0.0,144.6,3470
2002-03-08,2002,3,8,2001,964,0.81,4,41,8,7,6,67,129,0.13,835,0,0,0,0,0,0,41,8,7,6,67,891,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.3,3895
2002-03-09,2002,3,9,2001,998,0.81,4,41,8,7,6,67,129,0.13,869,0,0,0,0,0,0,41,8,7,6,67,925,217,217,217,217,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,4024
2002-03-10,2002,3,10,2001,1036,0.81,4,41,8,7,6,67,129,0.12,907,0,0,0,0,0,0,41,8,7,6,67,963,226,226,226,226,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.3,44.3,44.3,44.3,173.5,4164
2002-03-11,2002,3,11,2001,1062,0.81,4,41,8,7,6,67,129,0.12,933,0,0,0,0,0,0,41,8,7,6,67,989,233,233,233,233,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.4,4256
2002-03-12,2002,3,12,2001,1086,0.81,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,180.9,4341
2002-03-13,2002,3,13,2001,1104,0.81,4,41,8,7,6,67,129,0.12,975,0,0,0,0,0,0,41,8,7,6,67,1031,243,243,243,243,990.0,968.2,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.8,46.8,46.8,46.8,183.6,4405
2002-03-14,2002,3,14,2001,1131,0.81,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.3,4494
2002-03-15,2002,3,15,2001,1184,0.81,4,41,8,7,6,67,129,0.11,1055,0,0,0,0,0,0,41,8,7,6,67,1111,263,263,263,263,990.0,968.5,0.72,0.55,988.7,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
2002-03-16,2002,3,16,2001,1184,0.81,4,41,8,7,6,67,129,0.11,1055,0,0,0,0,0,0,41,8,7,6,67,1111,263,263,263,263,990.0,968.5,0.72,0.55,988.7,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
2002-03-17,2002,3,17,2001,1191,0.81,4,41,8,7,6,67,129,0.11,1062,0,0,0,0,0,0,41,8,7,6,67,1118,265,265,265,265,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
2002-03-18,2002,3,18,2001,1448,0.81,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4552
2002-03-19,2002,3,19,2001,1448,0.81,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4552
2002-03-20,2002,3,20,2001,1448,0.81,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4552
2002-03-21,2002,3,21,2001,1448,0.7000000000000001,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4552
2002-03-22,2002,3,22,2001,1448,0.7000000000000001,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4552
2002-03-23,2002,3,23,2001,1518,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,289,59,10,15,13,191,100,18,22,19,258,1240,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4494
2002-03-24,2002,3,24,2001,1518,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,289,59,10,15,13,191,100,18,22,19,258,1240,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4494
2002-03-25,2002,3,25,2001,1518,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,289,59,10,15,13,191,100,18,22,19,258,1240,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4494
2002-03-26,2002,3,26,2001,1530,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,301,59,10,16,14,202,100,18,23,20,269,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.8,4484
2002-03-27,2002,3,27,2001,1556,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,327,59,10,17,15,225,100,18,24,21,292,1242,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4462
2002-03-28,2002,3,28,2001,1570,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,341,58,10,18,15,239,100,18,25,21,306,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4451
2002-03-29,2002,3,29,2001,1590,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,361,59,10,18,16,258,100,18,25,22,325,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.1,47.1,47.1,47.1,184.8,4435
2002-03-30,2002,3,30,2001,1612,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,383,58,10,18,17,278,100,18,25,23,345,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.1,4418
2002-03-31,2002,3,31,2001,1621,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,392,59,10,18,18,286,100,18,25,24,353,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.8,4411
2002-04-01,2002,4,1,2001,1638,0.75,4,45,11,10,10,72,148,0.09,1100,390,54,6,14,26,286,100,18,25,36,358,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.2,4397
2002-04-02,2002,4,2,2001,1651,0.75,4,45,11,10,10,72,148,0.09,1100,403,55,6,15,27,299,100,18,25,37,371,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.8,4386
2002-04-03,2002,4,3,2001,1666,0.75,4,45,11,10,10,72,148,0.09,1100,418,54,6,15,28,313,100,18,25,38,385,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2002-04-04,2002,4,4,2001,1686,0.75,4,45,11,10,10,72,148,0.09,1100,438,55,7,15,29,331,100,18,25,39,403,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.6,4359
2002-04-05,2002,4,5,2001,1686,0.75,4,45,11,10,10,72,148,0.09,1100,438,55,7,15,29,331,100,18,25,39,403,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.6,4359
2002-04-06,2002,4,6,2001,1726,0.75,4,45,11,10,10,72,148,0.09,1100,478,55,7,15,32,369,100,18,25,42,441,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2002-04-07,2002,4,7,2001,1734,0.75,4,45,11,10,10,72,148,0.09,1100,486,55,7,15,32,376,100,18,25,42,448,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.9,45.9,45.9,45.9,180.0,4320
2002-04-08,2002,4,8,2001,1747,0.75,4,45,11,10,10,72,148,0.08,1100,499,55,7,15,33,388,100,18,25,43,460,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.5,4308
2002-04-09,2002,4,9,2001,1752,0.75,4,45,11,10,10,72,148,0.08,1100,504,55,7,15,34,393,100,18,25,44,465,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4304
2002-04-10,2002,4,10,2001,1755,0.75,4,45,11,10,10,72,148,0.08,1100,507,55,7,15,34,395,100,18,25,44,467,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.3,4302
2002-04-11,2002,4,11,2001,1756,0.78,4,45,11,10,10,72,148,0.08,1100,508,55,7,15,34,397,100,18,25,44,469,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2002-04-12,2002,4,12,2001,1756,0.78,4,45,11,10,10,72,148,0.08,1100,508,55,7,15,34,397,100,18,25,44,469,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2002-04-13,2002,4,13,2001,1756,0.78,4,45,11,10,10,72,148,0.08,1100,508,55,7,15,34,397,100,18,25,44,469,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2002-04-14,2002,4,14,2001,1756,0.78,4,45,11,10,10,72,148,0.08,1100,508,55,7,15,34,397,100,18,25,44,469,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2002-04-15,2002,4,15,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.7,4289
2002-04-16,2002,4,16,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.7,4289
2002-04-17,2002,4,17,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.7,4289
2002-04-18,2002,4,18,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.7,4289
2002-04-19,2002,4,19,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.7,4289
2002-04-20,2002,4,20,2001,1788,0.78,4,45,11,10,10,72,148,0.08,1100,540,55,7,15,36,426,100,18,25,46,498,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,4275
2002-04-21,2002,4,21,2001,1807,0.79,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,445,100,18,25,47,517,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
2002-04-22,2002,4,22,2001,1820,0.79,4,45,11,10,10,72,148,0.08,1100,572,55,7,15,38,457,100,18,25,48,529,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.0,4248
2002-04-23,2002,4,23,2001,1837,0.79,4,45,11,10,10,72,148,0.08,1100,589,55,7,15,39,472,100,18,25,49,544,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.4,4234
2002-04-24,2002,4,24,2001,1866,0.79,4,45,11,10,10,72,148,0.08,1100,618,55,7,15,41,499,100,18,25,51,571,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.5,4210
2002-04-25,2002,4,25,2001,1890,0.79,4,45,11,10,10,72,148,0.08,1100,642,55,7,15,43,521,100,18,25,53,593,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2002-04-26,2002,4,26,2001,1919,0.79,4,45,11,10,10,72,148,0.08,1100,671,55,7,15,45,548,100,18,25,55,620,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2002-04-27,2002,4,27,2001,1919,0.79,4,45,11,10,10,72,148,0.08,1100,671,55,7,15,45,548,100,18,25,55,620,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2002-04-28,2002,4,28,2001,1931,0.79,4,45,11,10,10,72,148,0.08,1100,683,55,7,15,46,560,100,18,25,56,632,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4157
2002-04-29,2002,4,29,2001,1931,0.79,4,45,11,10,10,72,148,0.08,1100,683,55,7,15,46,560,100,18,25,56,632,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4157
2002-04-30,2002,4,30,2001,1926,0.79,4,45,11,10,10,72,148,0.08,1100,678,55,7,15,45,555,100,18,25,55,627,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.4,4161
2002-05-01,2002,5,1,2001,1935,0.75,4,47,10,10,10,115,192,0.1,1100,643,53,8,15,33,534,100,18,25,43,649,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.1,4153
2002-05-02,2002,5,2,2001,1961,0.75,4,47,10,10,10,115,192,0.1,1100,669,53,8,15,34,558,100,18,25,44,673,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.2,4132
2002-05-03,2002,5,3,2001,1971,0.75,4,47,10,10,10,115,192,0.1,1100,679,53,8,15,35,568,100,18,25,45,683,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
2002-05-04,2002,5,4,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2002-05-05,2002,5,5,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2002-05-06,2002,5,6,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2002-05-07,2002,5,7,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2002-05-08,2002,5,8,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2002-05-09,2002,5,9,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2002-05-10,2002,5,10,2001,2029,0.75,4,47,10,10,10,115,192,0.09,1100,737,53,8,15,38,622,100,18,25,48,737,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4082
2002-05-11,2002,5,11,2001,2029,0.68,3,55,13,13,17,178,276,0.14,1100,653,45,5,12,40,550,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4082
2002-05-12,2002,5,12,2001,2011,0.68,3,55,13,13,17,178,276,0.14,1100,635,45,5,12,39,534,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2002-05-13,2002,5,13,2001,2005,0.68,3,55,13,13,17,178,276,0.14,1100,629,45,5,12,38,528,100,18,25,55,706,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.7,4097
2002-05-14,2002,5,14,2001,1981,0.68,3,55,13,13,17,178,276,0.14,1100,605,45,5,12,37,506,100,18,25,54,684,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.5,4115
2002-05-15,2002,5,15,2001,1976,0.68,3,55,13,13,17,178,276,0.14,1100,600,45,5,12,36,501,100,18,25,53,679,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4120
2002-05-16,2002,5,16,2001,1961,0.68,3,55,13,13,17,178,276,0.14,1100,585,45,4,11,36,486,100,18,25,53,664,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.2,4132
2002-05-17,2002,5,17,2001,1926,0.68,3,55,13,13,17,178,276,0.14,1100,550,45,5,12,33,454,100,18,25,50,632,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.4,4161
2002-05-18,2002,5,18,2001,1926,0.68,3,55,13,13,17,178,276,0.14,1100,550,45,5,12,33,454,100,18,25,50,632,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.4,4161
2002-05-19,2002,5,19,2001,1919,0.68,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2002-05-20,2002,5,20,2001,1919,0.68,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2002-05-21,2002,5,21,2001,1919,0.59,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2002-05-22,2002,5,22,2001,1919,0.59,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2002-05-23,2002,5,23,2001,1919,0.59,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2002-05-24,2002,5,24,2001,1919,0.59,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2002-05-25,2002,5,25,2001,1901,0.59,3,55,13,13,17,178,276,0.15,1100,525,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
2002-05-26,2002,5,26,2001,1850,0.59,3,55,13,13,17,178,276,0.15,1100,474,44,5,12,29,383,100,18,25,46,561,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.9,44.9,44.9,44.9,176.0,4223
2002-05-27,2002,5,27,2001,1840,0.59,3,55,13,13,17,178,276,0.15,1100,464,45,5,12,28,374,100,18,25,45,552,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.3,4231
2002-05-28,2002,5,28,2001,1813,0.59,3,55,13,13,17,178,276,0.15,1100,437,44,4,11,26,348,100,18,25,43,526,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.3,4254
2002-05-29,2002,5,29,2001,1779,0.59,3,55,13,13,17,178,276,0.16,1100,403,44,5,12,24,316,100,18,25,41,494,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.5,4282
2002-05-30,2002,5,30,2001,1756,0.59,3,55,13,13,17,178,276,0.16,1100,380,45,5,12,23,295,100,18,25,40,473,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2002-05-31,2002,5,31,2001,1726,0.59,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2002-06-01,2002,6,1,2001,1703,0.5,3,53,12,12,13,120,210,0.12,1100,393,47,6,13,24,302,100,18,25,37,422,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.1,4345
2002-06-02,2002,6,2,2001,1666,0.5,3,53,12,12,13,120,210,0.13,1100,356,47,6,13,22,268,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2002-06-03,2002,6,3,2001,1666,0.5,3,53,12,12,13,120,210,0.13,1100,356,47,6,13,22,268,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2002-06-04,2002,6,4,2001,1631,0.5,3,53,12,12,13,120,210,0.13,1100,321,47,6,13,19,235,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
2002-06-05,2002,6,5,2001,1595,0.5,3,53,12,12,13,120,210,0.13,1100,285,47,6,13,17,201,100,18,25,30,321,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.1,47.1,47.1,47.1,184.6,4431
2002-06-06,2002,6,6,2001,1561,0.5,3,53,12,12,13,120,210,0.13,1100,251,47,6,13,15,169,100,18,25,28,289,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.8,4458
2002-06-07,2002,6,7,2001,1554,0.5,3,53,12,12,13,120,210,0.14,1100,244,47,6,13,15,163,100,18,25,28,283,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.0,4464
2002-06-08,2002,6,8,2001,1536,0.5,3,53,12,12,13,120,210,0.14,1100,226,47,6,12,13,146,100,18,24,26,266,1242,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.6,4479
2002-06-09,2002,6,9,2001,1478,0.5,3,53,12,12,13,120,210,0.14,1100,168,42,6,9,10,99,95,18,21,23,219,1235,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.8,4530
2002-06-10,2002,6,10,2001,1448,0.5,3,53,12,12,13,120,210,0.14,1100,138,34,6,7,8,81,87,18,19,21,201,1225,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4559
2002-06-11,2002,6,11,2001,1404,0.4,2,62,12,14,16,153,257,0.18,1100,47,11,2,2,2,28,73,14,16,18,181,1204,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.8,4603
2002-06-12,2002,6,12,2001,1363,0.4,2,62,12,14,16,153,257,0.19,1100,6,1,0,0,0,3,63,12,14,16,156,1190,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2002-06-13,2002,6,13,2001,1316,0.4,2,62,12,14,16,153,257,0.2,1059,0,0,0,0,0,0,62,12,14,16,153,1147,264,264,264,264,990.0,968.9,0.77,0.56,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4546
2002-06-14,2002,6,14,2001,1315,0.4,2,62,12,14,16,153,257,0.2,1058,0,0,0,0,0,0,62,12,14,16,153,1146,264,264,264,264,990.0,968.9,0.77,0.56,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.3,4544
2002-06-15,2002,6,15,2001,1256,0.4,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.42,988.9,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.6,4382
2002-06-16,2002,6,16,2001,1222,0.4,2,62,12,14,16,153,257,0.21,965,0,0,0,0,0,0,62,12,14,16,153,1053,241,241,241,241,990.0,968.6,0.63,0.41,989.0,4,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.0,4272
2002-06-17,2002,6,17,2001,1203,0.4,2,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.5,4211
2002-06-18,2002,6,18,2001,1178,0.4,2,62,12,14,16,153,257,0.22,921,0,0,0,0,0,0,62,12,14,16,153,1009,230,230,230,230,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.9,4124
2002-06-19,2002,6,19,2001,1152,0.4,2,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,223,223,223,223,990.0,968.4,0.56,0.37,989.1,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
2002-06-20,2002,6,20,2001,1130,0.4,2,62,12,14,16,153,257,0.23,873,0,0,0,0,0,0,62,12,14,16,153,961,218,218,218,218,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,3951
2002-06-21,2002,6,21,2001,1104,0.4,2,62,12,14,16,153,257,0.23,847,0,0,0,0,0,0,62,12,14,16,153,935,211,211,211,211,990.0,968.2,0.51,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.4,3848
2002-06-22,2002,6,22,2001,1086,0.4,2,62,12,14,16,153,257,0.24,829,0,0,0,0,0,0,62,12,14,16,153,917,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.4,3777
2002-06-23,2002,6,23,2001,1088,0.4,2,62,12,14,16,153,257,0.24,831,0,0,0,0,0,0,62,12,14,16,153,919,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.6,3782
2002-06-24,2002,6,24,2001,1048,0.4,2,62,12,14,16,153,257,0.25,791,0,0,0,0,0,0,62,12,14,16,153,879,263,263,263,0,990.0,968.1,0.46,0.32,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
2002-06-25,2002,6,25,2001,998,0.4,2,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,247,247,247,0,990.0,967.9,0.41,0.3,989.3,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3456
2002-06-26,2002,6,26,2001,952,0.4,2,62,12,14,16,153,257,0.27,695,0,0,0,0,0,0,62,12,14,16,153,783,231,231,231,0,990.0,967.7,0.37,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.5,46.5,46.5,0.0,136.7,3281
2002-06-27,2002,6,27,2001,910,0.4,2,62,12,14,16,153,257,0.28,653,0,0,0,0,0,0,62,12,14,16,153,741,217,217,217,0,990.0,967.5,0.35,0.24,989.4,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.8,3115
2002-06-28,2002,6,28,2001,879,0.4,2,62,12,14,16,153,257,0.29,622,0,0,0,0,0,0,62,12,14,16,153,710,207,207,207,0,990.0,967.4,0.33,0.22,989.5,3,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.6,2991
2002-06-29,2002,6,29,2001,853,0.4,2,62,12,14,16,153,257,0.3,596,0,0,0,0,0,0,62,12,14,16,153,684,198,198,198,0,990.0,967.3,0.32,0.2,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,119.9,2876
2002-06-30,2002,6,30,2001,824,0.4,2,62,12,14,16,153,257,0.31,567,0,0,0,0,0,0,62,12,14,16,153,655,189,189,189,0,990.0,967.2,0.3,0.18,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,39.1,39.1,39.1,0.0,114.2,2740
2002-07-01,2002,7,1,2001,785,0.43,3,50,10,9,9,108,186,0.24,599,0,0,0,0,0,0,50,10,9,9,108,668,199,199,199,0,990.0,967.0,0.31,0.2,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,41.6,41.6,41.6,0.0,122.3,2934
2002-07-02,2002,7,2,2001,751,0.43,3,50,10,9,9,108,186,0.25,565,0,0,0,0,0,0,50,10,9,9,108,634,188,188,188,0,990.0,966.9,0.29,0.18,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,39.4,39.4,39.4,0.0,115.4,2768
2002-07-03,2002,7,3,2001,724,0.43,3,50,10,9,9,108,186,0.26,538,0,0,0,0,0,0,50,10,9,9,108,607,269,269,0,0,990.0,966.8,0.27,0.16,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
2002-07-04,2002,7,4,2001,695,0.43,3,50,10,9,9,108,186,0.27,509,0,0,0,0,0,0,50,10,9,9,108,578,254,254,0,0,990.0,966.7,0.26,0.14,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,54.0,54.0,0.0,0.0,96.4,2313
2002-07-05,2002,7,5,2001,677,0.43,3,50,10,9,9,108,186,0.27,491,0,0,0,0,0,0,50,10,9,9,108,560,245,245,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2002-07-06,2002,7,6,2001,657,0.43,3,50,10,9,9,108,186,0.28,471,0,0,0,0,0,0,50,10,9,9,108,540,235,235,0,0,990.0,966.5,0.23,0.12,989.6,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
2002-07-07,2002,7,7,2001,638,0.43,3,50,10,9,9,108,186,0.29,452,0,0,0,0,0,0,50,10,9,9,108,521,226,226,0,0,990.0,966.5,0.22,0.11,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.7,2297
2002-07-08,2002,7,8,2001,623,0.43,3,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.21,0.11,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
2002-07-09,2002,7,9,2001,605,0.43,3,50,10,9,9,108,186,0.31,419,0,0,0,0,0,0,50,10,9,9,108,488,209,209,0,0,990.0,966.3,0.21,0.1,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2141
2002-07-10,2002,7,10,2001,585,0.43,3,50,10,9,9,108,186,0.32,399,0,0,0,0,0,0,50,10,9,9,108,468,199,199,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2046
2002-07-11,2002,7,11,2001,569,0.48,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.0,966.2,0.2,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,82.0,1967
2002-07-12,2002,7,12,2001,563,0.48,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1937
2002-07-13,2002,7,13,2001,553,0.48,3,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.5,1884
2002-07-14,2002,7,14,2001,542,0.48,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1824
2002-07-15,2002,7,15,2001,531,0.48,3,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
2002-07-16,2002,7,16,2001,517,0.48,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
2002-07-17,2002,7,17,2001,506,0.48,3,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.4,1642
2002-07-18,2002,7,18,2001,491,0.48,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.3,1566
2002-07-19,2002,7,19,2001,486,0.48,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
2002-07-20,2002,7,20,2001,474,0.48,3,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
2002-07-21,2002,7,21,2001,470,0.52,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1457
2002-07-22,2002,7,22,2001,466,0.52,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
2002-07-23,2002,7,23,2001,460,0.52,3,50,10,9,9,108,186,0.4,274,0,0,0,0,0,0,50,10,9,9,108,343,274,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2002-07-24,2002,7,24,2001,457,0.52,3,50,10,9,9,108,186,0.41,271,0,0,0,0,0,0,50,10,9,9,108,340,271,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
2002-07-25,2002,7,25,2001,447,0.52,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
2002-07-26,2002,7,26,2001,444,0.52,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2002-07-27,2002,7,27,2001,434,0.52,3,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,248,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
2002-07-28,2002,7,28,2001,427,0.52,3,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
2002-07-29,2002,7,29,2001,420,0.52,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2002-07-30,2002,7,30,2001,417,0.52,3,50,10,9,9,108,186,0.45,231,0,0,0,0,0,0,50,10,9,9,108,300,231,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
2002-07-31,2002,7,31,2001,414,0.52,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
2002-08-01,2002,8,1,2001,410,0.56,3,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,255,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
2002-08-02,2002,8,2,2001,403,0.56,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,248,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2002-08-03,2002,8,3,2001,398,0.56,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
2002-08-04,2002,8,4,2001,392,0.56,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
2002-08-05,2002,8,5,2001,387,0.56,3,47,8,6,5,89,155,0.4,232,0,0,0,0,0,0,47,8,6,5,89,293,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2002-08-06,2002,8,6,2001,382,0.56,3,47,8,6,5,89,155,0.41,227,0,0,0,0,0,0,47,8,6,5,89,288,227,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
2002-08-07,2002,8,7,2001,379,0.56,3,47,8,6,5,89,155,0.41,224,0,0,0,0,0,0,47,8,6,5,89,285,224,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.2,1156
2002-08-08,2002,8,8,2001,373,0.56,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
2002-08-09,2002,8,9,2001,372,0.56,3,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
2002-08-10,2002,8,10,2001,366,0.56,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2002-08-11,2002,8,11,2001,354,0.59,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2002-08-12,2002,8,12,2001,350,0.59,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
2002-08-13,2002,8,13,2001,347,0.59,3,47,8,6,5,89,155,0.45,192,0,0,0,0,0,0,47,8,6,5,89,253,192,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2002-08-14,2002,8,14,2001,346,0.59,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1029
2002-08-15,2002,8,15,2001,341,0.59,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
2002-08-16,2002,8,16,2001,340,0.59,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2002-08-17,2002,8,17,2001,335,0.59,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
2002-08-18,2002,8,18,2001,332,0.59,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.7,952
2002-08-19,2002,8,19,2001,330,0.59,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,939
2002-08-20,2002,8,20,2001,329,0.59,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,933
2002-08-21,2002,8,21,2001,326,0.62,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
2002-08-22,2002,8,22,2001,324,0.62,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,908
2002-08-23,2002,8,23,2001,312,0.62,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
2002-08-24,2002,8,24,2001,312,0.62,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
2002-08-25,2002,8,25,2001,305,0.62,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
2002-08-26,2002,8,26,2001,308,0.62,3,47,8,6,5,89,155,0.5,153,0,0,0,0,0,0,47,8,6,5,89,214,153,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
