Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2002-08-27,2002,8,27,2001,302,0.62,3,47,8,6,5,89,155,0.51,147,0,0,0,0,0,0,47,8,6,5,89,208,147,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
2002-08-28,2002,8,28,2001,302,0.62,3,47,8,6,5,89,155,0.51,147,0,0,0,0,0,0,47,8,6,5,89,208,147,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
2002-08-29,2002,8,29,2001,300,0.62,3,47,8,6,5,89,155,0.52,145,0,0,0,0,0,0,47,8,6,5,89,206,145,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2002-08-30,2002,8,30,2001,295,0.62,3,47,8,6,5,89,155,0.52,140,0,0,0,0,0,0,47,8,6,5,89,201,140,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
2002-08-31,2002,8,31,2001,293,0.62,3,47,8,6,5,89,155,0.53,138,0,0,0,0,0,0,47,8,6,5,89,199,138,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,733
2002-09-01,2002,9,1,2001,291,0.62,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2002-09-02,2002,9,2,2001,282,0.62,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
2002-09-03,2002,9,3,2001,275,0.62,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,846
2002-09-04,2002,9,4,2001,272,0.62,3,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2002-09-05,2002,9,5,2001,264,0.62,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2002-09-06,2002,9,6,2001,261,0.62,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2002-09-07,2002,9,7,2001,261,0.62,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2002-09-08,2002,9,8,2001,261,0.62,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2002-09-09,2002,9,9,2001,259,0.62,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2002-09-10,2002,9,10,2001,259,0.62,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2002-09-11,2002,9,11,2001,260,0.72,4,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
2002-09-12,2002,9,12,2001,260,0.72,4,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
2002-09-13,2002,9,13,2001,260,0.72,4,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
2002-09-14,2002,9,14,2001,260,0.72,4,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
2002-09-15,2002,9,15,2001,251,0.72,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2002-09-16,2002,9,16,2001,246,0.72,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,836
2002-09-17,2002,9,17,2001,245,0.72,4,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
2002-09-18,2002,9,18,2001,244,0.72,4,34,6,4,3,44,91,0.37,153,0,0,0,0,0,0,34,6,4,3,44,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2002-09-19,2002,9,19,2001,243,0.72,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
2002-09-20,2002,9,20,2001,243,0.72,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
2002-09-21,2002,9,21,2001,240,0.65,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
2002-09-22,2002,9,22,2001,238,0.65,3,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.6,639
2002-09-23,2002,9,23,2001,236,0.65,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2002-09-24,2002,9,24,2001,236,0.65,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2002-09-25,2002,9,25,2001,236,0.65,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.1,627
2002-09-26,2002,9,26,2001,234,0.65,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
2002-09-27,2002,9,27,2001,234,0.65,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
2002-09-28,2002,9,28,2001,233,0.65,3,40,6,4,3,65,118,0.51,115,0,0,0,0,0,0,40,6,4,3,65,165,115,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
2002-09-29,2002,9,29,2001,226,0.65,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2002-09-30,2002,9,30,2001,226,0.65,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,576
2002-10-01,2002,10,1,2002,226,0.62,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
2002-10-02,2002,10,2,2002,224,0.62,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2002-10-03,2002,10,3,2002,223,0.62,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2002-10-04,2002,10,4,2002,223,0.62,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2002-10-05,2002,10,5,2002,220,0.62,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
2002-10-06,2002,10,6,2002,216,0.62,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2002-10-07,2002,10,7,2002,213,0.62,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
2002-10-08,2002,10,8,2002,212,0.62,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
2002-10-09,2002,10,9,2002,209,0.62,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,600
2002-10-10,2002,10,10,2002,208,0.62,3,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,594
2002-10-11,2002,10,11,2002,201,0.67,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-12,2002,10,12,2002,201,0.67,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-13,2002,10,13,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-14,2002,10,14,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-15,2002,10,15,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-16,2002,10,16,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-17,2002,10,17,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-18,2002,10,18,2002,203,0.67,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-19,2002,10,19,2002,203,0.67,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-20,2002,10,20,2002,201,0.67,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-21,2002,10,21,2002,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-22,2002,10,22,2002,201,0.61,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-23,2002,10,23,2002,201,0.61,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-24,2002,10,24,2002,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-25,2002,10,25,2002,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-26,2002,10,26,2002,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-27,2002,10,27,2002,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-28,2002,10,28,2002,194,0.61,3,37,5,3,2,50,97,0.5,97,0,0,0,0,0,0,37,5,3,2,50,142,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-29,2002,10,29,2002,195,0.61,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-30,2002,10,30,2002,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-10-31,2002,10,31,2002,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2002-11-01,2002,11,1,2002,195,0.73,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
2002-11-02,2002,11,2,2002,193,0.73,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
2002-11-03,2002,11,3,2002,195,0.73,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
2002-11-04,2002,11,4,2002,195,0.73,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
2002-11-05,2002,11,5,2002,195,0.73,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
2002-11-06,2002,11,6,2002,194,0.73,4,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,688
2002-11-07,2002,11,7,2002,193,0.73,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
2002-11-08,2002,11,8,2002,193,0.73,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
2002-11-09,2002,11,9,2002,196,0.73,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2002-11-10,2002,11,10,2002,199,0.73,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
2002-11-11,2002,11,11,2002,199,0.8300000000000001,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
2002-11-12,2002,11,12,2002,201,0.8300000000000001,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
2002-11-13,2002,11,13,2002,202,0.8300000000000001,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,729
2002-11-14,2002,11,14,2002,208,0.8300000000000001,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2002-11-15,2002,11,15,2002,208,0.8300000000000001,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2002-11-16,2002,11,16,2002,209,0.8300000000000001,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,771
2002-11-17,2002,11,17,2002,213,0.8300000000000001,4,29,4,2,2,30,67,0.31,146,0,0,0,0,0,0,29,4,2,2,30,181,146,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
2002-11-18,2002,11,18,2002,223,0.8300000000000001,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2002-11-19,2002,11,19,2002,226,0.8300000000000001,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
2002-11-20,2002,11,20,2002,227,0.8300000000000001,4,29,4,2,2,30,67,0.29,160,0,0,0,0,0,0,29,4,2,2,30,195,160,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,868
2002-11-21,2002,11,21,2002,226,0.74,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2002-11-22,2002,11,22,2002,230,0.74,4,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,37.0,886
2002-11-23,2002,11,23,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,896
2002-11-24,2002,11,24,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,896
2002-11-25,2002,11,25,2002,230,0.74,4,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,37.0,886
2002-11-26,2002,11,26,2002,231,0.74,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
2002-11-27,2002,11,27,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,896
2002-11-28,2002,11,28,2002,233,0.74,4,29,4,2,2,30,67,0.29,166,0,0,0,0,0,0,29,4,2,2,30,201,166,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
2002-11-29,2002,11,29,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
2002-11-30,2002,11,30,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,896
2002-12-01,2002,12,1,2002,236,0.89,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,863
2002-12-02,2002,12,2,2002,251,0.89,4,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.6,951
2002-12-03,2002,12,3,2002,252,0.89,4,31,5,3,2,36,77,0.3,175,0,0,0,0,0,0,31,5,3,2,36,214,175,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,955
2002-12-04,2002,12,4,2002,257,0.89,4,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,985
2002-12-05,2002,12,5,2002,258,0.89,4,31,5,3,2,36,77,0.3,181,0,0,0,0,0,0,31,5,3,2,36,220,181,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.2,989
2002-12-06,2002,12,6,2002,267,0.89,4,31,5,3,2,36,77,0.29,190,0,0,0,0,0,0,31,5,3,2,36,229,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.4,1040
2002-12-07,2002,12,7,2002,271,0.89,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
2002-12-08,2002,12,8,2002,271,0.89,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
2002-12-09,2002,12,9,2002,283,0.89,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.1,1129
2002-12-10,2002,12,10,2002,285,0.89,4,31,5,3,2,36,77,0.27,208,0,0,0,0,0,0,31,5,3,2,36,247,208,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1138
2002-12-11,2002,12,11,2002,285,0.86,4,31,5,3,2,36,77,0.27,208,0,0,0,0,0,0,31,5,3,2,36,247,208,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
2002-12-12,2002,12,12,2002,288,0.86,4,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,211,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
2002-12-13,2002,12,13,2002,291,0.86,4,31,5,3,2,36,77,0.26,214,0,0,0,0,0,0,31,5,3,2,36,253,214,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
2002-12-14,2002,12,14,2002,296,0.86,4,31,5,3,2,36,77,0.26,219,0,0,0,0,0,0,31,5,3,2,36,258,219,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2002-12-15,2002,12,15,2002,299,0.86,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2002-12-16,2002,12,16,2002,306,0.86,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,1156
2002-12-17,2002,12,17,2002,310,0.86,4,31,5,3,2,36,77,0.25,233,0,0,0,0,0,0,31,5,3,2,36,272,233,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,1156
2002-12-18,2002,12,18,2002,313,0.86,4,31,5,3,2,36,77,0.25,236,0,0,0,0,0,0,31,5,3,2,36,275,236,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
2002-12-19,2002,12,19,2002,319,0.86,4,31,5,3,2,36,77,0.24,242,0,0,0,0,0,0,31,5,3,2,36,281,242,0,0,0,990.0,965.0,0.13,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
2002-12-20,2002,12,20,2002,320,0.86,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,243,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2002-12-21,2002,12,21,2002,326,0.89,4,31,5,3,2,36,77,0.24,249,0,0,0,0,0,0,31,5,3,2,36,288,249,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2002-12-22,2002,12,22,2002,332,0.89,4,31,5,3,2,36,77,0.23,255,0,0,0,0,0,0,31,5,3,2,36,294,255,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,48.2,1156
2002-12-23,2002,12,23,2002,332,0.89,4,31,5,3,2,36,77,0.23,255,0,0,0,0,0,0,31,5,3,2,36,294,255,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,48.2,1156
2002-12-24,2002,12,24,2002,333,0.89,4,31,5,3,2,36,77,0.23,256,0,0,0,0,0,0,31,5,3,2,36,295,256,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
2002-12-25,2002,12,25,2002,335,0.89,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
2002-12-26,2002,12,26,2002,337,0.89,4,31,5,3,2,36,77,0.23,260,0,0,0,0,0,0,31,5,3,2,36,299,260,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,48.2,1156
2002-12-27,2002,12,27,2002,350,0.89,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,273,0,0,0,990.0,965.2,0.15,0.03,989.8,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,61.8,0.0,0.0,0.0,48.2,1156
2002-12-28,2002,12,28,2002,354,0.89,4,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
2002-12-29,2002,12,29,2002,378,0.89,4,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1575
2002-12-30,2002,12,30,2002,385,0.89,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
2002-12-31,2002,12,31,2002,392,0.89,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
2003-01-01,2003,1,1,2002,403,0.93,5,29,5,4,2,33,73,0.18,330,0,0,0,0,0,0,29,5,4,2,33,368,165,165,0,0,990.0,965.4,0.17,0.05,989.8,2,24.2,24.2,24.4,24.4,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1724
2003-01-02,2003,1,2,2002,414,0.93,5,29,5,4,2,33,73,0.18,341,0,0,0,0,0,0,29,5,4,2,33,379,170,170,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.5,1787
2003-01-03,2003,1,3,2002,420,0.93,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.8,1819
2003-01-04,2003,1,4,2002,436,0.93,5,29,5,4,2,33,73,0.17,363,0,0,0,0,0,0,29,5,4,2,33,401,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
2003-01-05,2003,1,5,2002,458,0.93,5,29,5,4,2,33,73,0.16,385,0,0,0,0,0,0,29,5,4,2,33,423,192,192,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.3,2022
2003-01-06,2003,1,6,2002,458,0.93,5,29,5,4,2,33,73,0.16,385,0,0,0,0,0,0,29,5,4,2,33,423,192,192,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.3,2022
2003-01-07,2003,1,7,2002,462,0.93,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2045
2003-01-08,2003,1,8,2002,468,0.93,5,29,5,4,2,33,73,0.16,395,0,0,0,0,0,0,29,5,4,2,33,433,197,197,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2075
2003-01-09,2003,1,9,2002,475,0.93,5,29,5,4,2,33,73,0.15,402,0,0,0,0,0,0,29,5,4,2,33,440,201,201,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
2003-01-10,2003,1,10,2002,472,0.93,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2091
2003-01-11,2003,1,11,2002,478,0.8,4,34,5,4,3,45,91,0.19,387,0,0,0,0,0,0,34,5,4,3,45,430,193,193,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.4,2024
2003-01-12,2003,1,12,2002,506,0.8,4,34,5,4,3,45,91,0.18,415,0,0,0,0,0,0,34,5,4,3,45,458,207,207,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2164
2003-01-13,2003,1,13,2002,517,0.8,4,34,5,4,3,45,91,0.18,426,0,0,0,0,0,0,34,5,4,3,45,469,213,213,0,0,990.0,965.9,0.2,0.1,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2215
2003-01-14,2003,1,14,2002,534,0.8,4,34,5,4,3,45,91,0.17,443,0,0,0,0,0,0,34,5,4,3,45,486,221,221,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.7,2296
2003-01-15,2003,1,15,2002,550,0.8,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.3,50.3,0.0,0.0,96.4,2313
2003-01-16,2003,1,16,2002,561,0.8,4,34,5,4,3,45,91,0.16,470,0,0,0,0,0,0,34,5,4,3,45,513,235,235,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.3,51.3,0.0,0.0,96.4,2313
2003-01-17,2003,1,17,2002,563,0.8,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,236,236,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
2003-01-18,2003,1,18,2002,580,0.8,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2003-01-19,2003,1,19,2002,595,0.8,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
2003-01-20,2003,1,20,2002,596,0.8,4,34,5,4,3,45,91,0.15,505,0,0,0,0,0,0,34,5,4,3,45,548,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
2003-01-21,2003,1,21,2002,604,0.68,3,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
2003-01-22,2003,1,22,2002,613,0.68,3,41,6,4,3,66,120,0.2,493,0,0,0,0,0,0,41,6,4,3,66,544,246,246,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
2003-01-23,2003,1,23,2002,619,0.68,3,41,6,4,3,66,120,0.19,499,0,0,0,0,0,0,41,6,4,3,66,550,249,249,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
2003-01-24,2003,1,24,2002,623,0.68,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.0,54.0,0.0,0.0,96.4,2313
2003-01-25,2003,1,25,2002,638,0.68,3,41,6,4,3,66,120,0.19,518,0,0,0,0,0,0,41,6,4,3,66,569,259,259,0,0,990.0,966.5,0.25,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
2003-01-26,2003,1,26,2002,648,0.68,3,41,6,4,3,66,120,0.18,528,0,0,0,0,0,0,41,6,4,3,66,579,264,264,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
2003-01-27,2003,1,27,2002,654,0.68,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
2003-01-28,2003,1,28,2002,666,0.68,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
2003-01-29,2003,1,29,2002,679,0.68,3,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,186,186,186,0,990.0,966.6,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.7,2775
2003-01-30,2003,1,30,2002,689,0.68,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.8,2827
2003-01-31,2003,1,31,2002,702,0.68,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.5,2891
2003-02-01,2003,2,1,2002,708,0.6900000000000001,3,43,7,5,4,78,137,0.19,571,0,0,0,0,0,0,43,7,5,4,78,626,190,190,190,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.7,2825
2003-02-02,2003,2,2,2002,713,0.6900000000000001,3,43,7,5,4,78,137,0.19,576,0,0,0,0,0,0,43,7,5,4,78,631,192,192,192,0,990.0,966.8,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.7,2849
2003-02-03,2003,2,3,2002,721,0.6900000000000001,3,43,7,5,4,78,137,0.19,584,0,0,0,0,0,0,43,7,5,4,78,639,194,194,194,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2889
2003-02-04,2003,2,4,2002,740,0.6900000000000001,3,43,7,5,4,78,137,0.19,603,0,0,0,0,0,0,43,7,5,4,78,658,201,201,201,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.1,2977
2003-02-05,2003,2,5,2002,761,0.6900000000000001,3,43,7,5,4,78,137,0.18,624,0,0,0,0,0,0,43,7,5,4,78,679,208,208,208,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.5,43.5,43.5,0.0,127.9,3068
2003-02-06,2003,2,6,2002,785,0.6900000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.2,3171
2003-02-07,2003,2,7,2002,785,0.6900000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.2,3171
2003-02-08,2003,2,8,2002,785,0.6900000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.2,3171
2003-02-09,2003,2,9,2002,794,0.6900000000000001,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.7,3208
2003-02-10,2003,2,10,2002,808,0.6900000000000001,3,43,7,5,4,78,137,0.17,671,0,0,0,0,0,0,43,7,5,4,78,726,223,223,223,0,990.0,967.1,0.34,0.25,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.2,3267
2003-02-11,2003,2,11,2002,820,0.65,3,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,227,227,227,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.1,3314
2003-02-12,2003,2,12,2002,841,0.65,3,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,234,234,234,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.5,3396
2003-02-13,2003,2,13,2002,853,0.65,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.0,967.3,0.37,0.28,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,48.8,48.8,48.8,0.0,143.5,3445
2003-02-14,2003,2,14,2002,869,0.65,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,244,244,244,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,144.6,3470
2003-02-15,2003,2,15,2002,879,0.65,3,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,247,247,247,0,990.0,967.4,0.38,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,144.6,3470
2003-02-16,2003,2,16,2002,892,0.65,3,43,7,5,4,78,137,0.15,755,0,0,0,0,0,0,43,7,5,4,78,810,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
2003-02-17,2003,2,17,2002,906,0.65,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
2003-02-18,2003,2,18,2002,930,0.65,3,43,7,5,4,78,137,0.15,793,0,0,0,0,0,0,43,7,5,4,78,848,264,264,264,0,990.0,967.6,0.43,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.9,52.9,52.9,0.0,144.6,3470
2003-02-19,2003,2,19,2002,953,0.65,3,43,7,5,4,78,137,0.14,816,0,0,0,0,0,0,43,7,5,4,78,871,272,272,272,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.1,54.1,54.1,0.0,144.6,3470
2003-02-20,2003,2,20,2002,972,0.65,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3889
2003-02-21,2003,2,21,2002,972,0.56,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3889
2003-02-22,2003,2,22,2002,1007,0.56,3,43,7,5,4,78,137,0.14,870,0,0,0,0,0,0,43,7,5,4,78,925,217,217,217,217,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.6,4022
2003-02-23,2003,2,23,2002,1025,0.56,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
2003-02-24,2003,2,24,2002,1036,0.56,3,43,7,5,4,78,137,0.13,899,0,0,0,0,0,0,43,7,5,4,78,954,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.1,4129
2003-02-25,2003,2,25,2002,1051,0.56,3,43,7,5,4,78,137,0.13,914,0,0,0,0,0,0,43,7,5,4,78,969,228,228,228,228,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.4,4185
2003-02-26,2003,2,26,2002,1067,0.56,3,43,7,5,4,78,137,0.13,930,0,0,0,0,0,0,43,7,5,4,78,985,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.7,4241
2003-02-27,2003,2,27,2002,1080,0.56,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.0,968.2,0.57,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.7,4288
2003-02-28,2003,2,28,2002,1088,0.56,3,43,7,5,4,78,137,0.13,951,0,0,0,0,0,0,43,7,5,4,78,1006,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,179.8,4314
2003-03-01,2003,3,1,2002,1086,0.62,3,49,9,9,9,107,183,0.17,903,0,0,0,0,0,0,49,9,9,9,107,970,225,225,225,225,990.0,968.2,0.54,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.4,4114
2003-03-02,2003,3,2,2002,1093,0.62,3,49,9,9,9,107,183,0.17,910,0,0,0,0,0,0,49,9,9,9,107,977,227,227,227,227,990.0,968.2,0.55,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.4,4137
2003-03-03,2003,3,3,2002,1130,0.62,3,49,9,9,9,107,183,0.16,947,0,0,0,0,0,0,49,9,9,9,107,1014,236,236,236,236,990.0,968.3,0.58,0.4,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,177.8,4267
2003-03-04,2003,3,4,2002,1134,0.62,3,49,9,9,9,107,183,0.16,951,0,0,0,0,0,0,49,9,9,9,107,1018,237,237,237,237,990.0,968.3,0.59,0.4,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.5,4283
2003-03-05,2003,3,5,2002,1152,0.62,3,49,9,9,9,107,183,0.16,969,0,0,0,0,0,0,49,9,9,9,107,1036,242,242,242,242,990.0,968.4,0.61,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.0,4344
2003-03-06,2003,3,6,2002,1159,0.62,3,49,9,9,9,107,183,0.16,976,0,0,0,0,0,0,49,9,9,9,107,1043,244,244,244,244,990.0,968.4,0.62,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,182.1,4369
2003-03-07,2003,3,7,2002,1184,0.62,3,49,9,9,9,107,183,0.15,1001,0,0,0,0,0,0,49,9,9,9,107,1068,250,250,250,250,990.0,968.5,0.65,0.43,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.4,4449
2003-03-08,2003,3,8,2002,1198,0.62,3,49,9,9,9,107,183,0.15,1015,0,0,0,0,0,0,49,9,9,9,107,1082,253,253,253,253,990.0,968.5,0.67,0.46,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,187.1,4489
2003-03-09,2003,3,9,2002,1213,0.62,3,49,9,9,9,107,183,0.15,1030,0,0,0,0,0,0,49,9,9,9,107,1097,257,257,257,257,990.0,968.6,0.69,0.49,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,188.8,4530
2003-03-10,2003,3,10,2002,1224,0.62,3,49,9,9,9,107,183,0.15,1041,0,0,0,0,0,0,49,9,9,9,107,1108,260,260,260,260,990.0,968.6,0.71,0.52,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4561
2003-03-11,2003,3,11,2002,1271,0.68,3,49,9,9,9,107,183,0.14,1088,0,0,0,0,0,0,49,9,9,9,107,1155,272,272,272,272,990.0,968.8,0.78,0.62,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2003-03-12,2003,3,12,2002,1316,0.68,3,49,9,9,9,107,183,0.14,1100,33,9,1,1,1,19,58,10,10,10,126,1179,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2003-03-13,2003,3,13,2002,1359,0.68,3,49,9,9,9,107,183,0.13,1100,76,20,3,3,3,44,69,12,12,12,151,1194,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
2003-03-14,2003,3,14,2002,1406,0.68,3,49,9,9,9,107,183,0.13,1100,123,32,6,6,6,72,81,15,15,15,179,1212,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.6,4598
2003-03-15,2003,3,15,2002,1437,0.68,3,49,9,9,9,107,183,0.13,1100,154,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4569
2003-03-16,2003,3,16,2002,1483,0.68,3,49,9,9,9,107,183,0.12,1100,200,51,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4524
2003-03-17,2003,3,17,2002,1536,0.68,3,49,9,9,9,107,183,0.12,1100,253,51,9,12,12,168,100,18,21,21,275,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.7,4481
2003-03-18,2003,3,18,2002,1570,0.68,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4452
2003-03-19,2003,3,19,2002,1621,0.68,3,49,9,9,9,107,183,0.11,1100,338,51,9,16,16,245,100,18,25,25,352,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.8,4411
2003-03-20,2003,3,20,2002,1666,0.68,3,49,9,9,9,107,183,0.11,1100,383,51,9,16,18,288,100,18,25,27,395,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2003-03-21,2003,3,21,2002,1726,0.67,3,49,9,9,9,107,183,0.11,1100,443,51,9,16,21,345,100,18,25,30,452,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2003-03-22,2003,3,22,2002,1788,0.67,3,49,9,9,9,107,183,0.1,1100,505,51,9,16,24,404,100,18,25,33,511,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,4275
2003-03-23,2003,3,23,2002,1820,0.67,3,49,9,9,9,107,183,0.1,1100,537,51,9,16,26,435,100,18,25,35,542,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.0,4248
2003-03-24,2003,3,24,2002,1890,0.67,3,49,9,9,9,107,183,0.1,1100,607,51,8,15,29,501,100,18,25,38,608,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2003-03-25,2003,3,25,2002,1907,0.67,3,49,9,9,9,107,183,0.1,1100,624,51,9,16,30,517,100,18,25,39,624,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.0,4177
2003-03-26,2003,3,26,2002,1927,0.67,3,49,9,9,9,107,183,0.09,1100,644,51,8,15,31,536,100,18,25,40,643,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.4,4160
2003-03-27,2003,3,27,2002,1957,0.67,3,49,9,9,9,107,183,0.09,1100,674,51,9,16,33,565,100,18,25,42,672,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2003-03-28,2003,3,28,2002,1971,0.67,3,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
2003-03-29,2003,3,29,2002,1975,0.67,3,49,9,9,9,107,183,0.09,1100,692,51,9,16,34,582,100,18,25,43,689,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4121
2003-03-30,2003,3,30,2002,1996,0.67,3,49,9,9,9,107,183,0.09,1100,713,51,9,16,35,602,100,18,25,44,709,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.0,4103
2003-03-31,2003,3,31,2002,2005,0.67,3,49,9,9,9,107,183,0.09,1100,722,51,9,16,35,610,100,18,25,44,717,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.7,4097
2003-04-01,2003,4,1,2002,2029,0.6900000000000001,3,54,13,14,19,117,217,0.11,1100,712,46,5,11,61,589,100,18,25,80,706,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4082
2003-04-02,2003,4,2,2002,2047,0.6900000000000001,3,54,13,14,19,117,217,0.11,1100,730,46,5,11,61,607,100,18,25,80,724,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.7,4071
2003-04-03,2003,4,3,2002,2083,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,766,46,5,11,61,643,100,18,25,80,760,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2003-04-04,2003,4,4,2002,2105,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,788,46,5,11,61,665,100,18,25,80,782,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.2,4036
2003-04-05,2003,4,5,2002,2122,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,805,46,5,10,61,682,100,18,25,80,799,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,4025
2003-04-06,2003,4,6,2002,2143,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,826,46,5,11,61,703,100,18,25,80,820,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.2,4012
2003-04-07,2003,4,7,2002,2171,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,854,46,5,11,61,731,100,18,25,80,848,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.5,3995
2003-04-08,2003,4,8,2002,2197,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,880,46,4,11,61,757,100,18,25,80,874,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.8,3980
2003-04-09,2003,4,9,2002,2229,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,912,46,5,11,61,789,100,18,25,80,906,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3960
2003-04-10,2003,4,10,2002,2274,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,957,45,4,11,61,834,100,18,25,80,951,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,3932
2003-04-11,2003,4,11,2002,2299,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1051,55,7,15,70,904,100,18,25,80,976,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.2,3916
2003-04-12,2003,4,12,2002,2338,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1090,55,7,15,70,943,100,18,25,80,1015,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3889
2003-04-13,2003,4,13,2002,2409,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1161,55,7,15,70,1014,100,18,25,80,1086,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3843
2003-04-14,2003,4,14,2002,2562,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1314,55,7,15,70,1167,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.9,3740
2003-04-15,2003,4,15,2002,2706,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1458,55,7,15,70,1311,100,18,25,80,1383,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.9,3644
2003-04-16,2003,4,16,2002,2844,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1596,55,7,15,70,1449,100,18,25,80,1521,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.1,3553
2003-04-17,2003,4,17,2002,2995,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1747,55,7,15,70,1600,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2003-04-18,2003,4,18,2002,3171,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1923,55,7,15,70,1776,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,3344
2003-04-19,2003,4,19,2002,3367,0.7000000000000001,4,45,11,10,10,72,148,0.04,1100,2119,55,7,15,70,1972,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,134.9,3237
2003-04-20,2003,4,20,2002,3483,0.7000000000000001,4,45,11,10,10,72,148,0.04,1100,2235,55,7,15,70,2088,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.3,3175
