Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2003-04-21,2003,4,21,2002,3590,0.4,2,70,14,18,25,168,295,0.08,1100,2195,30,4,7,55,2099,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,129.9,3117
2003-04-22,2003,4,22,2002,3657,0.4,2,70,14,18,25,168,295,0.08,1100,2262,30,4,7,55,2166,100,18,25,80,2334,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,128.4,3081
2003-04-23,2003,4,23,2002,3790,0.4,2,70,14,18,25,168,295,0.08,1100,2395,30,4,7,55,2299,100,18,25,80,2467,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.4,3009
2003-04-24,2003,4,24,2002,3808,0.4,2,70,14,18,25,168,295,0.08,1100,2413,30,4,7,55,2317,100,18,25,80,2485,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.0,2999
2003-04-25,2003,4,25,2002,3846,0.4,2,70,14,18,25,168,295,0.08,1100,2451,30,3,7,55,2355,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
2003-04-26,2003,4,26,2002,3839,0.4,2,70,14,18,25,168,295,0.08,1100,2444,30,4,7,55,2348,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.3,2982
2003-04-27,2003,4,27,2002,3839,0.4,2,70,14,18,25,168,295,0.08,1100,2444,30,4,7,55,2348,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.3,2982
2003-04-28,2003,4,28,2002,3839,0.4,2,70,14,18,25,168,295,0.08,1100,2444,30,4,7,55,2348,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.3,2982
2003-04-29,2003,4,29,2002,3832,0.4,2,70,14,18,25,168,295,0.08,1100,2437,30,4,7,55,2341,100,18,25,80,2509,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.4,2985
2003-04-30,2003,4,30,2002,3829,0.4,2,70,14,18,25,168,295,0.08,1100,2434,30,4,7,55,2338,100,18,25,80,2506,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.5,2987
2003-05-01,2003,5,1,2002,3846,0.17,2,65,14,17,23,202,321,0.08,1100,2425,35,4,8,57,2321,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
2003-05-02,2003,5,2,2002,3800,0.17,2,65,14,17,23,202,321,0.08,1100,2379,35,4,8,57,2275,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2003-05-03,2003,5,3,2002,3747,0.17,2,65,14,17,23,202,321,0.09,1100,2326,35,4,7,57,2222,100,18,25,80,2424,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.4,3032
2003-05-04,2003,5,4,2002,3694,0.17,2,65,14,17,23,202,321,0.09,1100,2273,35,4,8,57,2169,100,18,25,80,2371,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.6,3061
2003-05-05,2003,5,5,2002,3590,0.17,2,65,14,17,23,202,321,0.09,1100,2169,35,4,8,57,2065,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,129.9,3117
2003-05-06,2003,5,6,2002,3564,0.17,2,65,14,17,23,202,321,0.09,1100,2143,35,4,8,57,2039,100,18,25,80,2241,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.5,3131
2003-05-07,2003,5,7,2002,3528,0.17,2,65,14,17,23,202,321,0.09,1100,2107,35,4,8,57,2003,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
2003-05-08,2003,5,8,2002,3524,0.17,2,65,14,17,23,202,321,0.09,1100,2103,35,4,8,57,1999,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.4,3152
2003-05-09,2003,5,9,2002,3498,0.17,2,65,14,17,23,202,321,0.09,1100,2077,35,4,8,57,1973,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3166
2003-05-10,2003,5,10,2002,3487,0.17,2,65,14,17,23,202,321,0.09,1100,2066,35,4,8,57,1962,100,18,25,80,2164,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3173
2003-05-11,2003,5,11,2002,3420,0.15,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.7,3209
2003-05-12,2003,5,12,2002,3367,0.15,2,65,14,17,23,202,321,0.1,1100,1946,35,4,8,57,1842,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,134.9,3237
2003-05-13,2003,5,13,2002,3295,0.15,2,65,14,17,23,202,321,0.1,1100,1874,35,4,8,57,1770,100,18,25,80,1972,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,136.5,3276
2003-05-14,2003,5,14,2002,3222,0.15,2,65,14,17,23,202,321,0.1,1100,1801,35,4,8,57,1697,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.2,3316
2003-05-15,2003,5,15,2002,3165,0.15,2,65,14,17,23,202,321,0.1,1100,1744,35,4,8,57,1640,100,18,25,80,1842,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.5,3347
2003-05-16,2003,5,16,2002,3108,0.15,2,65,14,17,23,202,321,0.1,1100,1687,35,4,8,57,1583,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
2003-05-17,2003,5,17,2002,3101,0.15,2,65,14,17,23,202,321,0.1,1100,1680,35,4,8,56,1576,100,18,25,80,1778,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.1,3386
2003-05-18,2003,5,18,2002,2995,0.15,2,65,14,17,23,202,321,0.11,1100,1574,35,4,8,56,1470,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2003-05-19,2003,5,19,2002,2939,0.15,2,65,14,17,23,202,321,0.11,1100,1518,35,4,8,57,1414,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.4,3489
2003-05-20,2003,5,20,2002,2905,0.15,2,65,14,17,23,202,321,0.11,1100,1484,35,4,8,57,1380,100,18,25,80,1582,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.3,3512
2003-05-21,2003,5,21,2002,2873,0.16,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.2,3533
2003-05-22,2003,5,22,2002,2835,0.16,2,65,14,17,23,202,321,0.11,1100,1414,35,4,8,57,1310,100,18,25,80,1512,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.3,3559
2003-05-23,2003,5,23,2002,2783,0.16,2,65,14,17,23,202,321,0.12,1100,1362,35,3,8,57,1258,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.7,3593
2003-05-24,2003,5,24,2002,2721,0.16,2,65,14,17,23,202,321,0.12,1100,1300,35,4,8,57,1196,100,18,25,80,1398,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.5,3635
2003-05-25,2003,5,25,2002,2698,0.16,2,65,14,17,23,202,321,0.12,1100,1277,35,4,8,57,1173,100,18,25,80,1375,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3650
2003-05-26,2003,5,26,2002,2632,0.16,2,65,14,17,23,202,321,0.12,1100,1211,35,4,8,57,1107,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3693
2003-05-27,2003,5,27,2002,2581,0.16,2,65,14,17,23,202,321,0.12,1100,1160,35,4,8,57,1056,100,18,25,80,1258,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.3,3727
2003-05-28,2003,5,28,2002,2531,0.16,2,65,14,17,23,202,321,0.13,1100,1110,35,4,8,57,1006,100,18,25,80,1208,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.7,3761
2003-05-29,2003,5,29,2002,2484,0.16,2,65,14,17,23,202,321,0.13,1100,1063,35,4,8,57,959,100,18,25,80,1161,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,158.0,3793
2003-05-30,2003,5,30,2002,2433,0.16,2,65,14,17,23,202,321,0.13,1100,1012,35,4,8,57,908,100,18,25,80,1110,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,159.5,3827
2003-05-31,2003,5,31,2002,2382,0.16,2,65,14,17,23,202,321,0.13,1100,961,35,4,7,57,857,100,18,25,80,1059,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.9,3860
2003-06-01,2003,6,1,2002,2353,0.14,2,62,12,14,16,153,257,0.11,1100,996,38,6,11,62,879,100,18,25,78,1032,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.7,3880
2003-06-02,2003,6,2,2002,2320,0.14,2,62,12,14,16,153,257,0.11,1100,963,38,6,11,59,848,100,18,25,75,1001,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.6,3902
2003-06-03,2003,6,3,2002,2294,0.14,2,62,12,14,16,153,257,0.11,1100,937,38,6,11,58,824,100,18,25,74,977,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
2003-06-04,2003,6,4,2002,2268,0.14,2,62,12,14,16,153,257,0.11,1100,911,38,6,11,56,799,100,18,25,72,952,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,164.0,3936
2003-06-05,2003,6,5,2002,2232,0.14,2,62,12,14,16,153,257,0.12,1100,875,38,6,11,54,766,100,18,25,70,919,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3958
2003-06-06,2003,6,6,2002,2162,0.14,2,62,12,14,16,153,257,0.12,1100,805,38,6,11,50,700,100,18,25,66,853,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
2003-06-07,2003,6,7,2002,2136,0.14,2,62,12,14,16,153,257,0.12,1100,779,38,6,11,48,675,100,18,25,64,828,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.4,4017
2003-06-08,2003,6,8,2002,2106,0.14,2,62,12,14,16,153,257,0.12,1100,749,38,6,11,46,647,100,18,25,62,800,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.2,4035
2003-06-09,2003,6,9,2002,2053,0.14,2,62,12,14,16,153,257,0.13,1100,696,38,6,11,43,598,100,18,25,59,751,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.5,4067
2003-06-10,2003,6,10,2002,2011,0.14,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2003-06-11,2003,6,11,2002,1978,0.11,2,62,12,14,16,153,257,0.13,1100,621,38,5,11,38,527,100,18,25,54,680,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.6,4118
2003-06-12,2003,6,12,2002,1957,0.11,2,62,12,14,16,153,257,0.13,1100,600,38,5,11,37,508,100,18,25,53,661,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2003-06-13,2003,6,13,2002,1895,0.11,2,62,12,14,16,153,257,0.14,1100,538,38,6,11,33,450,100,18,25,49,603,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.4,4186
2003-06-14,2003,6,14,2002,1850,0.11,2,62,12,14,16,153,257,0.14,1100,493,38,6,11,30,407,100,18,25,46,560,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.9,44.9,44.9,44.9,176.0,4223
2003-06-15,2003,6,15,2002,1788,0.11,2,62,12,14,16,153,257,0.14,1100,431,37,5,11,26,349,100,18,25,42,502,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,4275
2003-06-16,2003,6,16,2002,1756,0.11,2,62,12,14,16,153,257,0.15,1100,399,38,6,11,24,319,100,18,25,40,472,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2003-06-17,2003,6,17,2002,1713,0.11,2,62,12,14,16,153,257,0.15,1100,356,38,6,11,22,279,100,18,25,38,432,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.7,4337
2003-06-18,2003,6,18,2002,1656,0.11,2,62,12,14,16,153,257,0.16,1100,299,38,6,11,18,225,100,18,25,34,378,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.6,4382
2003-06-19,2003,6,19,2002,1612,0.11,2,62,12,14,16,153,257,0.16,1100,255,38,6,10,15,184,100,18,25,31,337,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.1,4418
2003-06-20,2003,6,20,2002,1536,0.11,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.7,4479
2003-06-21,2003,6,21,2002,1488,0.12,2,62,12,14,16,153,257,0.17,1100,131,31,6,7,8,78,93,18,21,24,231,1232,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4523
2003-06-22,2003,6,22,2002,1448,0.12,2,62,12,14,16,153,257,0.18,1100,91,22,4,4,5,54,84,16,18,21,207,1219,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.1,4562
2003-06-23,2003,6,23,2002,1406,0.12,2,62,12,14,16,153,257,0.18,1100,49,11,2,2,3,29,73,14,16,19,182,1204,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.7,4601
2003-06-24,2003,6,24,2002,1367,0.12,2,62,12,14,16,153,257,0.19,1100,10,2,0,0,0,6,64,12,14,16,159,1191,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2003-06-25,2003,6,25,2002,1320,0.12,2,62,12,14,16,153,257,0.19,1063,0,0,0,0,0,0,62,12,14,16,153,1151,265,265,265,265,990.0,968.9,0.77,0.57,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.9,4556
2003-06-26,2003,6,26,2002,1256,0.12,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.42,988.9,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.6,4382
2003-06-27,2003,6,27,2002,1222,0.12,2,62,12,14,16,153,257,0.21,965,0,0,0,0,0,0,62,12,14,16,153,1053,241,241,241,241,990.0,968.6,0.63,0.41,989.0,4,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.0,4272
2003-06-28,2003,6,28,2002,1198,0.12,2,62,12,14,16,153,257,0.21,941,0,0,0,0,0,0,62,12,14,16,153,1029,235,235,235,235,990.0,968.5,0.6,0.39,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.7,4193
2003-06-29,2003,6,29,2002,1173,0.12,2,62,12,14,16,153,257,0.22,916,0,0,0,0,0,0,62,12,14,16,153,1004,229,229,229,229,990.0,968.4,0.57,0.38,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.0,4104
2003-06-30,2003,6,30,2002,1144,0.12,2,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,221,221,221,221,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.8,4002
2003-07-01,2003,7,1,2002,1130,0.15,2,58,11,11,11,136,227,0.2,903,0,0,0,0,0,0,58,11,11,11,136,983,225,225,225,225,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.0,4080
2003-07-02,2003,7,2,2002,1093,0.15,2,58,11,11,11,136,227,0.21,866,0,0,0,0,0,0,58,11,11,11,136,946,216,216,216,216,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3946
2003-07-03,2003,7,3,2002,1072,0.15,2,58,11,11,11,136,227,0.21,845,0,0,0,0,0,0,58,11,11,11,136,925,211,211,211,211,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,3863
2003-07-04,2003,7,4,2002,1025,0.15,2,58,11,11,11,136,227,0.22,798,0,0,0,0,0,0,58,11,11,11,136,878,266,266,266,0,990.0,968.0,0.46,0.33,989.2,3,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
2003-07-05,2003,7,5,2002,972,0.15,2,58,11,11,11,136,227,0.23,745,0,0,0,0,0,0,58,11,11,11,136,825,248,248,248,0,990.0,967.8,0.41,0.3,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,49.5,49.5,49.5,0.0,144.6,3470
2003-07-06,2003,7,6,2002,952,0.15,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,241,241,241,0,990.0,967.7,0.39,0.29,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.3,3415
2003-07-07,2003,7,7,2002,916,0.15,2,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,229,229,229,0,990.0,967.6,0.36,0.26,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,46.5,46.5,46.5,0.0,136.6,3279
2003-07-08,2003,7,8,2002,892,0.15,2,58,11,11,11,136,227,0.25,665,0,0,0,0,0,0,58,11,11,11,136,745,221,221,221,0,990.0,967.5,0.35,0.25,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3183
2003-07-09,2003,7,9,2002,864,0.15,2,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,212,212,212,0,990.0,967.4,0.33,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,43.5,43.5,43.5,0.0,127.8,3068
2003-07-10,2003,7,10,2002,838,0.15,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.21,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.4,2960
2003-07-11,2003,7,11,2002,838,0.2,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.21,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.4,2960
2003-07-12,2003,7,12,2002,760,0.2,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.27,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
2003-07-13,2003,7,13,2002,743,0.2,2,58,11,11,11,136,227,0.31,516,0,0,0,0,0,0,58,11,11,11,136,596,258,258,0,0,990.0,966.9,0.27,0.15,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
2003-07-14,2003,7,14,2002,725,0.2,2,58,11,11,11,136,227,0.31,498,0,0,0,0,0,0,58,11,11,11,136,578,249,249,0,0,990.0,966.8,0.26,0.13,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
2003-07-15,2003,7,15,2002,707,0.2,2,58,11,11,11,136,227,0.32,480,0,0,0,0,0,0,58,11,11,11,136,560,240,240,0,0,990.0,966.7,0.24,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
2003-07-16,2003,7,16,2002,686,0.2,2,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,229,229,0,0,990.0,966.6,0.23,0.12,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2307
2003-07-17,2003,7,17,2002,661,0.2,2,58,11,11,11,136,227,0.34,434,0,0,0,0,0,0,58,11,11,11,136,514,217,217,0,0,990.0,966.5,0.22,0.1,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.5,2195
2003-07-18,2003,7,18,2002,648,0.2,2,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,210,210,0,0,990.0,966.5,0.21,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2136
2003-07-19,2003,7,19,2002,619,0.2,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1996
2003-07-20,2003,7,20,2002,600,0.2,2,58,11,11,11,136,227,0.38,373,0,0,0,0,0,0,58,11,11,11,136,453,186,186,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.1,1897
2003-07-21,2003,7,21,2002,572,0.24,2,58,11,11,11,136,227,0.4,345,0,0,0,0,0,0,58,11,11,11,136,425,172,172,0,0,990.0,966.2,0.19,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,73.1,1753
2003-07-22,2003,7,22,2002,567,0.24,2,58,11,11,11,136,227,0.4,340,0,0,0,0,0,0,58,11,11,11,136,420,170,170,0,0,990.0,966.2,0.18,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1727
2003-07-23,2003,7,23,2002,557,0.24,2,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,966.1,0.18,0.06,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1677
2003-07-24,2003,7,24,2002,553,0.24,2,58,11,11,11,136,227,0.41,326,0,0,0,0,0,0,58,11,11,11,136,406,163,163,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
2003-07-25,2003,7,25,2002,542,0.24,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
2003-07-26,2003,7,26,2002,531,0.24,2,58,11,11,11,136,227,0.43,304,0,0,0,0,0,0,58,11,11,11,136,384,152,152,0,0,990.0,966.0,0.17,0.04,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1545
2003-07-27,2003,7,27,2002,526,0.24,2,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,966.0,0.17,0.04,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,32.7,32.7,0.0,0.0,63.4,1522
2003-07-28,2003,7,28,2002,512,0.24,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
2003-07-29,2003,7,29,2002,506,0.24,2,58,11,11,11,136,227,0.45,279,0,0,0,0,0,0,58,11,11,11,136,359,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1424
2003-07-30,2003,7,30,2002,498,0.24,2,58,11,11,11,136,227,0.46,271,0,0,0,0,0,0,58,11,11,11,136,351,271,0,0,0,990.0,965.8,0.16,0.03,989.8,1,23.7,24.0,24.0,24.0,0.94,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
2003-07-31,2003,7,31,2002,491,0.24,2,58,11,11,11,136,227,0.46,264,0,0,0,0,0,0,58,11,11,11,136,344,264,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.7,24.0,24.0,24.0,0.94,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
2003-08-01,2003,8,1,2002,486,0.32,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
2003-08-02,2003,8,2,2002,481,0.32,2,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1526
2003-08-03,2003,8,3,2002,475,0.32,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
2003-08-04,2003,8,4,2002,462,0.32,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1427
2003-08-05,2003,8,5,2002,456,0.32,2,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,272,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
2003-08-06,2003,8,6,2002,449,0.32,2,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,265,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
2003-08-07,2003,8,7,2002,444,0.32,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
2003-08-08,2003,8,8,2002,440,0.32,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
2003-08-09,2003,8,9,2002,437,0.32,2,54,9,8,6,107,184,0.42,253,0,0,0,0,0,0,54,9,8,6,107,324,253,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,48.2,1156
2003-08-10,2003,8,10,2002,432,0.32,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,248,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,48.2,1156
2003-08-11,2003,8,11,2002,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2003-08-12,2003,8,12,2002,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
2003-08-13,2003,8,13,2002,419,0.36,2,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,235,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,1156
2003-08-14,2003,8,14,2002,414,0.36,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,230,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
2003-08-15,2003,8,15,2002,403,0.36,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
2003-08-16,2003,8,16,2002,398,0.36,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1149
2003-08-17,2003,8,17,2002,394,0.36,2,54,9,8,6,107,184,0.47,210,0,0,0,0,0,0,54,9,8,6,107,281,210,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.0,1127
2003-08-18,2003,8,18,2002,390,0.36,2,54,9,8,6,107,184,0.47,206,0,0,0,0,0,0,54,9,8,6,107,277,206,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1105
2003-08-19,2003,8,19,2002,381,0.36,2,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1060
2003-08-20,2003,8,20,2002,379,0.36,2,54,9,8,6,107,184,0.48,195,0,0,0,0,0,0,54,9,8,6,107,266,195,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.5,24.5,24.5,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1049
2003-08-21,2003,8,21,2002,373,0.41,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
2003-08-22,2003,8,22,2002,372,0.41,3,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
2003-08-23,2003,8,23,2002,362,0.41,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2003-08-24,2003,8,24,2002,354,0.41,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2003-08-25,2003,8,25,2002,351,0.41,3,47,8,6,5,89,155,0.44,196,0,0,0,0,0,0,47,8,6,5,89,257,196,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
2003-08-26,2003,8,26,2002,346,0.41,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
2003-08-27,2003,8,27,2002,341,0.41,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.7,24.7,24.7,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.0,1006
2003-08-28,2003,8,28,2002,340,0.41,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2003-08-29,2003,8,29,2002,335,0.41,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
2003-08-30,2003,8,30,2002,332,0.41,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.7,952
2003-08-31,2003,8,31,2002,330,0.41,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,939
2003-09-01,2003,9,1,2002,330,0.45,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.0,1151
2003-09-02,2003,9,2,2002,324,0.45,3,40,6,4,3,65,118,0.36,206,0,0,0,0,0,0,40,6,4,3,65,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2003-09-03,2003,9,3,2002,312,0.45,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2003-09-04,2003,9,4,2002,305,0.45,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.4,1017
2003-09-05,2003,9,5,2002,305,0.45,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.4,1017
2003-09-06,2003,9,6,2002,303,0.45,3,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2003-09-07,2003,9,7,2002,295,0.45,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
2003-09-08,2003,9,8,2002,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2003-09-09,2003,9,9,2002,290,0.45,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
2003-09-10,2003,9,10,2002,289,0.45,3,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,923
2003-09-11,2003,9,11,2002,287,0.52,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.1,914
2003-09-12,2003,9,12,2002,283,0.52,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
2003-09-13,2003,9,13,2002,278,0.52,3,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
2003-09-14,2003,9,14,2002,278,0.52,3,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
2003-09-15,2003,9,15,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2003-09-16,2003,9,16,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2003-09-17,2003,9,17,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2003-09-18,2003,9,18,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2003-09-19,2003,9,19,2002,264,0.52,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2003-09-20,2003,9,20,2002,256,0.52,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2003-09-21,2003,9,21,2002,251,0.53,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2003-09-22,2003,9,22,2002,245,0.53,3,40,6,4,3,65,118,0.48,127,0,0,0,0,0,0,40,6,4,3,65,177,127,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.3,678
2003-09-23,2003,9,23,2002,243,0.53,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
2003-09-24,2003,9,24,2002,240,0.53,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
2003-09-25,2003,9,25,2002,238,0.53,3,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.6,639
2003-09-26,2003,9,26,2002,236,0.53,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2003-09-27,2003,9,27,2002,234,0.53,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
2003-09-28,2003,9,28,2002,231,0.53,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,600
2003-09-29,2003,9,29,2002,226,0.53,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2003-09-30,2003,9,30,2002,226,0.53,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,572
2003-10-01,2003,10,1,2003,222,0.65,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2003-10-02,2003,10,2,2003,216,0.65,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2003-10-03,2003,10,3,2003,216,0.65,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2003-10-04,2003,10,4,2003,213,0.65,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
2003-10-05,2003,10,5,2003,209,0.65,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,599
2003-10-06,2003,10,6,2003,209,0.65,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,599
2003-10-07,2003,10,7,2003,227,0.65,3,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,699
2003-10-08,2003,10,8,2003,237,0.65,3,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
2003-10-09,2003,10,9,2003,259,0.65,3,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,873
2003-10-10,2003,10,10,2003,240,0.65,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
2003-10-11,2003,10,11,2003,216,0.47,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2003-10-12,2003,10,12,2003,209,0.47,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,599
2003-10-13,2003,10,13,2003,201,0.47,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2003-10-14,2003,10,14,2003,200,0.47,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2003-10-15,2003,10,15,2003,201,0.47,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2003-10-16,2003,10,16,2003,200,0.47,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2003-10-17,2003,10,17,2003,198,0.47,3,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2003-10-18,2003,10,18,2003,196,0.47,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2003-10-19,2003,10,19,2003,196,0.47,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2003-10-20,2003,10,20,2003,194,0.47,3,37,5,3,2,50,97,0.5,97,0,0,0,0,0,0,37,5,3,2,50,142,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2003-10-21,2003,10,21,2003,193,0.74,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
2003-10-22,2003,10,22,2003,194,0.74,4,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
2003-10-23,2003,10,23,2003,193,0.74,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,649
2003-10-24,2003,10,24,2003,190,0.74,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2003-10-25,2003,10,25,2003,190,0.74,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2003-10-26,2003,10,26,2003,189,0.74,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
2003-10-27,2003,10,27,2003,189,0.74,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
2003-10-28,2003,10,28,2003,190,0.74,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2003-10-29,2003,10,29,2003,194,0.74,4,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
2003-10-30,2003,10,30,2003,195,0.74,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,655
2003-10-31,2003,10,31,2003,196,0.74,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
2003-11-01,2003,11,1,2003,198,0.8200000000000001,4,29,4,2,2,30,67,0.34,131,0,0,0,0,0,0,29,4,2,2,30,166,131,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
2003-11-02,2003,11,2,2003,200,0.8200000000000001,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2003-11-03,2003,11,3,2003,200,0.8200000000000001,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2003-11-04,2003,11,4,2003,202,0.8200000000000001,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,729
2003-11-05,2003,11,5,2003,212,0.8200000000000001,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
2003-11-06,2003,11,6,2003,220,0.8200000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2003-11-07,2003,11,7,2003,220,0.8200000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2003-11-08,2003,11,8,2003,216,0.8200000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2003-11-09,2003,11,9,2003,216,0.8200000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2003-11-10,2003,11,10,2003,216,0.8200000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2003-11-11,2003,11,11,2003,214,0.68,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,652
2003-11-12,2003,11,12,2003,212,0.68,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2003-11-13,2003,11,13,2003,209,0.68,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,622
2003-11-14,2003,11,14,2003,208,0.68,3,36,5,3,2,47,93,0.45,115,0,0,0,0,0,0,36,5,3,2,47,159,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
2003-11-15,2003,11,15,2003,216,0.68,3,36,5,3,2,47,93,0.43,123,0,0,0,0,0,0,36,5,3,2,47,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
2003-11-16,2003,11,16,2003,216,0.68,3,36,5,3,2,47,93,0.43,123,0,0,0,0,0,0,36,5,3,2,47,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
2003-11-17,2003,11,17,2003,230,0.68,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2003-11-18,2003,11,18,2003,226,0.68,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2003-11-19,2003,11,19,2003,224,0.68,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.4,706
2003-11-20,2003,11,20,2003,223,0.68,3,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
2003-11-21,2003,11,21,2003,226,0.72,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2003-11-22,2003,11,22,2003,224,0.72,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,853
2003-11-23,2003,11,23,2003,226,0.72,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2003-11-24,2003,11,24,2003,226,0.72,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2003-11-25,2003,11,25,2003,230,0.72,4,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,37.0,886
2003-11-26,2003,11,26,2003,232,0.72,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,896
2003-11-27,2003,11,27,2003,234,0.72,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
2003-11-28,2003,11,28,2003,236,0.72,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,924
2003-11-29,2003,11,29,2003,240,0.72,4,29,4,2,2,30,67,0.28,173,0,0,0,0,0,0,29,4,2,2,30,208,173,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,943
2003-11-30,2003,11,30,2003,246,0.72,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.0,983
2003-12-01,2003,12,1,2003,251,0.8300000000000001,4,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.6,951
2003-12-02,2003,12,2,2003,259,0.8300000000000001,4,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.6,998
2003-12-03,2003,12,3,2003,264,0.8300000000000001,4,31,5,3,2,36,77,0.29,187,0,0,0,0,0,0,31,5,3,2,36,226,187,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.8,1026
2003-12-04,2003,12,4,2003,267,0.8300000000000001,4,31,5,3,2,36,77,0.29,190,0,0,0,0,0,0,31,5,3,2,36,229,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.4,1040
2003-12-05,2003,12,5,2003,271,0.8300000000000001,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
2003-12-06,2003,12,6,2003,276,0.8300000000000001,4,31,5,3,2,36,77,0.28,199,0,0,0,0,0,0,31,5,3,2,36,238,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.5,1092
2003-12-07,2003,12,7,2003,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.1,1129
2003-12-08,2003,12,8,2003,287,0.8300000000000001,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
2003-12-09,2003,12,9,2003,292,0.8300000000000001,4,31,5,3,2,36,77,0.26,215,0,0,0,0,0,0,31,5,3,2,36,254,215,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
