Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2004-07-19,2004,7,19,2003,614,0.24,2,58,11,11,11,136,227,0.37,387,0,0,0,0,0,0,58,11,11,11,136,467,193,193,0,0,990.0,966.4,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.2,1972
2004-07-20,2004,7,20,2003,597,0.24,2,58,11,11,11,136,227,0.38,370,0,0,0,0,0,0,58,11,11,11,136,450,185,185,0,0,990.0,966.3,0.19,0.07,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.5,1884
2004-07-21,2004,7,21,2003,582,0.27,2,58,11,11,11,136,227,0.39,355,0,0,0,0,0,0,58,11,11,11,136,435,177,177,0,0,990.0,966.2,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,1805
2004-07-22,2004,7,22,2003,569,0.27,2,58,11,11,11,136,227,0.4,342,0,0,0,0,0,0,58,11,11,11,136,422,171,171,0,0,990.0,966.2,0.18,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.3,1734
2004-07-23,2004,7,23,2003,561,0.27,2,58,11,11,11,136,227,0.4,334,0,0,0,0,0,0,58,11,11,11,136,414,167,167,0,0,990.0,966.1,0.18,0.06,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
2004-07-24,2004,7,24,2003,553,0.27,2,58,11,11,11,136,227,0.41,326,0,0,0,0,0,0,58,11,11,11,136,406,163,163,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
2004-07-25,2004,7,25,2003,553,0.27,2,58,11,11,11,136,227,0.41,326,0,0,0,0,0,0,58,11,11,11,136,406,163,163,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
2004-07-26,2004,7,26,2003,545,0.27,2,58,11,11,11,136,227,0.42,318,0,0,0,0,0,0,58,11,11,11,136,398,159,159,0,0,990.0,966.1,0.18,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1617
2004-07-27,2004,7,27,2003,537,0.27,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1579
2004-07-28,2004,7,28,2003,527,0.27,2,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.04,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1529
2004-07-29,2004,7,29,2003,517,0.27,2,58,11,11,11,136,227,0.44,290,0,0,0,0,0,0,58,11,11,11,136,370,145,145,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1477
2004-07-30,2004,7,30,2003,505,0.27,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
2004-07-31,2004,7,31,2003,491,0.27,2,58,11,11,11,136,227,0.46,264,0,0,0,0,0,0,58,11,11,11,136,344,264,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.7,24.0,24.0,24.0,0.94,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
2004-08-01,2004,8,1,2003,472,0.3,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1478
2004-08-02,2004,8,2,2003,475,0.3,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
2004-08-03,2004,8,3,2003,471,0.3,2,54,9,8,6,107,184,0.39,287,0,0,0,0,0,0,54,9,8,6,107,358,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1472
2004-08-04,2004,8,4,2003,466,0.3,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
2004-08-05,2004,8,5,2003,462,0.3,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1427
2004-08-06,2004,8,6,2003,458,0.3,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,274,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2004-08-07,2004,8,7,2003,447,0.3,2,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,263,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
2004-08-08,2004,8,8,2003,444,0.3,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
2004-08-09,2004,8,9,2003,436,0.3,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2004-08-10,2004,8,10,2003,432,0.3,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,248,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,48.2,1156
2004-08-11,2004,8,11,2003,427,0.33,2,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
2004-08-12,2004,8,12,2003,420,0.33,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2004-08-13,2004,8,13,2003,417,0.33,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2004-08-14,2004,8,14,2003,414,0.33,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,230,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
2004-08-15,2004,8,15,2003,403,0.33,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
2004-08-16,2004,8,16,2003,398,0.33,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1149
2004-08-17,2004,8,17,2003,388,0.33,2,54,9,8,6,107,184,0.47,204,0,0,0,0,0,0,54,9,8,6,107,275,204,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1095
2004-08-18,2004,8,18,2003,379,0.33,2,54,9,8,6,107,184,0.48,195,0,0,0,0,0,0,54,9,8,6,107,266,195,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.5,24.5,24.5,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1049
2004-08-19,2004,8,19,2003,366,0.33,2,54,9,8,6,107,184,0.5,182,0,0,0,0,0,0,54,9,8,6,107,253,182,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.6,975
2004-08-20,2004,8,20,2003,366,0.33,2,54,9,8,6,107,184,0.5,182,0,0,0,0,0,0,54,9,8,6,107,253,182,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.6,975
2004-08-21,2004,8,21,2003,366,0.46,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2004-08-22,2004,8,22,2003,366,0.46,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2004-08-23,2004,8,23,2003,366,0.46,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2004-08-24,2004,8,24,2003,366,0.46,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2004-08-25,2004,8,25,2003,365,0.46,3,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
2004-08-26,2004,8,26,2003,362,0.46,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2004-08-27,2004,8,27,2003,362,0.46,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2004-08-28,2004,8,28,2003,362,0.46,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2004-08-29,2004,8,29,2003,350,0.46,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2004-08-30,2004,8,30,2003,340,0.46,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2004-08-31,2004,8,31,2003,333,0.46,3,47,8,6,5,89,155,0.46,178,0,0,0,0,0,0,47,8,6,5,89,239,178,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
2004-09-01,2004,9,1,2003,329,0.36,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.1,1033
2004-09-02,2004,9,2,2003,324,0.36,2,46,7,6,4,75,138,0.43,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2004-09-03,2004,9,3,2003,312,0.36,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
2004-09-04,2004,9,4,2003,312,0.36,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2004-09-05,2004,9,5,2003,312,0.36,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2004-09-06,2004,9,6,2003,305,0.36,2,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,897
2004-09-07,2004,9,7,2003,306,0.36,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,903
2004-09-08,2004,9,8,2003,303,0.36,2,46,7,6,4,75,138,0.46,165,0,0,0,0,0,0,46,7,6,4,75,224,165,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,884
2004-09-09,2004,9,9,2003,299,0.36,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2004-09-10,2004,9,10,2003,295,0.36,2,46,7,6,4,75,138,0.47,157,0,0,0,0,0,0,46,7,6,4,75,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
2004-09-11,2004,9,11,2003,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2004-09-12,2004,9,12,2003,283,0.45,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
2004-09-13,2004,9,13,2003,276,0.45,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2004-09-14,2004,9,14,2003,275,0.45,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,846
2004-09-15,2004,9,15,2003,272,0.45,3,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
2004-09-16,2004,9,16,2003,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2004-09-17,2004,9,17,2003,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2004-09-18,2004,9,18,2003,264,0.45,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2004-09-19,2004,9,19,2003,261,0.45,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2004-09-20,2004,9,20,2003,259,0.45,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2004-09-21,2004,9,21,2003,259,0.5700000000000001,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.6,757
2004-09-22,2004,9,22,2003,259,0.5700000000000001,3,40,6,4,3,65,118,0.46,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,753
2004-09-23,2004,9,23,2003,256,0.5700000000000001,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2004-09-24,2004,9,24,2003,251,0.5700000000000001,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2004-09-25,2004,9,25,2003,251,0.5700000000000001,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2004-09-26,2004,9,26,2003,251,0.5700000000000001,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2004-09-27,2004,9,27,2003,246,0.5700000000000001,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2004-09-28,2004,9,28,2003,243,0.5700000000000001,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
2004-09-29,2004,9,29,2003,240,0.5700000000000001,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
2004-09-30,2004,9,30,2003,236,0.5700000000000001,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2004-10-01,2004,10,1,2004,236,0.55,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2004-10-02,2004,10,2,2004,234,0.55,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2004-10-03,2004,10,3,2004,232,0.55,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
2004-10-04,2004,10,4,2004,230,0.55,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,715
2004-10-05,2004,10,5,2004,230,0.55,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,715
2004-10-06,2004,10,6,2004,229,0.55,3,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
2004-10-07,2004,10,7,2004,226,0.55,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2004-10-08,2004,10,8,2004,226,0.55,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2004-10-09,2004,10,9,2004,226,0.55,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2004-10-10,2004,10,10,2004,224,0.55,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2004-10-11,2004,10,11,2004,223,0.55,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2004-10-12,2004,10,12,2004,222,0.55,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2004-10-13,2004,10,13,2004,221,0.55,3,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2004-10-14,2004,10,14,2004,216,0.55,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2004-10-15,2004,10,15,2004,213,0.55,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
2004-10-16,2004,10,16,2004,209,0.55,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,599
2004-10-17,2004,10,17,2004,208,0.55,3,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,594
2004-10-18,2004,10,18,2004,203,0.55,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-19,2004,10,19,2004,202,0.55,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-20,2004,10,20,2004,202,0.55,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-21,2004,10,21,2004,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-22,2004,10,22,2004,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-23,2004,10,23,2004,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-24,2004,10,24,2004,203,0.61,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-25,2004,10,25,2004,208,0.61,3,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,594
2004-10-26,2004,10,26,2004,206,0.61,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.3,583
2004-10-27,2004,10,27,2004,204,0.61,3,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.7,569
2004-10-28,2004,10,28,2004,203,0.61,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-29,2004,10,29,2004,203,0.61,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-30,2004,10,30,2004,203,0.61,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-10-31,2004,10,31,2004,209,0.61,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,599
2004-11-01,2004,11,1,2004,213,0.62,3,36,5,3,2,47,93,0.44,120,0,0,0,0,0,0,36,5,3,2,47,164,120,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,643
2004-11-02,2004,11,2,2004,209,0.62,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,622
2004-11-03,2004,11,3,2004,208,0.62,3,36,5,3,2,47,93,0.45,115,0,0,0,0,0,0,36,5,3,2,47,159,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
2004-11-04,2004,11,4,2004,203,0.62,3,36,5,3,2,47,93,0.46,110,0,0,0,0,0,0,36,5,3,2,47,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,585
2004-11-05,2004,11,5,2004,203,0.62,3,36,5,3,2,47,93,0.46,110,0,0,0,0,0,0,36,5,3,2,47,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,585
2004-11-06,2004,11,6,2004,203,0.62,3,36,5,3,2,47,93,0.46,110,0,0,0,0,0,0,36,5,3,2,47,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,585
2004-11-07,2004,11,7,2004,203,0.62,3,36,5,3,2,47,93,0.46,110,0,0,0,0,0,0,36,5,3,2,47,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,585
2004-11-08,2004,11,8,2004,201,0.62,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2004-11-09,2004,11,9,2004,206,0.62,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,606
2004-11-10,2004,11,10,2004,212,0.62,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
2004-11-11,2004,11,11,2004,216,0.74,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2004-11-12,2004,11,12,2004,216,0.74,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2004-11-13,2004,11,13,2004,220,0.74,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2004-11-14,2004,11,14,2004,223,0.74,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2004-11-15,2004,11,15,2004,220,0.74,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2004-11-16,2004,11,16,2004,220,0.74,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2004-11-17,2004,11,17,2004,220,0.74,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2004-11-18,2004,11,18,2004,220,0.74,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2004-11-19,2004,11,19,2004,223,0.74,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2004-11-20,2004,11,20,2004,225,0.74,4,29,4,2,2,30,67,0.3,158,0,0,0,0,0,0,29,4,2,2,30,193,158,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.7,857
2004-11-21,2004,11,21,2004,228,0.8,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,872
2004-11-22,2004,11,22,2004,226,0.8,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2004-11-23,2004,11,23,2004,236,0.8,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,919
2004-11-24,2004,11,24,2004,246,0.8,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.0,983
2004-11-25,2004,11,25,2004,261,0.8,4,29,4,2,2,30,67,0.26,194,0,0,0,0,0,0,29,4,2,2,30,229,194,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
2004-11-26,2004,11,26,2004,264,0.8,4,29,4,2,2,30,67,0.25,197,0,0,0,0,0,0,29,4,2,2,30,232,197,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2004-11-27,2004,11,27,2004,276,0.8,4,29,4,2,2,30,67,0.24,209,0,0,0,0,0,0,29,4,2,2,30,244,209,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
2004-11-28,2004,11,28,2004,348,0.8,4,29,4,2,2,30,67,0.19,281,0,0,0,0,0,0,29,4,2,2,30,316,140,140,0,0,990.0,965.1,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
2004-11-29,2004,11,29,2004,378,0.8,4,29,4,2,2,30,67,0.18,311,0,0,0,0,0,0,29,4,2,2,30,346,155,155,0,0,990.0,965.3,0.16,0.05,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1629
2004-11-30,2004,11,30,2004,350,0.8,4,29,4,2,2,30,67,0.19,283,0,0,0,0,0,0,29,4,2,2,30,318,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,62.0,1487
2004-12-01,2004,12,1,2004,330,0.29,2,42,7,5,3,61,118,0.36,212,0,0,0,0,0,0,42,7,5,3,61,266,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
2004-12-02,2004,12,2,2004,312,0.29,2,42,7,5,3,61,118,0.38,194,0,0,0,0,0,0,42,7,5,3,61,248,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
2004-12-03,2004,12,3,2004,305,0.29,2,42,7,5,3,61,118,0.39,187,0,0,0,0,0,0,42,7,5,3,61,241,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.4,1017
2004-12-04,2004,12,4,2004,301,0.29,2,42,7,5,3,61,118,0.39,183,0,0,0,0,0,0,42,7,5,3,61,237,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,997
2004-12-05,2004,12,5,2004,301,0.29,2,42,7,5,3,61,118,0.39,183,0,0,0,0,0,0,42,7,5,3,61,237,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,997
2004-12-06,2004,12,6,2004,299,0.29,2,42,7,5,3,61,118,0.39,181,0,0,0,0,0,0,42,7,5,3,61,235,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,982
2004-12-07,2004,12,7,2004,303,0.29,2,42,7,5,3,61,118,0.39,185,0,0,0,0,0,0,42,7,5,3,61,239,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.9,1005
2004-12-08,2004,12,8,2004,306,0.29,2,42,7,5,3,61,118,0.39,188,0,0,0,0,0,0,42,7,5,3,61,242,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
2004-12-09,2004,12,9,2004,305,0.29,2,42,7,5,3,61,118,0.39,187,0,0,0,0,0,0,42,7,5,3,61,241,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.4,1017
2004-12-10,2004,12,10,2004,312,0.29,2,42,7,5,3,61,118,0.38,194,0,0,0,0,0,0,42,7,5,3,61,248,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2004-12-11,2004,12,11,2004,326,0.74,4,31,5,3,2,36,77,0.24,249,0,0,0,0,0,0,31,5,3,2,36,288,249,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2004-12-12,2004,12,12,2004,335,0.74,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
2004-12-13,2004,12,13,2004,341,0.74,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
2004-12-14,2004,12,14,2004,341,0.74,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
2004-12-15,2004,12,15,2004,341,0.74,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
2004-12-16,2004,12,16,2004,341,0.74,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
2004-12-17,2004,12,17,2004,341,0.74,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
2004-12-18,2004,12,18,2004,341,0.74,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
2004-12-19,2004,12,19,2004,345,0.74,4,31,5,3,2,36,77,0.22,268,0,0,0,0,0,0,31,5,3,2,36,307,268,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,61.0,0.0,0.0,0.0,48.2,1156
2004-12-20,2004,12,20,2004,348,0.74,4,31,5,3,2,36,77,0.22,271,0,0,0,0,0,0,31,5,3,2,36,310,271,0,0,0,990.0,965.1,0.15,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
2004-12-21,2004,12,21,2004,350,0.81,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,273,0,0,0,990.0,965.2,0.15,0.03,989.8,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,61.8,0.0,0.0,0.0,48.2,1156
2004-12-22,2004,12,22,2004,356,0.81,4,31,5,3,2,36,77,0.22,279,0,0,0,0,0,0,31,5,3,2,36,318,139,139,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1462
2004-12-23,2004,12,23,2004,363,0.81,4,31,5,3,2,36,77,0.21,286,0,0,0,0,0,0,31,5,3,2,36,325,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
2004-12-24,2004,12,24,2004,366,0.81,4,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,144,144,0,0,990.0,965.2,0.15,0.04,989.8,2,24.4,24.4,24.6,24.6,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1513
2004-12-25,2004,12,25,2004,366,0.81,4,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,144,144,0,0,990.0,965.2,0.15,0.04,989.8,2,24.4,24.4,24.6,24.6,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1513
2004-12-26,2004,12,26,2004,378,0.81,4,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1575
2004-12-27,2004,12,27,2004,381,0.81,4,31,5,3,2,36,77,0.2,304,0,0,0,0,0,0,31,5,3,2,36,343,152,152,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
2004-12-28,2004,12,28,2004,383,0.81,4,31,5,3,2,36,77,0.2,306,0,0,0,0,0,0,31,5,3,2,36,345,153,153,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
2004-12-29,2004,12,29,2004,381,0.81,4,31,5,3,2,36,77,0.2,304,0,0,0,0,0,0,31,5,3,2,36,343,152,152,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1594
2004-12-30,2004,12,30,2004,385,0.81,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
2004-12-31,2004,12,31,2004,388,0.81,4,31,5,3,2,36,77,0.2,311,0,0,0,0,0,0,31,5,3,2,36,350,155,155,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1628
2005-01-01,2005,1,1,2004,392,0.87,4,34,5,4,3,45,91,0.23,301,0,0,0,0,0,0,34,5,4,3,45,344,150,150,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
2005-01-02,2005,1,2,2004,393,0.87,4,34,5,4,3,45,91,0.23,302,0,0,0,0,0,0,34,5,4,3,45,345,151,151,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1578
2005-01-03,2005,1,3,2004,403,0.87,4,34,5,4,3,45,91,0.23,312,0,0,0,0,0,0,34,5,4,3,45,355,156,156,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1627
2005-01-04,2005,1,4,2004,415,0.87,4,34,5,4,3,45,91,0.22,324,0,0,0,0,0,0,34,5,4,3,45,367,162,162,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
2005-01-05,2005,1,5,2004,423,0.87,4,34,5,4,3,45,91,0.22,332,0,0,0,0,0,0,34,5,4,3,45,375,166,166,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
2005-01-06,2005,1,6,2004,433,0.87,4,34,5,4,3,45,91,0.21,342,0,0,0,0,0,0,34,5,4,3,45,385,171,171,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.5,1787
2005-01-07,2005,1,7,2004,455,0.87,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.6,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1904
2005-01-08,2005,1,8,2004,462,0.87,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1942
2005-01-09,2005,1,9,2004,462,0.87,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1942
2005-01-10,2005,1,10,2004,466,0.87,4,34,5,4,3,45,91,0.2,375,0,0,0,0,0,0,34,5,4,3,45,418,187,187,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.8,1963
2005-01-11,2005,1,11,2004,481,0.8200000000000001,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2041
2005-01-12,2005,1,12,2004,500,0.8200000000000001,4,34,5,4,3,45,91,0.18,409,0,0,0,0,0,0,34,5,4,3,45,452,204,204,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.9,23.9,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
2005-01-13,2005,1,13,2004,524,0.8200000000000001,4,34,5,4,3,45,91,0.17,433,0,0,0,0,0,0,34,5,4,3,45,476,216,216,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2246
2005-01-14,2005,1,14,2004,542,0.8200000000000001,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
2005-01-15,2005,1,15,2004,600,0.8200000000000001,4,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,254,254,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
2005-01-16,2005,1,16,2004,572,0.8200000000000001,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2005-01-17,2005,1,17,2004,553,0.8200000000000001,4,34,5,4,3,45,91,0.16,462,0,0,0,0,0,0,34,5,4,3,45,505,231,231,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
2005-01-18,2005,1,18,2004,557,0.8200000000000001,4,34,5,4,3,45,91,0.16,466,0,0,0,0,0,0,34,5,4,3,45,509,233,233,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
2005-01-19,2005,1,19,2004,556,0.8200000000000001,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,232,232,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
2005-01-20,2005,1,20,2004,561,0.8200000000000001,4,34,5,4,3,45,91,0.16,470,0,0,0,0,0,0,34,5,4,3,45,513,235,235,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.3,51.3,0.0,0.0,96.4,2313
2005-01-21,2005,1,21,2004,569,0.74,4,34,5,4,3,45,91,0.16,478,0,0,0,0,0,0,34,5,4,3,45,521,239,239,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
2005-01-22,2005,1,22,2004,572,0.74,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
2005-01-23,2005,1,23,2004,580,0.74,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.0,966.2,0.23,0.13,989.6,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2005-01-24,2005,1,24,2004,586,0.74,4,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,247,247,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
2005-01-25,2005,1,25,2004,595,0.74,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
2005-01-26,2005,1,26,2004,600,0.74,4,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,254,254,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
2005-01-27,2005,1,27,2004,604,0.74,4,34,5,4,3,45,91,0.15,513,0,0,0,0,0,0,34,5,4,3,45,556,256,256,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
2005-01-28,2005,1,28,2004,619,0.74,4,34,5,4,3,45,91,0.15,528,0,0,0,0,0,0,34,5,4,3,45,571,264,264,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
2005-01-29,2005,1,29,2004,623,0.74,4,34,5,4,3,45,91,0.15,532,0,0,0,0,0,0,34,5,4,3,45,575,266,266,0,0,990.0,966.4,0.25,0.16,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
2005-01-30,2005,1,30,2004,632,0.74,4,34,5,4,3,45,91,0.14,541,0,0,0,0,0,0,34,5,4,3,45,584,270,270,0,0,990.0,966.4,0.26,0.16,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,57.6,57.6,0.0,0.0,96.4,2313
2005-01-31,2005,1,31,2004,638,0.74,4,34,5,4,3,45,91,0.14,547,0,0,0,0,0,0,34,5,4,3,45,590,273,273,0,0,990.0,966.5,0.26,0.17,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
2005-02-01,2005,2,1,2004,657,0.79,4,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,184,184,184,0,990.0,966.5,0.27,0.17,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.2,39.2,39.2,0.0,114.7,2752
2005-02-02,2005,2,2,2004,669,0.79,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.18,989.5,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.1,2810
2005-02-03,2005,2,3,2004,687,0.79,4,36,6,5,4,54,105,0.15,582,0,0,0,0,0,0,36,6,5,4,54,629,194,194,194,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.1,41.1,41.1,0.0,120.8,2898
2005-02-04,2005,2,4,2004,689,0.79,4,36,6,5,4,54,105,0.15,584,0,0,0,0,0,0,36,6,5,4,54,631,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.2,2908
2005-02-05,2005,2,5,2004,702,0.79,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2971
2005-02-06,2005,2,6,2004,711,0.79,4,36,6,5,4,54,105,0.15,606,0,0,0,0,0,0,36,6,5,4,54,653,202,202,202,0,990.0,966.7,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.6,42.6,42.6,0.0,125.3,3007
2005-02-07,2005,2,7,2004,721,0.79,4,36,6,5,4,54,105,0.15,616,0,0,0,0,0,0,36,6,5,4,54,663,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.2,3052
2005-02-08,2005,2,8,2004,733,0.79,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3104
2005-02-09,2005,2,9,2004,740,0.79,4,36,6,5,4,54,105,0.14,635,0,0,0,0,0,0,36,6,5,4,54,682,211,211,211,0,990.0,966.9,0.31,0.23,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3133
2005-02-10,2005,2,10,2004,749,0.79,4,36,6,5,4,54,105,0.14,644,0,0,0,0,0,0,36,6,5,4,54,691,214,214,214,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.0,45.0,45.0,0.0,132.2,3173
2005-02-11,2005,2,11,2004,761,0.75,4,36,6,5,4,54,105,0.14,656,0,0,0,0,0,0,36,6,5,4,54,703,218,218,218,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.7,45.7,45.7,0.0,134.3,3223
2005-02-12,2005,2,12,2004,774,0.75,4,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.0,967.0,0.33,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.4,46.4,46.4,0.0,136.5,3276
2005-02-13,2005,2,13,2004,785,0.75,4,36,6,5,4,54,105,0.13,680,0,0,0,0,0,0,36,6,5,4,54,727,226,226,226,0,990.0,967.0,0.34,0.26,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.5,3324
2005-02-14,2005,2,14,2004,799,0.75,4,36,6,5,4,54,105,0.13,694,0,0,0,0,0,0,36,6,5,4,54,741,231,231,231,0,990.0,967.1,0.35,0.26,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,47.9,47.9,47.9,0.0,140.7,3376
2005-02-15,2005,2,15,2004,802,0.75,4,36,6,5,4,54,105,0.13,697,0,0,0,0,0,0,36,6,5,4,54,744,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.3,3390
2005-02-16,2005,2,16,2004,818,0.75,4,36,6,5,4,54,105,0.13,713,0,0,0,0,0,0,36,6,5,4,54,760,237,237,237,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.9,3453
2005-02-17,2005,2,17,2004,820,0.75,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,49.1,49.1,49.1,0.0,144.2,3461
2005-02-18,2005,2,18,2004,838,0.75,4,36,6,5,4,54,105,0.13,733,0,0,0,0,0,0,36,6,5,4,54,780,244,244,244,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,50.0,50.0,50.0,0.0,144.6,3470
2005-02-19,2005,2,19,2004,847,0.75,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
2005-02-20,2005,2,20,2004,864,0.75,4,36,6,5,4,54,105,0.12,759,0,0,0,0,0,0,36,6,5,4,54,806,253,253,253,0,990.0,967.4,0.39,0.31,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
2005-02-21,2005,2,21,2004,869,0.73,4,36,6,5,4,54,105,0.12,764,0,0,0,0,0,0,36,6,5,4,54,811,254,254,254,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
2005-02-22,2005,2,22,2004,889,0.73,4,36,6,5,4,54,105,0.12,784,0,0,0,0,0,0,36,6,5,4,54,831,261,261,261,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.8,52.8,52.8,0.0,144.6,3470
2005-02-23,2005,2,23,2004,909,0.73,4,36,6,5,4,54,105,0.12,804,0,0,0,0,0,0,36,6,5,4,54,851,268,268,268,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
2005-02-24,2005,2,24,2004,916,0.73,4,36,6,5,4,54,105,0.11,811,0,0,0,0,0,0,36,6,5,4,54,858,270,270,270,0,990.0,967.6,0.44,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,54.2,54.2,54.2,0.0,144.6,3470
2005-02-25,2005,2,25,2004,933,0.73,4,36,6,5,4,54,105,0.11,828,0,0,0,0,0,0,36,6,5,4,54,875,207,207,207,207,990.0,967.6,0.46,0.34,989.2,4,21.3,21.3,21.3,21.3,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.0,3888
2005-02-26,2005,2,26,2004,952,0.73,4,36,6,5,4,54,105,0.11,847,0,0,0,0,0,0,36,6,5,4,54,894,211,211,211,211,990.0,967.7,0.47,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.1,3961
2005-02-27,2005,2,27,2004,964,0.73,4,36,6,5,4,54,105,0.11,859,0,0,0,0,0,0,36,6,5,4,54,906,214,214,214,214,990.0,967.8,0.48,0.36,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,167.0,4007
2005-02-28,2005,2,28,2004,964,0.73,4,36,6,5,4,54,105,0.11,859,0,0,0,0,0,0,36,6,5,4,54,906,214,214,214,214,990.0,967.8,0.48,0.36,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,167.0,4007
2005-03-01,2005,3,1,2004,995,0.74,4,41,8,7,6,67,129,0.13,866,0,0,0,0,0,0,41,8,7,6,67,922,216,216,216,216,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,167.2,4012
2005-03-02,2005,3,2,2004,1025,0.74,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.8,4122
2005-03-03,2005,3,3,2004,1048,0.74,4,41,8,7,6,67,129,0.12,919,0,0,0,0,0,0,41,8,7,6,67,975,229,229,229,229,990.0,968.1,0.55,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.7,44.7,44.7,44.7,175.3,4207
2005-03-04,2005,3,4,2004,1062,0.74,4,41,8,7,6,67,129,0.12,933,0,0,0,0,0,0,41,8,7,6,67,989,233,233,233,233,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.4,4256
2005-03-05,2005,3,5,2004,1072,0.74,4,41,8,7,6,67,129,0.12,943,0,0,0,0,0,0,41,8,7,6,67,999,235,235,235,235,990.0,968.1,0.57,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.9,4294
2005-03-06,2005,3,6,2004,1088,0.74,4,41,8,7,6,67,129,0.12,959,0,0,0,0,0,0,41,8,7,6,67,1015,239,239,239,239,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.2,4348
2005-03-07,2005,3,7,2004,1090,0.74,4,41,8,7,6,67,129,0.12,961,0,0,0,0,0,0,41,8,7,6,67,1017,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.5,4356
2005-03-08,2005,3,8,2004,1096,0.74,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.5,46.5,46.5,46.5,182.4,4378
2005-03-09,2005,3,9,2004,1110,0.74,4,41,8,7,6,67,129,0.12,981,0,0,0,0,0,0,41,8,7,6,67,1037,245,245,245,245,990.0,968.2,0.61,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.4,4426
2005-03-10,2005,3,10,2004,1124,0.74,4,41,8,7,6,67,129,0.11,995,0,0,0,0,0,0,41,8,7,6,67,1051,248,248,248,248,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.5,47.5,47.5,47.5,186.3,4472
2005-03-11,2005,3,11,2004,1131,0.73,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.3,4494
2005-03-12,2005,3,12,2004,1134,0.73,4,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.0,968.3,0.64,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.9,47.9,47.9,47.9,187.6,4502
2005-03-13,2005,3,13,2004,1144,0.73,4,41,8,7,6,67,129,0.11,1015,0,0,0,0,0,0,41,8,7,6,67,1071,253,253,253,253,990.0,968.4,0.66,0.46,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,188.8,4531
2005-03-14,2005,3,14,2004,1168,0.73,4,41,8,7,6,67,129,0.11,1039,0,0,0,0,0,0,41,8,7,6,67,1095,259,259,259,259,990.0,968.4,0.69,0.51,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.9,48.9,48.9,48.9,191.7,4600
2005-03-15,2005,3,15,2004,1176,0.73,4,41,8,7,6,67,129,0.11,1047,0,0,0,0,0,0,41,8,7,6,67,1103,261,261,261,261,990.0,968.5,0.7,0.53,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.1,49.1,49.1,49.1,192.7,4623
2005-03-16,2005,3,16,2004,1190,0.73,4,41,8,7,6,67,129,0.11,1061,0,0,0,0,0,0,41,8,7,6,67,1117,265,265,265,265,990.0,968.5,0.72,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
2005-03-17,2005,3,17,2004,1196,0.73,4,41,8,7,6,67,129,0.11,1067,0,0,0,0,0,0,41,8,7,6,67,1123,266,266,266,266,990.0,968.5,0.73,0.58,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
