Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005-03-18,2005,3,18,2004,1203,0.73,4,41,8,7,6,67,129,0.11,1074,0,0,0,0,0,0,41,8,7,6,67,1130,268,268,268,268,990.0,968.5,0.74,0.59,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
2005-03-19,2005,3,19,2004,1207,0.73,4,41,8,7,6,67,129,0.11,1078,0,0,0,0,0,0,41,8,7,6,67,1134,269,269,269,269,990.0,968.6,0.75,0.6,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
2005-03-20,2005,3,20,2004,1216,0.73,4,41,8,7,6,67,129,0.11,1087,0,0,0,0,0,0,41,8,7,6,67,1143,271,271,271,271,990.0,968.6,0.76,0.62,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
2005-03-21,2005,3,21,2004,1224,0.73,4,41,8,7,6,67,129,0.11,1095,0,0,0,0,0,0,41,8,7,6,67,1151,273,273,273,273,990.0,968.6,0.77,0.64,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.5,50.5,50.5,50.5,192.8,4627
2005-03-22,2005,3,22,2004,1251,0.73,4,41,8,7,6,67,129,0.1,1100,22,7,1,1,1,11,48,9,8,7,78,1165,275,275,275,275,990.0,968.7,0.8,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
2005-03-23,2005,3,23,2004,1273,0.73,4,41,8,7,6,67,129,0.1,1100,44,14,2,2,2,22,55,10,9,8,89,1175,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-03-24,2005,3,24,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-03-25,2005,3,25,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-03-26,2005,3,26,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-03-27,2005,3,27,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-03-28,2005,3,28,2004,1315,0.73,4,41,8,7,6,67,129,0.1,1100,86,27,5,4,4,45,68,13,11,10,112,1193,275,275,275,275,990.0,968.9,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
2005-03-29,2005,3,29,2004,1313,0.73,4,41,8,7,6,67,129,0.1,1100,84,26,5,4,3,44,67,13,11,9,111,1192,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-03-30,2005,3,30,2004,1311,0.73,4,41,8,7,6,67,129,0.1,1100,82,26,5,4,3,42,67,13,11,9,109,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-03-31,2005,3,31,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-04-01,2005,4,1,2004,1309,0.8,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.0,968.9,0.84,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-04-02,2005,4,2,2004,1309,0.8,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.0,968.9,0.84,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-04-03,2005,4,3,2004,1291,0.8,4,45,11,10,10,72,148,0.11,1100,43,13,3,2,2,21,58,14,12,12,93,1185,275,275,275,275,990.0,968.8,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
2005-04-04,2005,4,4,2004,1273,0.8,4,45,11,10,10,72,148,0.12,1100,25,7,1,1,1,12,52,12,11,11,84,1177,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-04-05,2005,4,5,2004,1273,0.8,4,45,11,10,10,72,148,0.12,1100,25,7,1,1,1,12,52,12,11,11,84,1177,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-04-06,2005,4,6,2004,1271,0.8,4,45,11,10,10,72,148,0.12,1100,23,7,1,1,1,11,52,12,11,11,83,1176,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-04-07,2005,4,7,2004,1271,0.8,4,45,11,10,10,72,148,0.12,1100,23,7,1,1,1,11,52,12,11,11,83,1176,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-04-08,2005,4,8,2004,1256,0.8,4,45,11,10,10,72,148,0.12,1100,8,2,0,0,0,3,47,11,10,10,75,1169,275,275,275,275,990.0,968.7,0.8,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
2005-04-09,2005,4,9,2004,1259,0.8,4,45,11,10,10,72,148,0.12,1100,11,3,0,0,0,5,48,11,10,10,77,1171,275,275,275,275,990.0,968.7,0.8,0.65,988.5,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
2005-04-10,2005,4,10,2004,1259,0.8,4,45,11,10,10,72,148,0.12,1100,11,3,0,0,0,5,48,11,10,10,77,1171,275,275,275,275,990.0,968.7,0.8,0.65,988.5,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
2005-04-11,2005,4,11,2004,1238,0.89,4,45,11,10,10,72,148,0.12,1090,0,0,0,0,0,0,45,11,10,10,72,1156,272,272,272,272,990.0,968.7,0.78,0.63,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-04-12,2005,4,12,2004,1236,0.89,4,45,11,10,10,72,148,0.12,1088,0,0,0,0,0,0,45,11,10,10,72,1154,272,272,272,272,990.0,968.6,0.78,0.62,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.1,50.1,50.1,50.1,192.8,4627
2005-04-13,2005,4,13,2004,1234,0.89,4,45,11,10,10,72,148,0.12,1086,0,0,0,0,0,0,45,11,10,10,72,1152,271,271,271,271,990.0,968.6,0.78,0.62,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.1,50.1,50.1,50.1,192.8,4627
2005-04-14,2005,4,14,2004,1232,0.89,4,45,11,10,10,72,148,0.12,1084,0,0,0,0,0,0,45,11,10,10,72,1150,271,271,271,271,990.0,968.6,0.77,0.61,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
2005-04-15,2005,4,15,2004,1222,0.89,4,45,11,10,10,72,148,0.12,1074,0,0,0,0,0,0,45,11,10,10,72,1140,268,268,268,268,990.0,968.6,0.76,0.59,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
2005-04-16,2005,4,16,2004,1213,0.89,4,45,11,10,10,72,148,0.12,1065,0,0,0,0,0,0,45,11,10,10,72,1131,266,266,266,266,990.0,968.6,0.74,0.57,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
2005-04-17,2005,4,17,2004,1211,0.89,4,45,11,10,10,72,148,0.12,1063,0,0,0,0,0,0,45,11,10,10,72,1129,265,265,265,265,990.0,968.6,0.74,0.57,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
2005-04-18,2005,4,18,2004,1209,0.89,4,45,11,10,10,72,148,0.12,1061,0,0,0,0,0,0,45,11,10,10,72,1127,265,265,265,265,990.0,968.6,0.74,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2005-04-19,2005,4,19,2004,1209,0.89,4,45,11,10,10,72,148,0.12,1061,0,0,0,0,0,0,45,11,10,10,72,1127,265,265,265,265,990.0,968.6,0.74,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2005-04-20,2005,4,20,2004,1209,0.89,4,45,11,10,10,72,148,0.12,1061,0,0,0,0,0,0,45,11,10,10,72,1127,265,265,265,265,990.0,968.6,0.74,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2005-04-21,2005,4,21,2004,1209,0.92,5,40,10,8,5,62,125,0.1,1084,0,0,0,0,0,0,40,10,8,5,62,1142,271,271,271,271,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-04-22,2005,4,22,2004,1209,0.92,5,40,10,8,5,62,125,0.1,1084,0,0,0,0,0,0,40,10,8,5,62,1142,271,271,271,271,990.0,968.6,0.76,0.61,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-04-23,2005,4,23,2004,1213,0.92,5,40,10,8,5,62,125,0.1,1088,0,0,0,0,0,0,40,10,8,5,62,1146,272,272,272,272,990.0,968.6,0.77,0.62,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
2005-04-24,2005,4,24,2004,1213,0.92,5,40,10,8,5,62,125,0.1,1088,0,0,0,0,0,0,40,10,8,5,62,1146,272,272,272,272,990.0,968.6,0.77,0.62,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
2005-04-25,2005,4,25,2004,1213,0.92,5,40,10,8,5,62,125,0.1,1088,0,0,0,0,0,0,40,10,8,5,62,1146,272,272,272,272,990.0,968.6,0.77,0.62,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
2005-04-26,2005,4,26,2004,1216,0.92,5,40,10,8,5,62,125,0.1,1091,0,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.63,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
2005-04-27,2005,4,27,2004,1222,0.92,5,40,10,8,5,62,125,0.1,1097,0,0,0,0,0,0,40,10,8,5,62,1155,274,274,274,274,990.0,968.6,0.78,0.64,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.6,50.6,50.6,50.6,192.8,4627
2005-04-28,2005,4,28,2004,1232,0.92,5,40,10,8,5,62,125,0.1,1100,7,2,0,0,0,3,42,10,8,5,65,1161,275,275,275,275,990.0,968.6,0.79,0.65,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.6,50.6,50.6,50.6,192.8,4627
2005-04-29,2005,4,29,2004,1234,0.92,5,40,10,8,5,62,125,0.1,1100,9,3,0,0,0,4,43,10,8,5,66,1162,275,275,275,275,990.0,968.6,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.5,50.5,50.5,50.5,192.8,4627
2005-04-30,2005,4,30,2004,1238,0.92,5,40,10,8,5,62,125,0.1,1100,13,4,1,0,0,6,44,11,8,5,68,1164,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.5,50.5,50.5,50.5,192.8,4627
2005-05-01,2005,5,1,2004,1247,0.91,5,42,9,8,6,82,147,0.12,1100,0,0,0,0,0,0,42,9,8,6,82,1159,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
2005-05-02,2005,5,2,2004,1253,0.91,5,42,9,8,6,82,147,0.12,1100,6,1,0,0,0,3,43,9,8,6,85,1161,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
2005-05-03,2005,5,3,2004,1259,0.91,5,42,9,8,6,82,147,0.12,1100,12,3,0,0,0,7,45,9,8,6,89,1164,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.3,50.3,50.3,50.3,192.8,4627
2005-05-04,2005,5,4,2004,1271,0.91,5,42,9,8,6,82,147,0.12,1100,24,6,1,1,0,13,48,10,9,6,95,1168,275,275,275,275,990.0,968.8,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-05-05,2005,5,5,2004,1277,0.91,5,42,9,8,6,82,147,0.12,1100,30,8,1,1,1,16,50,10,9,7,98,1171,275,275,275,275,990.0,968.8,0.8,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2005-05-06,2005,5,6,2004,1309,0.91,5,42,9,8,6,82,147,0.11,1100,62,17,3,3,2,34,59,12,11,8,116,1184,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-05-07,2005,5,7,2004,1316,0.91,5,42,9,8,6,82,147,0.11,1100,69,19,4,3,2,38,61,13,11,8,120,1186,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-05-08,2005,5,8,2004,1316,0.91,5,42,9,8,6,82,147,0.11,1100,69,19,4,3,2,38,61,13,11,8,120,1186,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-05-09,2005,5,9,2004,1322,0.91,5,42,9,8,6,82,147,0.11,1100,75,21,4,4,3,42,63,13,12,9,124,1189,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
2005-05-10,2005,5,10,2004,1328,0.91,5,42,9,8,6,82,147,0.11,1100,81,23,5,4,3,45,65,14,12,9,127,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
2005-05-11,2005,5,11,2004,1328,0.9,4,47,10,10,10,115,192,0.14,1100,36,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
2005-05-12,2005,5,12,2004,1330,0.9,4,47,10,10,10,115,192,0.14,1100,38,9,2,2,2,23,56,12,12,12,138,1180,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
2005-05-13,2005,5,13,2004,1337,0.9,4,47,10,10,10,115,192,0.14,1100,45,11,2,2,2,26,58,12,12,12,141,1182,275,275,275,275,990.0,969.0,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
2005-05-14,2005,5,14,2004,1328,0.9,4,47,10,10,10,115,192,0.14,1100,36,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
2005-05-15,2005,5,15,2004,1316,0.9,4,47,10,10,10,115,192,0.15,1100,24,6,1,1,1,14,53,11,11,11,129,1175,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-05-16,2005,5,16,2004,1316,0.9,4,47,10,10,10,115,192,0.15,1100,24,6,1,1,1,14,53,11,11,11,129,1175,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-05-17,2005,5,17,2004,1315,0.9,4,47,10,10,10,115,192,0.15,1100,23,5,1,1,1,14,52,11,11,11,129,1175,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-05-18,2005,5,18,2004,1313,0.9,4,47,10,10,10,115,192,0.15,1100,21,5,1,1,1,13,52,11,11,11,128,1174,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2005-05-19,2005,5,19,2004,1309,0.9,4,47,10,10,10,115,192,0.15,1100,17,4,0,0,0,10,51,10,10,10,125,1173,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
2005-05-20,2005,5,20,2004,1291,0.9,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
2005-05-21,2005,5,21,2004,1271,0.86,4,47,10,10,10,115,192,0.15,1079,0,0,0,0,0,0,47,10,10,10,115,1146,269,269,269,269,990.0,968.8,0.77,0.6,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
2005-05-22,2005,5,22,2004,1257,0.86,4,47,10,10,10,115,192,0.15,1065,0,0,0,0,0,0,47,10,10,10,115,1132,266,266,266,266,990.0,968.7,0.75,0.57,988.7,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4619
2005-05-23,2005,5,23,2004,1238,0.86,4,47,10,10,10,115,192,0.15,1046,0,0,0,0,0,0,47,10,10,10,115,1113,261,261,261,261,990.0,968.7,0.72,0.53,988.8,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4569
2005-05-24,2005,5,24,2004,1218,0.86,4,47,10,10,10,115,192,0.16,1026,0,0,0,0,0,0,47,10,10,10,115,1093,256,256,256,256,990.0,968.6,0.69,0.48,988.8,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,4513
2005-05-25,2005,5,25,2004,1207,0.86,4,47,10,10,10,115,192,0.16,1015,0,0,0,0,0,0,47,10,10,10,115,1082,253,253,253,253,990.0,968.6,0.67,0.46,988.9,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.8,4483
2005-05-26,2005,5,26,2004,1198,0.86,4,47,10,10,10,115,192,0.16,1006,0,0,0,0,0,0,47,10,10,10,115,1073,251,251,251,251,990.0,968.5,0.66,0.44,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,185.7,4457
2005-05-27,2005,5,27,2004,1197,0.86,4,47,10,10,10,115,192,0.16,1005,0,0,0,0,0,0,47,10,10,10,115,1072,251,251,251,251,990.0,968.5,0.66,0.43,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.6,4453
2005-05-28,2005,5,28,2004,1191,0.86,4,47,10,10,10,115,192,0.16,999,0,0,0,0,0,0,47,10,10,10,115,1066,249,249,249,249,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,184.9,4436
2005-05-29,2005,5,29,2004,1174,0.86,4,47,10,10,10,115,192,0.16,982,0,0,0,0,0,0,47,10,10,10,115,1049,245,245,245,245,990.0,968.4,0.62,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.5,4380
2005-05-30,2005,5,30,2004,1159,0.86,4,47,10,10,10,115,192,0.17,967,0,0,0,0,0,0,47,10,10,10,115,1034,241,241,241,241,990.0,968.4,0.6,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.6,4333
2005-05-31,2005,5,31,2004,1148,0.86,4,47,10,10,10,115,192,0.17,956,0,0,0,0,0,0,47,10,10,10,115,1023,239,239,239,239,990.0,968.4,0.59,0.4,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.9,4294
2005-06-01,2005,6,1,2004,1131,0.8200000000000001,4,45,10,9,9,88,161,0.14,970,0,0,0,0,0,0,45,10,9,9,88,1034,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.8,4363
2005-06-02,2005,6,2,2004,1120,0.8200000000000001,4,45,10,9,9,88,161,0.14,959,0,0,0,0,0,0,45,10,9,9,88,1023,239,239,239,239,990.0,968.3,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.3,4326
2005-06-03,2005,6,3,2004,1108,0.8200000000000001,4,45,10,9,9,88,161,0.15,947,0,0,0,0,0,0,45,10,9,9,88,1011,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.5,4284
2005-06-04,2005,6,4,2004,1088,0.8200000000000001,4,45,10,9,9,88,161,0.15,927,0,0,0,0,0,0,45,10,9,9,88,991,231,231,231,231,990.0,968.2,0.56,0.39,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.5,4212
2005-06-05,2005,6,5,2004,1080,0.8200000000000001,4,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.0,968.2,0.56,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.4,4185
2005-06-06,2005,6,6,2004,1045,0.8200000000000001,4,45,10,9,9,88,161,0.15,884,0,0,0,0,0,0,45,10,9,9,88,948,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.0,4055
2005-06-07,2005,6,7,2004,1029,0.8200000000000001,4,45,10,9,9,88,161,0.16,868,0,0,0,0,0,0,45,10,9,9,88,932,217,217,217,217,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3999
2005-06-08,2005,6,8,2004,995,0.8200000000000001,4,45,10,9,9,88,161,0.16,834,0,0,0,0,0,0,45,10,9,9,88,898,208,208,208,208,990.0,967.9,0.48,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,3863
2005-06-09,2005,6,9,2004,964,0.8200000000000001,4,45,10,9,9,88,161,0.17,803,0,0,0,0,0,0,45,10,9,9,88,867,267,267,267,0,990.0,967.8,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
2005-06-10,2005,6,10,2004,952,0.8200000000000001,4,45,10,9,9,88,161,0.17,791,0,0,0,0,0,0,45,10,9,9,88,855,263,263,263,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
2005-06-11,2005,6,11,2004,906,0.81,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
2005-06-12,2005,6,12,2004,892,0.81,4,45,10,9,9,88,161,0.18,731,0,0,0,0,0,0,45,10,9,9,88,795,243,243,243,0,990.0,967.5,0.38,0.29,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,144.6,3470
2005-06-13,2005,6,13,2004,864,0.81,4,45,10,9,9,88,161,0.19,703,0,0,0,0,0,0,45,10,9,9,88,767,234,234,234,0,990.0,967.4,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.6,3375
2005-06-14,2005,6,14,2004,861,0.81,4,45,10,9,9,88,161,0.19,700,0,0,0,0,0,0,45,10,9,9,88,764,233,233,233,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.7,47.7,47.7,0.0,140.1,3363
2005-06-15,2005,6,15,2004,859,0.81,4,45,10,9,9,88,161,0.19,698,0,0,0,0,0,0,45,10,9,9,88,762,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.9,3357
2005-06-16,2005,6,16,2004,853,0.81,4,45,10,9,9,88,161,0.19,692,0,0,0,0,0,0,45,10,9,9,88,756,230,230,230,0,990.0,967.3,0.36,0.26,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,47.3,47.3,47.3,0.0,139.0,3335
2005-06-17,2005,6,17,2004,760,0.81,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.2,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.7,2945
2005-06-18,2005,6,18,2004,713,0.81,4,45,10,9,9,88,161,0.23,552,0,0,0,0,0,0,45,10,9,9,88,616,184,184,184,0,990.0,966.8,0.28,0.17,989.6,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,38.8,38.8,38.8,0.0,113.3,2720
2005-06-19,2005,6,19,2004,689,0.81,4,45,10,9,9,88,161,0.23,528,0,0,0,0,0,0,45,10,9,9,88,592,264,264,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,2313
2005-06-20,2005,6,20,2004,669,0.81,4,45,10,9,9,88,161,0.24,508,0,0,0,0,0,0,45,10,9,9,88,572,254,254,0,0,990.0,966.6,0.25,0.14,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
2005-06-21,2005,6,21,2004,654,0.8,4,45,10,9,9,88,161,0.25,493,0,0,0,0,0,0,45,10,9,9,88,557,246,246,0,0,990.0,966.5,0.24,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
2005-06-22,2005,6,22,2004,635,0.8,4,45,10,9,9,88,161,0.25,474,0,0,0,0,0,0,45,10,9,9,88,538,237,237,0,0,990.0,966.4,0.23,0.12,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
2005-06-23,2005,6,23,2004,619,0.8,4,45,10,9,9,88,161,0.26,458,0,0,0,0,0,0,45,10,9,9,88,522,229,229,0,0,990.0,966.4,0.22,0.12,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
2005-06-24,2005,6,24,2004,595,0.8,4,45,10,9,9,88,161,0.27,434,0,0,0,0,0,0,45,10,9,9,88,498,217,217,0,0,990.0,966.3,0.21,0.1,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.6,2223
2005-06-25,2005,6,25,2004,580,0.8,4,45,10,9,9,88,161,0.28,419,0,0,0,0,0,0,45,10,9,9,88,483,209,209,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2151
2005-06-26,2005,6,26,2004,565,0.8,4,45,10,9,9,88,161,0.28,404,0,0,0,0,0,0,45,10,9,9,88,468,202,202,0,0,990.0,966.1,0.2,0.09,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2081
2005-06-27,2005,6,27,2004,553,0.8,4,45,10,9,9,88,161,0.29,392,0,0,0,0,0,0,45,10,9,9,88,456,196,196,0,0,990.0,966.1,0.2,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.3,2023
2005-06-28,2005,6,28,2004,545,0.8,4,45,10,9,9,88,161,0.3,384,0,0,0,0,0,0,45,10,9,9,88,448,192,192,0,0,990.0,966.1,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,1983
2005-06-29,2005,6,29,2004,534,0.8,4,45,10,9,9,88,161,0.3,373,0,0,0,0,0,0,45,10,9,9,88,437,186,186,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,1925
2005-06-30,2005,6,30,2004,517,0.8,4,45,10,9,9,88,161,0.31,356,0,0,0,0,0,0,45,10,9,9,88,420,178,178,0,0,990.0,965.9,0.18,0.07,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1834
2005-07-01,2005,7,1,2004,512,0.8300000000000001,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1956
2005-07-02,2005,7,2,2004,506,0.8300000000000001,4,42,9,8,6,70,135,0.27,371,0,0,0,0,0,0,42,9,8,6,70,430,185,185,0,0,990.0,965.9,0.19,0.07,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,41.1,41.1,0.0,0.0,80.3,1928
2005-07-03,2005,7,3,2004,491,0.8300000000000001,4,42,9,8,6,70,135,0.27,356,0,0,0,0,0,0,42,9,8,6,70,415,178,178,0,0,990.0,965.8,0.18,0.07,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,76.9,1846
2005-07-04,2005,7,4,2004,481,0.8300000000000001,4,42,9,8,6,70,135,0.28,346,0,0,0,0,0,0,42,9,8,6,70,405,173,173,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.6,1790
2005-07-05,2005,7,5,2004,475,0.8300000000000001,4,42,9,8,6,70,135,0.28,340,0,0,0,0,0,0,42,9,8,6,70,399,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
2005-07-06,2005,7,6,2004,471,0.8300000000000001,4,42,9,8,6,70,135,0.29,336,0,0,0,0,0,0,42,9,8,6,70,395,168,168,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
2005-07-07,2005,7,7,2004,466,0.8300000000000001,4,42,9,8,6,70,135,0.29,331,0,0,0,0,0,0,42,9,8,6,70,390,165,165,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1708
2005-07-08,2005,7,8,2004,462,0.8300000000000001,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
2005-07-09,2005,7,9,2004,458,0.8300000000000001,4,42,9,8,6,70,135,0.29,323,0,0,0,0,0,0,42,9,8,6,70,382,161,161,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
2005-07-10,2005,7,10,2004,447,0.8300000000000001,4,42,9,8,6,70,135,0.3,312,0,0,0,0,0,0,42,9,8,6,70,371,156,156,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
2005-07-11,2005,7,11,2004,440,0.8200000000000001,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
2005-07-12,2005,7,12,2004,436,0.8200000000000001,4,42,9,8,6,70,135,0.31,301,0,0,0,0,0,0,42,9,8,6,70,360,150,150,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
2005-07-13,2005,7,13,2004,432,0.8200000000000001,4,42,9,8,6,70,135,0.31,297,0,0,0,0,0,0,42,9,8,6,70,356,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
2005-07-14,2005,7,14,2004,427,0.8200000000000001,4,42,9,8,6,70,135,0.32,292,0,0,0,0,0,0,42,9,8,6,70,351,146,146,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
2005-07-15,2005,7,15,2004,420,0.8200000000000001,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1478
2005-07-16,2005,7,16,2004,420,0.8200000000000001,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1478
2005-07-17,2005,7,17,2004,420,0.8200000000000001,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1478
2005-07-18,2005,7,18,2004,417,0.8200000000000001,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1463
2005-07-19,2005,7,19,2004,414,0.8200000000000001,4,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
2005-07-20,2005,7,20,2004,403,0.8200000000000001,4,42,9,8,6,70,135,0.33,268,0,0,0,0,0,0,42,9,8,6,70,327,268,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2005-07-21,2005,7,21,2004,392,0.79,4,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,257,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
2005-07-22,2005,7,22,2004,387,0.79,4,42,9,8,6,70,135,0.35,252,0,0,0,0,0,0,42,9,8,6,70,311,252,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
2005-07-23,2005,7,23,2004,385,0.79,4,42,9,8,6,70,135,0.35,250,0,0,0,0,0,0,42,9,8,6,70,309,250,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
2005-07-24,2005,7,24,2004,381,0.79,4,42,9,8,6,70,135,0.35,246,0,0,0,0,0,0,42,9,8,6,70,305,246,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
2005-07-25,2005,7,25,2004,378,0.79,4,42,9,8,6,70,135,0.36,243,0,0,0,0,0,0,42,9,8,6,70,302,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
2005-07-26,2005,7,26,2004,376,0.79,4,42,9,8,6,70,135,0.36,241,0,0,0,0,0,0,42,9,8,6,70,300,241,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
2005-07-27,2005,7,27,2004,374,0.79,4,42,9,8,6,70,135,0.36,239,0,0,0,0,0,0,42,9,8,6,70,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
2005-07-28,2005,7,28,2004,373,0.79,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2005-07-29,2005,7,29,2004,372,0.79,4,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,1156
2005-07-30,2005,7,30,2004,366,0.79,4,42,9,8,6,70,135,0.37,231,0,0,0,0,0,0,42,9,8,6,70,290,231,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2005-07-31,2005,7,31,2004,366,0.79,4,42,9,8,6,70,135,0.37,231,0,0,0,0,0,0,42,9,8,6,70,290,231,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2005-08-01,2005,8,1,2004,366,0.77,4,39,7,5,4,60,115,0.31,251,0,0,0,0,0,0,39,7,5,4,60,302,251,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
2005-08-02,2005,8,2,2004,355,0.77,4,39,7,5,4,60,115,0.32,240,0,0,0,0,0,0,39,7,5,4,60,291,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
2005-08-03,2005,8,3,2004,346,0.77,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
2005-08-04,2005,8,4,2004,340,0.77,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
2005-08-05,2005,8,5,2004,340,0.77,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
2005-08-06,2005,8,6,2004,333,0.77,4,39,7,5,4,60,115,0.34,218,0,0,0,0,0,0,39,7,5,4,60,269,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
2005-08-07,2005,8,7,2004,332,0.77,4,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
2005-08-08,2005,8,8,2004,329,0.77,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2005-08-09,2005,8,9,2004,327,0.77,4,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1153
2005-08-10,2005,8,10,2004,323,0.77,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
2005-08-11,2005,8,11,2004,318,0.81,4,39,7,5,4,60,115,0.36,203,0,0,0,0,0,0,39,7,5,4,60,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
2005-08-12,2005,8,12,2004,312,0.81,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
2005-08-13,2005,8,13,2004,312,0.81,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
2005-08-14,2005,8,14,2004,305,0.81,4,39,7,5,4,60,115,0.38,190,0,0,0,0,0,0,39,7,5,4,60,241,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
2005-08-15,2005,8,15,2004,301,0.81,4,39,7,5,4,60,115,0.38,186,0,0,0,0,0,0,39,7,5,4,60,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
2005-08-16,2005,8,16,2004,299,0.81,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2005-08-17,2005,8,17,2004,295,0.81,4,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.9,980
2005-08-18,2005,8,18,2004,291,0.81,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,955
2005-08-19,2005,8,19,2004,288,0.81,4,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.1,937
2005-08-20,2005,8,20,2004,285,0.81,4,39,7,5,4,60,115,0.4,170,0,0,0,0,0,0,39,7,5,4,60,221,170,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
2005-08-21,2005,8,21,2004,283,0.8300000000000001,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,907
2005-08-22,2005,8,22,2004,283,0.8300000000000001,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,907
2005-08-23,2005,8,23,2004,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
2005-08-24,2005,8,24,2004,283,0.8300000000000001,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,908
2005-08-25,2005,8,25,2004,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,899
2005-08-26,2005,8,26,2004,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,899
2005-08-27,2005,8,27,2004,276,0.8300000000000001,4,39,7,5,4,60,115,0.42,161,0,0,0,0,0,0,39,7,5,4,60,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2005-08-28,2005,8,28,2004,276,0.8300000000000001,4,39,7,5,4,60,115,0.42,161,0,0,0,0,0,0,39,7,5,4,60,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2005-08-29,2005,8,29,2004,274,0.8300000000000001,4,39,7,5,4,60,115,0.42,159,0,0,0,0,0,0,39,7,5,4,60,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
2005-08-30,2005,8,30,2004,273,0.8300000000000001,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,850
2005-08-31,2005,8,31,2004,272,0.8300000000000001,4,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,846
2005-09-01,2005,9,1,2004,272,0.78,4,34,6,4,3,44,91,0.33,181,0,0,0,0,0,0,34,6,4,3,44,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,991
2005-09-02,2005,9,2,2004,272,0.78,4,34,6,4,3,44,91,0.33,181,0,0,0,0,0,0,34,6,4,3,44,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
2005-09-03,2005,9,3,2004,271,0.78,4,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,982
2005-09-04,2005,9,4,2004,267,0.78,4,34,6,4,3,44,91,0.34,176,0,0,0,0,0,0,34,6,4,3,44,220,176,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.9,958
2005-09-05,2005,9,5,2004,264,0.78,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
2005-09-06,2005,9,6,2004,265,0.78,4,34,6,4,3,44,91,0.34,174,0,0,0,0,0,0,34,6,4,3,44,218,174,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,947
2005-09-07,2005,9,7,2004,264,0.78,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,943
2005-09-08,2005,9,8,2004,261,0.78,4,34,6,4,3,44,91,0.35,170,0,0,0,0,0,0,34,6,4,3,44,214,170,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,924
2005-09-09,2005,9,9,2004,261,0.78,4,34,6,4,3,44,91,0.35,170,0,0,0,0,0,0,34,6,4,3,44,214,170,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,924
2005-09-10,2005,9,10,2004,259,0.78,4,34,6,4,3,44,91,0.35,168,0,0,0,0,0,0,34,6,4,3,44,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,910
2005-09-11,2005,9,11,2004,259,0.72,4,34,6,4,3,44,91,0.35,168,0,0,0,0,0,0,34,6,4,3,44,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,910
2005-09-12,2005,9,12,2004,256,0.72,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
2005-09-13,2005,9,13,2004,241,0.72,4,34,6,4,3,44,91,0.38,150,0,0,0,0,0,0,34,6,4,3,44,194,150,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2005-09-14,2005,9,14,2004,232,0.72,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
2005-09-15,2005,9,15,2004,223,0.72,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2005-09-16,2005,9,16,2004,221,0.72,4,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
2005-09-17,2005,9,17,2004,216,0.72,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
2005-09-18,2005,9,18,2004,212,0.72,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
2005-09-19,2005,9,19,2004,208,0.72,4,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
2005-09-20,2005,9,20,2004,204,0.72,4,34,6,4,3,44,91,0.45,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.2,603
2005-09-21,2005,9,21,2004,203,0.89,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,596
2005-09-22,2005,9,22,2004,202,0.89,4,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
2005-09-23,2005,9,23,2004,200,0.89,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2005-09-24,2005,9,24,2004,200,0.89,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2005-09-25,2005,9,25,2004,200,0.89,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2005-09-26,2005,9,26,2004,194,0.89,4,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2005-09-27,2005,9,27,2004,193,0.89,4,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2005-09-28,2005,9,28,2004,195,0.89,4,34,6,4,3,44,91,0.47,104,0,0,0,0,0,0,34,6,4,3,44,148,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2005-09-29,2005,9,29,2004,193,0.89,4,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2005-09-30,2005,9,30,2004,193,0.89,4,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2005-10-01,2005,10,1,2005,190,0.9,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2005-10-02,2005,10,2,2005,187,0.9,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2005-10-03,2005,10,3,2005,182,0.9,4,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.3,584
2005-10-04,2005,10,4,2005,180,0.9,4,31,4,3,2,33,73,0.4,107,0,0,0,0,0,0,31,4,3,2,33,145,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
2005-10-05,2005,10,5,2005,180,0.9,4,31,4,3,2,33,73,0.4,107,0,0,0,0,0,0,31,4,3,2,33,145,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,570
2005-10-06,2005,10,6,2005,178,0.9,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.3,559
2005-10-07,2005,10,7,2005,178,0.9,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
2005-10-08,2005,10,8,2005,178,0.9,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
2005-10-09,2005,10,9,2005,178,0.9,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
2005-10-10,2005,10,10,2005,179,0.9,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,566
2005-10-11,2005,10,11,2005,178,0.9,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
2005-10-12,2005,10,12,2005,176,0.9,4,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2005-10-13,2005,10,13,2005,173,0.9,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.2,531
2005-10-14,2005,10,14,2005,173,0.9,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.2,531
2005-10-15,2005,10,15,2005,170,0.9,4,31,4,3,2,33,73,0.43,97,0,0,0,0,0,0,31,4,3,2,33,135,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
2005-10-16,2005,10,16,2005,168,0.9,4,31,4,3,2,33,73,0.43,95,0,0,0,0,0,0,31,4,3,2,33,133,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.0,502
2005-10-17,2005,10,17,2005,166,0.9,4,31,4,3,2,33,73,0.44,93,0,0,0,0,0,0,31,4,3,2,33,131,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.7,497
2005-10-18,2005,10,18,2005,166,0.9,4,31,4,3,2,33,73,0.44,93,0,0,0,0,0,0,31,4,3,2,33,131,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,493
2005-10-19,2005,10,19,2005,165,0.9,4,31,4,3,2,33,73,0.44,92,0,0,0,0,0,0,31,4,3,2,33,130,92,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.2,0.0,0.0,0.0,20.4,490
2005-10-20,2005,10,20,2005,164,0.9,4,31,4,3,2,33,73,0.44,91,0,0,0,0,0,0,31,4,3,2,33,129,91,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.2,484
2005-10-21,2005,10,21,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
2005-10-22,2005,10,22,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
2005-10-23,2005,10,23,2005,156,0.93,5,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,552
2005-10-24,2005,10,24,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
2005-10-25,2005,10,25,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
2005-10-26,2005,10,26,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
2005-10-27,2005,10,27,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
2005-10-28,2005,10,28,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
2005-10-29,2005,10,29,2005,157,0.93,5,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,558
2005-10-30,2005,10,30,2005,158,0.93,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.5,564
2005-10-31,2005,10,31,2005,163,0.93,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
2005-11-01,2005,11,1,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,664
2005-11-02,2005,11,2,2005,175,0.95,5,23,4,2,2,19,50,0.28,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2005-11-03,2005,11,3,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,664
2005-11-04,2005,11,4,2005,175,0.95,5,23,4,2,2,19,50,0.28,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2005-11-05,2005,11,5,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,664
2005-11-06,2005,11,6,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,664
2005-11-07,2005,11,7,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,664
