Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2006-06-23,2006,6,23,2005,1159,0.24,2,62,12,14,16,153,257,0.22,902,0,0,0,0,0,0,62,12,14,16,153,990,225,225,225,225,990.0,968.4,0.56,0.38,989.1,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4058
2006-06-24,2006,6,24,2005,1134,0.24,2,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,219,219,219,219,990.0,968.3,0.54,0.36,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
2006-06-25,2006,6,25,2005,1120,0.24,2,62,12,14,16,153,257,0.23,863,0,0,0,0,0,0,62,12,14,16,153,951,215,215,215,215,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
2006-06-26,2006,6,26,2005,1088,0.24,2,62,12,14,16,153,257,0.24,831,0,0,0,0,0,0,62,12,14,16,153,919,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.6,3782
2006-06-27,2006,6,27,2005,1051,0.24,2,62,12,14,16,153,257,0.24,794,0,0,0,0,0,0,62,12,14,16,153,882,264,264,264,0,990.0,968.1,0.46,0.32,989.2,3,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
2006-06-28,2006,6,28,2005,1007,0.24,2,62,12,14,16,153,257,0.26,750,0,0,0,0,0,0,62,12,14,16,153,838,250,250,250,0,990.0,967.9,0.42,0.3,989.3,3,21.1,21.1,21.1,21.3,0.96,0.96,0.96,0.0,49.5,49.5,49.5,0.0,144.6,3470
2006-06-29,2006,6,29,2005,958,0.24,2,62,12,14,16,153,257,0.27,701,0,0,0,0,0,0,62,12,14,16,153,789,233,233,233,0,990.0,967.7,0.38,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.7,3305
2006-06-30,2006,6,30,2005,933,0.24,2,62,12,14,16,153,257,0.28,676,0,0,0,0,0,0,62,12,14,16,153,764,225,225,225,0,990.0,967.6,0.36,0.25,989.4,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.8,3210
2006-07-01,2006,7,1,2005,906,0.31,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,226,226,226,0,990.0,967.5,0.36,0.26,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,135.1,3241
2006-07-02,2006,7,2,2005,869,0.31,2,58,11,11,11,136,227,0.26,642,0,0,0,0,0,0,58,11,11,11,136,722,214,214,214,0,990.0,967.4,0.34,0.23,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.8,3091
2006-07-03,2006,7,3,2005,838,0.31,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.21,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.4,2960
2006-07-04,2006,7,4,2005,798,0.31,2,58,11,11,11,136,227,0.28,571,0,0,0,0,0,0,58,11,11,11,136,651,190,190,190,0,990.0,967.1,0.3,0.18,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.6,2774
2006-07-05,2006,7,5,2005,760,0.31,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.27,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
2006-07-06,2006,7,6,2005,736,0.31,2,58,11,11,11,136,227,0.31,509,0,0,0,0,0,0,58,11,11,11,136,589,254,254,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
2006-07-07,2006,7,7,2005,721,0.31,2,58,11,11,11,136,227,0.31,494,0,0,0,0,0,0,58,11,11,11,136,574,247,247,0,0,990.0,966.8,0.25,0.13,989.6,2,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
2006-07-08,2006,7,8,2005,708,0.31,2,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,240,240,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
2006-07-09,2006,7,9,2005,661,0.31,2,58,11,11,11,136,227,0.34,434,0,0,0,0,0,0,58,11,11,11,136,514,217,217,0,0,990.0,966.5,0.22,0.1,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.5,2195
2006-07-10,2006,7,10,2005,632,0.31,2,58,11,11,11,136,227,0.36,405,0,0,0,0,0,0,58,11,11,11,136,485,202,202,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,43.8,43.8,0.0,0.0,85.9,2061
2006-07-11,2006,7,11,2005,619,0.37,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1995
2006-07-12,2006,7,12,2005,603,0.37,2,58,11,11,11,136,227,0.38,376,0,0,0,0,0,0,58,11,11,11,136,456,188,188,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1912
2006-07-13,2006,7,13,2005,586,0.37,2,58,11,11,11,136,227,0.39,359,0,0,0,0,0,0,58,11,11,11,136,439,179,179,0,0,990.0,966.2,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.1,1825
2006-07-14,2006,7,14,2005,572,0.37,2,58,11,11,11,136,227,0.4,345,0,0,0,0,0,0,58,11,11,11,136,425,172,172,0,0,990.0,966.2,0.19,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,73.1,1753
2006-07-15,2006,7,15,2005,565,0.37,2,58,11,11,11,136,227,0.4,338,0,0,0,0,0,0,58,11,11,11,136,418,169,169,0,0,990.0,966.1,0.18,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1715
2006-07-16,2006,7,16,2005,553,0.37,2,58,11,11,11,136,227,0.41,326,0,0,0,0,0,0,58,11,11,11,136,406,163,163,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
2006-07-17,2006,7,17,2005,542,0.37,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
2006-07-18,2006,7,18,2005,533,0.37,2,58,11,11,11,136,227,0.43,306,0,0,0,0,0,0,58,11,11,11,136,386,153,153,0,0,990.0,966.0,0.17,0.04,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
2006-07-19,2006,7,19,2005,524,0.37,2,58,11,11,11,136,227,0.43,297,0,0,0,0,0,0,58,11,11,11,136,377,148,148,0,0,990.0,966.0,0.17,0.04,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1510
2006-07-20,2006,7,20,2005,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
2006-07-21,2006,7,21,2005,506,0.44,3,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.4,1642
2006-07-22,2006,7,22,2005,491,0.44,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.3,1566
2006-07-23,2006,7,23,2005,481,0.44,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1515
2006-07-24,2006,7,24,2005,481,0.44,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1515
2006-07-25,2006,7,25,2005,471,0.44,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1463
2006-07-26,2006,7,26,2005,460,0.44,3,50,10,9,9,108,186,0.4,274,0,0,0,0,0,0,50,10,9,9,108,343,274,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2006-07-27,2006,7,27,2005,447,0.44,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
2006-07-28,2006,7,28,2005,447,0.44,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
2006-07-29,2006,7,29,2005,440,0.44,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
2006-07-30,2006,7,30,2005,440,0.44,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
2006-07-31,2006,7,31,2005,432,0.44,3,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
2006-08-01,2006,8,1,2005,425,0.52,3,47,8,6,5,89,155,0.36,270,0,0,0,0,0,0,47,8,6,5,89,331,270,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
2006-08-02,2006,8,2,2005,420,0.52,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.3,24.3,24.3,0.94,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
2006-08-03,2006,8,3,2005,416,0.52,3,47,8,6,5,89,155,0.37,261,0,0,0,0,0,0,47,8,6,5,89,322,261,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
2006-08-04,2006,8,4,2005,408,0.52,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
2006-08-05,2006,8,5,2005,398,0.52,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
2006-08-06,2006,8,6,2005,392,0.52,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
2006-08-07,2006,8,7,2005,390,0.52,3,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,235,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
2006-08-08,2006,8,8,2005,381,0.52,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2006-08-09,2006,8,9,2005,379,0.52,3,47,8,6,5,89,155,0.41,224,0,0,0,0,0,0,47,8,6,5,89,285,224,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,1156
2006-08-10,2006,8,10,2005,373,0.52,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
2006-08-11,2006,8,11,2005,366,0.55,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2006-08-12,2006,8,12,2005,366,0.55,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2006-08-13,2006,8,13,2005,354,0.55,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2006-08-14,2006,8,14,2005,354,0.55,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2006-08-15,2006,8,15,2005,351,0.55,3,47,8,6,5,89,155,0.44,196,0,0,0,0,0,0,47,8,6,5,89,257,196,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
2006-08-16,2006,8,16,2005,346,0.55,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
2006-08-17,2006,8,17,2005,341,0.55,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
2006-08-18,2006,8,18,2005,340,0.55,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2006-08-19,2006,8,19,2005,335,0.55,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
2006-08-20,2006,8,20,2005,330,0.55,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,939
2006-08-21,2006,8,21,2005,324,0.59,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
2006-08-22,2006,8,22,2005,321,0.59,3,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,890
2006-08-23,2006,8,23,2005,318,0.59,3,47,8,6,5,89,155,0.49,163,0,0,0,0,0,0,47,8,6,5,89,224,163,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
2006-08-24,2006,8,24,2005,312,0.59,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
2006-08-25,2006,8,25,2005,305,0.59,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
2006-08-26,2006,8,26,2005,305,0.59,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
2006-08-27,2006,8,27,2005,299,0.59,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
2006-08-28,2006,8,28,2005,295,0.59,3,47,8,6,5,89,155,0.52,140,0,0,0,0,0,0,47,8,6,5,89,201,140,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
2006-08-29,2006,8,29,2005,293,0.59,3,47,8,6,5,89,155,0.53,138,0,0,0,0,0,0,47,8,6,5,89,199,138,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,733
2006-08-30,2006,8,30,2005,290,0.59,3,47,8,6,5,89,155,0.53,135,0,0,0,0,0,0,47,8,6,5,89,196,135,0,0,0,990.0,964.9,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,719
2006-08-31,2006,8,31,2005,288,0.59,3,47,8,6,5,89,155,0.54,133,0,0,0,0,0,0,47,8,6,5,89,194,133,0,0,0,990.0,964.9,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
2006-09-01,2006,9,1,2005,283,0.65,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
2006-09-02,2006,9,2,2005,283,0.65,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
2006-09-03,2006,9,3,2005,282,0.65,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
2006-09-04,2006,9,4,2005,276,0.65,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2006-09-05,2006,9,5,2005,276,0.65,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2006-09-06,2006,9,6,2005,276,0.65,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2006-09-07,2006,9,7,2005,276,0.65,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2006-09-08,2006,9,8,2005,274,0.65,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,838
2006-09-09,2006,9,9,2005,267,0.65,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2006-09-10,2006,9,10,2005,261,0.65,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2006-09-11,2006,9,11,2005,251,0.6,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2006-09-12,2006,9,12,2005,246,0.6,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2006-09-13,2006,9,13,2005,243,0.6,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
2006-09-14,2006,9,14,2005,240,0.6,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
2006-09-15,2006,9,15,2005,240,0.6,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
2006-09-16,2006,9,16,2005,236,0.6,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2006-09-17,2006,9,17,2005,236,0.6,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2006-09-18,2006,9,18,2005,236,0.6,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2006-09-19,2006,9,19,2005,236,0.6,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2006-09-20,2006,9,20,2005,236,0.6,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.1,627
2006-09-21,2006,9,21,2005,234,0.71,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2006-09-22,2006,9,22,2005,232,0.71,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2006-09-23,2006,9,23,2005,230,0.71,4,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2006-09-24,2006,9,24,2005,226,0.71,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
2006-09-25,2006,9,25,2005,225,0.71,4,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
2006-09-26,2006,9,26,2005,223,0.71,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,711
2006-09-27,2006,9,27,2005,222,0.71,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
2006-09-28,2006,9,28,2005,216,0.71,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
2006-09-29,2006,9,29,2005,213,0.71,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,655
2006-09-30,2006,9,30,2005,209,0.71,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.4,634
2006-10-01,2006,10,1,2006,210,0.74,4,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
2006-10-02,2006,10,2,2006,210,0.74,4,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,741
2006-10-03,2006,10,3,2006,210,0.74,4,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
2006-10-04,2006,10,4,2006,212,0.74,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2006-10-05,2006,10,5,2006,212,0.74,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2006-10-06,2006,10,6,2006,213,0.74,4,31,4,3,2,33,73,0.34,140,0,0,0,0,0,0,31,4,3,2,33,178,140,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
2006-10-07,2006,10,7,2006,213,0.74,4,31,4,3,2,33,73,0.34,140,0,0,0,0,0,0,31,4,3,2,33,178,140,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2006-10-08,2006,10,8,2006,213,0.74,4,31,4,3,2,33,73,0.34,140,0,0,0,0,0,0,31,4,3,2,33,178,140,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.6,757
2006-10-09,2006,10,9,2006,216,0.74,4,31,4,3,2,33,73,0.34,143,0,0,0,0,0,0,31,4,3,2,33,181,143,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2006-10-10,2006,10,10,2006,221,0.74,4,31,4,3,2,33,73,0.33,148,0,0,0,0,0,0,31,4,3,2,33,186,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,802
2006-10-11,2006,10,11,2006,222,0.66,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2006-10-12,2006,10,12,2006,223,0.66,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2006-10-13,2006,10,13,2006,223,0.66,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2006-10-14,2006,10,14,2006,224,0.66,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2006-10-15,2006,10,15,2006,226,0.66,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2006-10-16,2006,10,16,2006,226,0.66,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2006-10-17,2006,10,17,2006,226,0.66,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
2006-10-18,2006,10,18,2006,222,0.66,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2006-10-19,2006,10,19,2006,216,0.66,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2006-10-20,2006,10,20,2006,216,0.66,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2006-10-21,2006,10,21,2006,216,0.48,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2006-10-22,2006,10,22,2006,216,0.48,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2006-10-23,2006,10,23,2006,220,0.48,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
2006-10-24,2006,10,24,2006,222,0.48,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2006-10-25,2006,10,25,2006,223,0.48,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2006-10-26,2006,10,26,2006,225,0.48,3,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,688
2006-10-27,2006,10,27,2006,216,0.48,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2006-10-28,2006,10,28,2006,213,0.48,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
2006-10-29,2006,10,29,2006,216,0.48,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2006-10-30,2006,10,30,2006,220,0.48,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
2006-10-31,2006,10,31,2006,224,0.48,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2006-11-01,2006,11,1,2006,227,0.5700000000000001,3,36,5,3,2,47,93,0.41,134,0,0,0,0,0,0,36,5,3,2,47,178,134,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2006-11-02,2006,11,2,2006,230,0.5700000000000001,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2006-11-03,2006,11,3,2006,232,0.5700000000000001,3,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2006-11-04,2006,11,4,2006,233,0.5700000000000001,3,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2006-11-05,2006,11,5,2006,233,0.5700000000000001,3,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2006-11-06,2006,11,6,2006,234,0.5700000000000001,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
2006-11-07,2006,11,7,2006,238,0.5700000000000001,3,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2006-11-08,2006,11,8,2006,242,0.5700000000000001,3,36,5,3,2,47,93,0.38,149,0,0,0,0,0,0,36,5,3,2,47,193,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2006-11-09,2006,11,9,2006,246,0.5700000000000001,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2006-11-10,2006,11,10,2006,236,0.5700000000000001,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2006-11-11,2006,11,11,2006,238,0.5,3,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2006-11-12,2006,11,12,2006,243,0.5,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2006-11-13,2006,11,13,2006,238,0.5,3,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2006-11-14,2006,11,14,2006,246,0.5,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2006-11-15,2006,11,15,2006,259,0.5,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,896
2006-11-16,2006,11,16,2006,264,0.5,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
2006-11-17,2006,11,17,2006,271,0.5,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
2006-11-18,2006,11,18,2006,271,0.5,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
2006-11-19,2006,11,19,2006,271,0.5,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
2006-11-20,2006,11,20,2006,271,0.5,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
2006-11-21,2006,11,21,2006,276,0.46,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2006-11-22,2006,11,22,2006,283,0.46,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2006-11-23,2006,11,23,2006,291,0.46,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
2006-11-24,2006,11,24,2006,295,0.46,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
2006-11-25,2006,11,25,2006,302,0.46,3,36,5,3,2,47,93,0.31,209,0,0,0,0,0,0,36,5,3,2,47,253,209,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
2006-11-26,2006,11,26,2006,303,0.46,3,36,5,3,2,47,93,0.31,210,0,0,0,0,0,0,36,5,3,2,47,254,210,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
2006-11-27,2006,11,27,2006,312,0.46,3,36,5,3,2,47,93,0.3,219,0,0,0,0,0,0,36,5,3,2,47,263,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
2006-11-28,2006,11,28,2006,318,0.46,3,36,5,3,2,47,93,0.29,225,0,0,0,0,0,0,36,5,3,2,47,269,225,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
2006-11-29,2006,11,29,2006,321,0.46,3,36,5,3,2,47,93,0.29,228,0,0,0,0,0,0,36,5,3,2,47,272,228,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2006-11-30,2006,11,30,2006,324,0.46,3,36,5,3,2,47,93,0.29,231,0,0,0,0,0,0,36,5,3,2,47,275,231,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
2006-12-01,2006,12,1,2006,337,0.43,3,38,5,4,3,54,104,0.31,233,0,0,0,0,0,0,38,5,4,3,54,280,233,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2006-12-02,2006,12,2,2006,330,0.43,3,38,5,4,3,54,104,0.31,226,0,0,0,0,0,0,38,5,4,3,54,273,226,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
2006-12-03,2006,12,3,2006,335,0.43,3,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,231,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2006-12-04,2006,12,4,2006,341,0.43,3,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,237,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2006-12-05,2006,12,5,2006,348,0.43,3,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,244,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
2006-12-06,2006,12,6,2006,354,0.43,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
2006-12-07,2006,12,7,2006,366,0.43,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,262,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2006-12-08,2006,12,8,2006,373,0.43,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
2006-12-09,2006,12,9,2006,378,0.43,3,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
2006-12-10,2006,12,10,2006,385,0.43,3,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1467
2006-12-11,2006,12,11,2006,391,0.46,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1498
2006-12-12,2006,12,12,2006,398,0.46,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
2006-12-13,2006,12,13,2006,409,0.46,3,38,5,4,3,54,104,0.25,305,0,0,0,0,0,0,38,5,4,3,54,352,152,152,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
2006-12-14,2006,12,14,2006,414,0.46,3,38,5,4,3,54,104,0.25,310,0,0,0,0,0,0,38,5,4,3,54,357,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
2006-12-15,2006,12,15,2006,421,0.46,3,38,5,4,3,54,104,0.25,317,0,0,0,0,0,0,38,5,4,3,54,364,158,158,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
2006-12-16,2006,12,16,2006,427,0.46,3,38,5,4,3,54,104,0.24,323,0,0,0,0,0,0,38,5,4,3,54,370,161,161,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1678
2006-12-17,2006,12,17,2006,436,0.46,3,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1724
2006-12-18,2006,12,18,2006,443,0.46,3,38,5,4,3,54,104,0.23,339,0,0,0,0,0,0,38,5,4,3,54,386,169,169,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1764
2006-12-19,2006,12,19,2006,456,0.46,3,38,5,4,3,54,104,0.23,352,0,0,0,0,0,0,38,5,4,3,54,399,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1834
2006-12-20,2006,12,20,2006,466,0.46,3,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.6,1886
2006-12-21,2006,12,21,2006,475,0.41,3,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1936
2006-12-22,2006,12,22,2006,488,0.41,3,38,5,4,3,54,104,0.21,384,0,0,0,0,0,0,38,5,4,3,54,431,192,192,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,83.6,2005
2006-12-23,2006,12,23,2006,506,0.41,3,38,5,4,3,54,104,0.21,402,0,0,0,0,0,0,38,5,4,3,54,449,201,201,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
2006-12-24,2006,12,24,2006,512,0.41,3,38,5,4,3,54,104,0.2,408,0,0,0,0,0,0,38,5,4,3,54,455,204,204,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2125
2006-12-25,2006,12,25,2006,517,0.41,3,38,5,4,3,54,104,0.2,413,0,0,0,0,0,0,38,5,4,3,54,460,206,206,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.5,2147
2006-12-26,2006,12,26,2006,531,0.41,3,38,5,4,3,54,104,0.2,427,0,0,0,0,0,0,38,5,4,3,54,474,213,213,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
2006-12-27,2006,12,27,2006,542,0.41,3,38,5,4,3,54,104,0.19,438,0,0,0,0,0,0,38,5,4,3,54,485,219,219,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2266
2006-12-28,2006,12,28,2006,553,0.41,3,38,5,4,3,54,104,0.19,449,0,0,0,0,0,0,38,5,4,3,54,496,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2006-12-29,2006,12,29,2006,553,0.41,3,38,5,4,3,54,104,0.19,449,0,0,0,0,0,0,38,5,4,3,54,496,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2006-12-30,2006,12,30,2006,553,0.41,3,38,5,4,3,54,104,0.19,449,0,0,0,0,0,0,38,5,4,3,54,496,224,224,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2006-12-31,2006,12,31,2006,556,0.41,3,38,5,4,3,54,104,0.19,452,0,0,0,0,0,0,38,5,4,3,54,499,226,226,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
2007-01-01,2007,1,1,2006,561,0.32,2,46,7,6,4,76,139,0.25,422,0,0,0,0,0,0,46,7,6,4,76,481,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
2007-01-02,2007,1,2,2006,569,0.32,2,46,7,6,4,76,139,0.24,430,0,0,0,0,0,0,46,7,6,4,76,489,215,215,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
2007-01-03,2007,1,3,2006,572,0.32,2,46,7,6,4,76,139,0.24,433,0,0,0,0,0,0,46,7,6,4,76,492,216,216,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2229
2007-01-04,2007,1,4,2006,580,0.32,2,46,7,6,4,76,139,0.24,441,0,0,0,0,0,0,46,7,6,4,76,500,220,220,0,0,990.0,966.2,0.21,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,48.1,48.1,0.0,0.0,94.3,2264
2007-01-05,2007,1,5,2006,595,0.32,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
2007-01-06,2007,1,6,2006,600,0.32,2,46,7,6,4,76,139,0.23,461,0,0,0,0,0,0,46,7,6,4,76,520,230,230,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
2007-01-07,2007,1,7,2006,619,0.32,2,46,7,6,4,76,139,0.22,480,0,0,0,0,0,0,46,7,6,4,76,539,240,240,0,0,990.0,966.4,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.8,51.8,0.0,0.0,96.4,2313
2007-01-08,2007,1,8,2006,632,0.32,2,46,7,6,4,76,139,0.22,493,0,0,0,0,0,0,46,7,6,4,76,552,246,246,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2007-01-09,2007,1,9,2006,636,0.32,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
2007-01-10,2007,1,10,2006,648,0.32,2,46,7,6,4,76,139,0.21,509,0,0,0,0,0,0,46,7,6,4,76,568,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
2007-01-11,2007,1,11,2006,661,0.35,2,46,7,6,4,76,139,0.21,522,0,0,0,0,0,0,46,7,6,4,76,581,261,261,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
2007-01-12,2007,1,12,2006,689,0.35,2,46,7,6,4,76,139,0.2,550,0,0,0,0,0,0,46,7,6,4,76,609,183,183,183,0,990.0,966.7,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.5,2723
2007-01-13,2007,1,13,2006,702,0.35,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.2,2787
2007-01-14,2007,1,14,2006,721,0.35,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,119.9,2878
2007-01-15,2007,1,15,2006,730,0.35,2,46,7,6,4,76,139,0.19,591,0,0,0,0,0,0,46,7,6,4,76,650,197,197,197,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.5,41.5,41.5,0.0,121.8,2923
2007-01-16,2007,1,16,2006,743,0.35,2,46,7,6,4,76,139,0.19,604,0,0,0,0,0,0,46,7,6,4,76,663,201,201,201,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.2,2979
2007-01-17,2007,1,17,2006,756,0.35,2,46,7,6,4,76,139,0.18,617,0,0,0,0,0,0,46,7,6,4,76,676,205,205,205,0,990.0,966.9,0.31,0.21,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,43.0,43.0,43.0,0.0,126.5,3036
2007-01-18,2007,1,18,2006,771,0.35,2,46,7,6,4,76,139,0.18,632,0,0,0,0,0,0,46,7,6,4,76,691,210,210,210,0,990.0,967.0,0.32,0.22,989.5,3,22.2,22.2,22.2,22.5,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.2,3100
2007-01-19,2007,1,19,2006,796,0.35,2,46,7,6,4,76,139,0.17,657,0,0,0,0,0,0,46,7,6,4,76,716,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.5,3204
2007-01-20,2007,1,20,2006,838,0.35,2,46,7,6,4,76,139,0.17,699,0,0,0,0,0,0,46,7,6,4,76,758,233,233,233,0,990.0,967.3,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.6,3374
2007-01-21,2007,1,21,2006,853,0.31,2,46,7,6,4,76,139,0.16,714,0,0,0,0,0,0,46,7,6,4,76,773,238,238,238,0,990.0,967.3,0.37,0.28,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,48.7,48.7,48.7,0.0,143.2,3435
2007-01-22,2007,1,22,2006,879,0.31,2,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,246,246,246,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
2007-01-23,2007,1,23,2006,906,0.31,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
2007-01-24,2007,1,24,2006,945,0.31,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,268,268,268,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
2007-01-25,2007,1,25,2006,989,0.31,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.5,3947
2007-01-26,2007,1,26,2006,1045,0.31,2,46,7,6,4,76,139,0.13,906,0,0,0,0,0,0,46,7,6,4,76,965,226,226,226,226,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,173.0,4151
2007-01-27,2007,1,27,2006,1080,0.31,2,46,7,6,4,76,139,0.13,941,0,0,0,0,0,0,46,7,6,4,76,1000,235,235,235,235,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.3,4279
2007-01-28,2007,1,28,2006,1131,0.31,2,46,7,6,4,76,139,0.12,992,0,0,0,0,0,0,46,7,6,4,76,1051,248,248,248,248,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.6,4453
2007-01-29,2007,1,29,2006,1184,0.31,2,46,7,6,4,76,139,0.12,1045,0,0,0,0,0,0,46,7,6,4,76,1104,261,261,261,261,990.0,968.5,0.7,0.53,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.0,49.0,49.0,49.0,192.0,4608
2007-01-30,2007,1,30,2006,1316,0.31,2,46,7,6,4,76,139,0.11,1100,77,25,3,3,2,42,71,10,9,6,118,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
2007-01-31,2007,1,31,2006,1406,0.31,2,46,7,6,4,76,139,0.1,1100,167,53,8,7,4,92,100,15,13,8,168,1228,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.3,4592
2007-02-01,2007,2,1,2006,1561,0.12,2,49,8,7,5,93,162,0.1,1100,299,51,10,12,9,216,100,18,19,14,309,1237,275,275,275,275,990.0,969.7,0.91,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4462
2007-02-02,2007,2,2,2006,1703,0.12,2,49,8,7,5,93,162,0.1,1100,441,51,10,18,13,348,100,18,25,18,441,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.1,4345
2007-02-03,2007,2,3,2006,1850,0.12,2,49,8,7,5,93,162,0.09,1100,588,51,10,17,18,491,100,18,25,23,584,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.9,44.9,44.9,44.9,176.0,4223
2007-02-04,2007,2,4,2006,1971,0.12,2,49,8,7,5,93,162,0.08,1100,709,50,10,17,21,608,100,18,25,26,701,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
2007-02-05,2007,2,5,2006,2047,0.12,2,49,8,7,5,93,162,0.08,1100,785,51,10,18,24,682,100,18,25,29,775,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.7,4071
2007-02-06,2007,2,6,2006,2143,0.12,2,49,8,7,5,93,162,0.08,1100,881,51,10,18,27,775,100,18,25,32,868,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.2,4012
2007-02-07,2007,2,7,2006,2232,0.12,2,49,8,7,5,93,162,0.07,1100,970,51,10,18,29,861,100,18,25,34,954,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3958
2007-02-08,2007,2,8,2006,2275,0.12,2,49,8,7,5,93,162,0.07,1100,1013,51,10,18,31,902,100,18,25,36,995,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
2007-02-09,2007,2,9,2006,2353,0.12,2,49,8,7,5,93,162,0.07,1100,1091,51,10,18,33,978,100,18,25,38,1071,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.7,3880
2007-02-10,2007,2,10,2006,2479,0.12,2,49,8,7,5,93,162,0.07,1100,1217,51,9,18,37,1100,100,18,25,42,1193,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.2,3796
2007-02-11,2007,2,11,2006,2632,0.06,1,55,10,10,8,114,197,0.07,1100,1335,45,8,15,54,1213,100,18,25,62,1327,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3693
2007-02-12,2007,2,12,2006,2853,0.06,1,55,10,10,8,114,197,0.07,1100,1556,45,8,15,63,1425,100,18,25,71,1539,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,147.8,3547
2007-02-13,2007,2,13,2006,3056,0.06,1,55,10,10,8,114,197,0.06,1100,1759,45,8,15,71,1620,100,18,25,79,1734,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,3414
2007-02-14,2007,2,14,2006,3185,0.06,1,55,10,10,8,114,197,0.06,1100,1888,45,8,15,72,1748,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
2007-02-15,2007,2,15,2006,3496,0.06,1,55,10,10,8,114,197,0.06,1100,2199,45,8,15,72,2059,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
2007-02-16,2007,2,16,2006,3630,0.06,1,55,10,10,8,114,197,0.05,1100,2333,45,8,15,72,2193,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,129.0,3096
2007-02-17,2007,2,17,2006,3948,0.06,1,55,10,10,8,114,197,0.05,1100,2651,45,8,15,72,2511,100,18,25,80,2625,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2921
