Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2008-05-12,2008,5,12,2007,2479,0.42,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.2,3796
2008-05-13,2008,5,13,2007,2422,0.42,3,55,13,13,17,178,276,0.11,1100,1046,45,5,12,63,921,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
2008-05-14,2008,5,14,2007,2397,0.42,3,55,13,13,17,178,276,0.12,1100,1021,45,5,12,62,896,100,18,25,79,1074,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3851
2008-05-15,2008,5,15,2007,2376,0.42,3,55,13,13,17,178,276,0.12,1100,1000,45,5,12,61,876,100,18,25,78,1054,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,3865
2008-05-16,2008,5,16,2007,2344,0.42,3,55,13,13,17,178,276,0.12,1100,968,45,5,12,59,846,100,18,25,76,1024,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,161.9,3886
2008-05-17,2008,5,17,2007,2332,0.42,3,55,13,13,17,178,276,0.12,1100,956,45,5,12,58,835,100,18,25,75,1013,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.3,3894
2008-05-18,2008,5,18,2007,2299,0.42,3,55,13,13,17,178,276,0.12,1100,923,45,5,12,56,804,100,18,25,73,982,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.2,3916
2008-05-19,2008,5,19,2007,2275,0.42,3,55,13,13,17,178,276,0.12,1100,899,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
2008-05-20,2008,5,20,2007,2244,0.42,3,55,13,13,17,178,276,0.12,1100,868,45,5,12,53,753,100,18,25,70,931,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,3951
2008-05-21,2008,5,21,2007,2224,0.4,2,65,14,17,23,202,321,0.14,1100,803,35,4,8,57,699,100,18,25,80,901,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.1,3963
2008-05-22,2008,5,22,2007,2201,0.4,2,65,14,17,23,202,321,0.15,1100,780,35,4,8,55,677,100,18,25,78,879,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3977
2008-05-23,2008,5,23,2007,2179,0.4,2,65,14,17,23,202,321,0.15,1100,758,35,4,8,54,657,100,18,25,77,859,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.3,3990
2008-05-24,2008,5,24,2007,2162,0.4,2,65,14,17,23,202,321,0.15,1100,741,35,4,8,53,641,100,18,25,76,843,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
2008-05-25,2008,5,25,2007,2106,0.4,2,65,14,17,23,202,321,0.15,1100,685,35,4,8,49,589,100,18,25,72,791,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.2,4035
2008-05-26,2008,5,26,2007,2083,0.4,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2008-05-27,2008,5,27,2007,2047,0.4,2,65,14,17,23,202,321,0.16,1100,626,34,4,8,44,534,100,18,25,67,736,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.7,4071
2008-05-28,2008,5,28,2007,2011,0.4,2,65,14,17,23,202,321,0.16,1100,590,35,3,7,42,501,100,18,25,65,703,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2008-05-29,2008,5,29,2007,1994,0.4,2,65,14,17,23,202,321,0.16,1100,573,34,4,7,41,485,100,18,25,64,687,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.0,4105
2008-05-30,2008,5,30,2007,1961,0.4,2,65,14,17,23,202,321,0.16,1100,540,35,3,8,38,454,100,18,25,61,656,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.2,4132
2008-05-31,2008,5,31,2007,1957,0.4,2,65,14,17,23,202,321,0.16,1100,536,34,3,8,38,451,100,18,25,61,653,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2008-06-01,2008,6,1,2007,1890,0.4,2,62,12,14,16,153,257,0.14,1100,533,38,6,11,33,445,100,18,25,49,598,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2008-06-02,2008,6,2,2007,1850,0.4,2,62,12,14,16,153,257,0.14,1100,493,38,6,11,30,407,100,18,25,46,560,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.9,44.9,44.9,44.9,176.0,4223
2008-06-03,2008,6,3,2007,1807,0.4,2,62,12,14,16,153,257,0.14,1100,450,38,6,10,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
2008-06-04,2008,6,4,2007,1747,0.4,2,62,12,14,16,153,257,0.15,1100,390,38,6,11,24,311,100,18,25,40,464,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.5,4308
2008-06-05,2008,6,5,2007,1718,0.4,2,62,12,14,16,153,257,0.15,1100,361,38,6,11,22,283,100,18,25,38,436,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.5,4333
2008-06-06,2008,6,6,2007,1666,0.4,2,62,12,14,16,153,257,0.15,1100,309,38,6,11,19,235,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2008-06-07,2008,6,7,2007,1638,0.4,2,62,12,14,16,153,257,0.16,1100,281,37,6,11,17,208,100,18,25,33,361,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.2,4397
2008-06-08,2008,6,8,2007,1570,0.4,2,62,12,14,16,153,257,0.16,1100,213,37,5,11,13,145,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4451
2008-06-09,2008,6,9,2007,1536,0.4,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.7,4479
2008-06-10,2008,6,10,2007,1518,0.4,2,62,12,14,16,153,257,0.17,1100,161,38,5,8,10,98,100,18,22,26,251,1240,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4494
2008-06-11,2008,6,11,2007,1478,0.37,2,62,12,14,16,153,257,0.17,1100,121,29,5,6,7,72,91,17,20,23,225,1229,275,275,275,275,990.0,969.4,0.89,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.9,4533
2008-06-12,2008,6,12,2007,1448,0.37,2,62,12,14,16,153,257,0.18,1100,91,22,4,4,5,54,84,16,18,21,207,1219,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.1,4562
2008-06-13,2008,6,13,2007,1406,0.37,2,62,12,14,16,153,257,0.18,1100,49,11,2,2,3,29,73,14,16,19,182,1204,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.7,4601
2008-06-14,2008,6,14,2007,1371,0.37,2,62,12,14,16,153,257,0.19,1100,14,3,0,0,0,8,65,12,14,16,161,1193,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2008-06-15,2008,6,15,2007,1346,0.37,2,62,12,14,16,153,257,0.19,1089,0,0,0,0,0,0,62,12,14,16,153,1177,272,272,272,272,990.0,969.0,0.81,0.62,988.6,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
2008-06-16,2008,6,16,2007,1256,0.37,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.42,988.9,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.6,4382
2008-06-17,2008,6,17,2007,1222,0.37,2,62,12,14,16,153,257,0.21,965,0,0,0,0,0,0,62,12,14,16,153,1053,241,241,241,241,990.0,968.6,0.63,0.41,989.0,4,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.0,4272
2008-06-18,2008,6,18,2007,1198,0.37,2,62,12,14,16,153,257,0.21,941,0,0,0,0,0,0,62,12,14,16,153,1029,235,235,235,235,990.0,968.5,0.6,0.39,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.7,4193
2008-06-19,2008,6,19,2007,1184,0.37,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,172.7,4144
2008-06-20,2008,6,20,2007,1159,0.37,2,62,12,14,16,153,257,0.22,902,0,0,0,0,0,0,62,12,14,16,153,990,225,225,225,225,990.0,968.4,0.56,0.38,989.1,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4058
2008-06-21,2008,6,21,2007,1134,0.36,2,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,219,219,219,219,990.0,968.3,0.54,0.36,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
2008-06-22,2008,6,22,2007,1099,0.36,2,62,12,14,16,153,257,0.23,842,0,0,0,0,0,0,62,12,14,16,153,930,210,210,210,210,990.0,968.2,0.51,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.4,3826
2008-06-23,2008,6,23,2007,1088,0.36,2,62,12,14,16,153,257,0.24,831,0,0,0,0,0,0,62,12,14,16,153,919,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.6,3782
2008-06-24,2008,6,24,2007,1054,0.36,2,62,12,14,16,153,257,0.24,797,0,0,0,0,0,0,62,12,14,16,153,885,265,265,265,0,990.0,968.1,0.47,0.32,989.2,3,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
2008-06-25,2008,6,25,2007,1025,0.36,2,62,12,14,16,153,257,0.25,768,0,0,0,0,0,0,62,12,14,16,153,856,256,256,256,0,990.0,968.0,0.44,0.31,989.3,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
2008-06-26,2008,6,26,2007,998,0.36,2,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,247,247,247,0,990.0,967.9,0.41,0.3,989.3,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3456
2008-06-27,2008,6,27,2007,972,0.36,2,62,12,14,16,153,257,0.26,715,0,0,0,0,0,0,62,12,14,16,153,803,238,238,238,0,990.0,967.8,0.39,0.28,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3359
2008-06-28,2008,6,28,2007,958,0.36,2,62,12,14,16,153,257,0.27,701,0,0,0,0,0,0,62,12,14,16,153,789,233,233,233,0,990.0,967.7,0.38,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.7,3305
2008-06-29,2008,6,29,2007,892,0.36,2,62,12,14,16,153,257,0.29,635,0,0,0,0,0,0,62,12,14,16,153,723,211,211,211,0,990.0,967.5,0.34,0.23,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,43.1,43.1,43.1,0.0,126.8,3042
2008-06-30,2008,6,30,2007,864,0.36,2,62,12,14,16,153,257,0.3,607,0,0,0,0,0,0,62,12,14,16,153,695,202,202,202,0,990.0,967.4,0.32,0.21,989.5,3,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,41.5,41.5,41.5,0.0,121.8,2923
2008-07-01,2008,7,1,2007,824,0.35,2,58,11,11,11,136,227,0.28,597,0,0,0,0,0,0,58,11,11,11,136,677,199,199,199,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,41.1,41.1,41.1,0.0,120.8,2898
2008-07-02,2008,7,2,2007,794,0.35,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.18,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.9,2757
2008-07-03,2008,7,3,2007,760,0.35,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.27,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
2008-07-04,2008,7,4,2007,743,0.35,2,58,11,11,11,136,227,0.31,516,0,0,0,0,0,0,58,11,11,11,136,596,258,258,0,0,990.0,966.9,0.27,0.15,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
2008-07-05,2008,7,5,2007,730,0.35,2,58,11,11,11,136,227,0.31,503,0,0,0,0,0,0,58,11,11,11,136,583,251,251,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2008-07-06,2008,7,6,2007,677,0.35,2,58,11,11,11,136,227,0.33,450,0,0,0,0,0,0,58,11,11,11,136,530,225,225,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.6,2270
2008-07-07,2008,7,7,2007,677,0.35,2,58,11,11,11,136,227,0.33,450,0,0,0,0,0,0,58,11,11,11,136,530,225,225,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.6,2270
2008-07-08,2008,7,8,2007,657,0.35,2,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,966.5,0.22,0.1,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2178
2008-07-09,2008,7,9,2007,632,0.35,2,58,11,11,11,136,227,0.36,405,0,0,0,0,0,0,58,11,11,11,136,485,202,202,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,43.8,43.8,0.0,0.0,85.9,2061
2008-07-10,2008,7,10,2007,619,0.35,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1996
2008-07-11,2008,7,11,2007,614,0.42,3,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,91.0,2183
2008-07-12,2008,7,12,2007,595,0.42,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2094
2008-07-13,2008,7,13,2007,572,0.42,3,50,10,9,9,108,186,0.32,386,0,0,0,0,0,0,50,10,9,9,108,455,193,193,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.7,1985
2008-07-14,2008,7,14,2007,565,0.42,3,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.2,1947
2008-07-15,2008,7,15,2007,565,0.42,3,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.2,1947
2008-07-16,2008,7,16,2007,545,0.42,3,50,10,9,9,108,186,0.34,359,0,0,0,0,0,0,50,10,9,9,108,428,179,179,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1840
2008-07-17,2008,7,17,2007,536,0.42,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,1794
2008-07-18,2008,7,18,2007,531,0.42,3,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
2008-07-19,2008,7,19,2007,526,0.42,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
2008-07-20,2008,7,20,2007,506,0.42,3,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.4,1642
2008-07-21,2008,7,21,2007,491,0.45,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.3,1566
2008-07-22,2008,7,22,2007,481,0.45,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1515
2008-07-23,2008,7,23,2007,472,0.45,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
2008-07-24,2008,7,24,2007,475,0.45,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2008-07-25,2008,7,25,2007,471,0.45,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
2008-07-26,2008,7,26,2007,466,0.45,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
2008-07-27,2008,7,27,2007,462,0.45,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1417
2008-07-28,2008,7,28,2007,455,0.45,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.0,965.6,0.15,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2008-07-29,2008,7,29,2007,444,0.45,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2008-07-30,2008,7,30,2007,436,0.45,3,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
2008-07-31,2008,7,31,2007,432,0.45,3,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
2008-08-01,2008,8,1,2007,427,0.48,3,47,8,6,5,89,155,0.36,272,0,0,0,0,0,0,47,8,6,5,89,333,272,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
2008-08-02,2008,8,2,2007,424,0.48,3,47,8,6,5,89,155,0.37,269,0,0,0,0,0,0,47,8,6,5,89,330,269,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
2008-08-03,2008,8,3,2007,420,0.48,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.3,24.3,24.3,0.94,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
2008-08-04,2008,8,4,2007,414,0.48,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,259,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
2008-08-05,2008,8,5,2007,414,0.48,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,259,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
2008-08-06,2008,8,6,2007,410,0.48,3,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,255,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
2008-08-07,2008,8,7,2007,403,0.48,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,248,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2008-08-08,2008,8,8,2007,400,0.48,3,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,48.2,1156
2008-08-09,2008,8,9,2007,400,0.48,3,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,48.2,1156
2008-08-10,2008,8,10,2007,392,0.48,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
2008-08-11,2008,8,11,2007,390,0.5,3,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,235,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
2008-08-12,2008,8,12,2007,385,0.5,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
2008-08-13,2008,8,13,2007,381,0.5,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2008-08-14,2008,8,14,2007,378,0.5,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2008-08-15,2008,8,15,2007,376,0.5,3,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,221,0,0,0,990.0,965.3,0.14,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
2008-08-16,2008,8,16,2007,373,0.5,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
2008-08-17,2008,8,17,2007,366,0.5,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2008-08-18,2008,8,18,2007,361,0.5,3,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1111
2008-08-19,2008,8,19,2007,361,0.5,3,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1111
2008-08-20,2008,8,20,2007,361,0.5,3,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1111
2008-08-21,2008,8,21,2007,354,0.5,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2008-08-22,2008,8,22,2007,350,0.5,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2008-08-23,2008,8,23,2007,348,0.5,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2008-08-24,2008,8,24,2007,345,0.5,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
2008-08-25,2008,8,25,2007,341,0.5,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
2008-08-26,2008,8,26,2007,334,0.5,3,47,8,6,5,89,155,0.46,179,0,0,0,0,0,0,47,8,6,5,89,240,179,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,967
2008-08-27,2008,8,27,2007,332,0.5,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.7,952
2008-08-28,2008,8,28,2007,332,0.5,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.7,952
2008-08-29,2008,8,29,2007,330,0.5,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,939
2008-08-30,2008,8,30,2007,324,0.5,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
2008-08-31,2008,8,31,2007,324,0.5,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
2008-09-01,2008,9,1,2007,321,0.49,3,40,6,4,3,65,118,0.37,203,0,0,0,0,0,0,40,6,4,3,65,253,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
2008-09-02,2008,9,2,2007,312,0.49,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2008-09-03,2008,9,3,2007,312,0.49,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
2008-09-04,2008,9,4,2007,306,0.49,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
2008-09-05,2008,9,5,2007,299,0.49,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,982
2008-09-06,2008,9,6,2007,295,0.49,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
2008-09-07,2008,9,7,2007,291,0.49,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2008-09-08,2008,9,8,2007,291,0.49,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2008-09-09,2008,9,9,2007,288,0.49,3,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,919
2008-09-10,2008,9,10,2007,288,0.49,3,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,919
2008-09-11,2008,9,11,2007,283,0.52,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
2008-09-12,2008,9,12,2007,282,0.52,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
2008-09-13,2008,9,13,2007,282,0.52,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
2008-09-14,2008,9,14,2007,276,0.52,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2008-09-15,2008,9,15,2007,272,0.52,3,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2008-09-16,2008,9,16,2007,271,0.52,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2008-09-17,2008,9,17,2007,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2008-09-18,2008,9,18,2007,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2008-09-19,2008,9,19,2007,264,0.52,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2008-09-20,2008,9,20,2007,264,0.52,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2008-09-21,2008,9,21,2007,264,0.53,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2008-09-22,2008,9,22,2007,256,0.53,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2008-09-23,2008,9,23,2007,251,0.53,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2008-09-24,2008,9,24,2007,246,0.53,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2008-09-25,2008,9,25,2007,246,0.53,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2008-09-26,2008,9,26,2007,246,0.53,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2008-09-27,2008,9,27,2007,246,0.53,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2008-09-28,2008,9,28,2007,243,0.53,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
2008-09-29,2008,9,29,2007,240,0.53,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
2008-09-30,2008,9,30,2007,240,0.53,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
2008-10-01,2008,10,1,2008,231,0.55,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,719
2008-10-02,2008,10,2,2008,224,0.55,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2008-10-03,2008,10,3,2008,216,0.55,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2008-10-04,2008,10,4,2008,209,0.55,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,599
2008-10-05,2008,10,5,2008,203,0.55,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008-10-06,2008,10,6,2008,201,0.55,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008-10-07,2008,10,7,2008,200,0.55,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008-10-08,2008,10,8,2008,200,0.55,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008-10-09,2008,10,9,2008,200,0.55,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008-10-10,2008,10,10,2008,200,0.55,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008-10-11,2008,10,11,2008,200,0.75,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2008-10-12,2008,10,12,2008,200,0.75,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2008-10-13,2008,10,13,2008,200,0.75,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2008-10-14,2008,10,14,2008,196,0.75,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,664
2008-10-15,2008,10,15,2008,196,0.75,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,666
2008-10-16,2008,10,16,2008,196,0.75,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
2008-10-17,2008,10,17,2008,193,0.75,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
2008-10-18,2008,10,18,2008,190,0.75,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2008-10-19,2008,10,19,2008,187,0.75,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2008-10-20,2008,10,20,2008,186,0.75,4,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,606
2008-10-21,2008,10,21,2008,184,0.84,4,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
2008-10-22,2008,10,22,2008,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2008-10-23,2008,10,23,2008,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2008-10-24,2008,10,24,2008,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2008-10-25,2008,10,25,2008,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2008-10-26,2008,10,26,2008,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2008-10-27,2008,10,27,2008,182,0.84,4,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.3,584
2008-10-28,2008,10,28,2008,184,0.84,4,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
2008-10-29,2008,10,29,2008,187,0.84,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2008-10-30,2008,10,30,2008,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2008-10-31,2008,10,31,2008,193,0.84,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,646
2008-11-01,2008,11,1,2008,196,0.8300000000000001,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2008-11-02,2008,11,2,2008,200,0.8300000000000001,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,720
2008-11-03,2008,11,3,2008,201,0.8300000000000001,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
2008-11-04,2008,11,4,2008,208,0.8300000000000001,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2008-11-05,2008,11,5,2008,213,0.8300000000000001,4,29,4,2,2,30,67,0.31,146,0,0,0,0,0,0,29,4,2,2,30,181,146,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
2008-11-06,2008,11,6,2008,223,0.8300000000000001,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2008-11-07,2008,11,7,2008,226,0.8300000000000001,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2008-11-08,2008,11,8,2008,232,0.8300000000000001,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,896
2008-11-09,2008,11,9,2008,251,0.8300000000000001,4,29,4,2,2,30,67,0.27,184,0,0,0,0,0,0,29,4,2,2,30,219,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,1011
2008-11-10,2008,11,10,2008,259,0.8300000000000001,4,29,4,2,2,30,67,0.26,192,0,0,0,0,0,0,29,4,2,2,30,227,192,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
2008-11-11,2008,11,11,2008,264,0.55,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
2008-11-12,2008,11,12,2008,271,0.55,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
2008-11-13,2008,11,13,2008,282,0.55,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.0,1031
2008-11-14,2008,11,14,2008,283,0.55,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2008-11-15,2008,11,15,2008,251,0.55,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2008-11-16,2008,11,16,2008,251,0.55,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2008-11-17,2008,11,17,2008,259,0.55,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,898
2008-11-18,2008,11,18,2008,264,0.55,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
2008-11-19,2008,11,19,2008,271,0.55,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
2008-11-20,2008,11,20,2008,276,0.55,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2008-11-21,2008,11,21,2008,283,0.5,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2008-11-22,2008,11,22,2008,288,0.5,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
2008-11-23,2008,11,23,2008,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
2008-11-24,2008,11,24,2008,299,0.5,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2008-11-25,2008,11,25,2008,299,0.5,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2008-11-26,2008,11,26,2008,301,0.5,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1138
2008-11-27,2008,11,27,2008,305,0.5,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
2008-11-28,2008,11,28,2008,312,0.5,3,36,5,3,2,47,93,0.3,219,0,0,0,0,0,0,36,5,3,2,47,263,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
2008-11-29,2008,11,29,2008,330,0.5,3,36,5,3,2,47,93,0.28,237,0,0,0,0,0,0,36,5,3,2,47,281,237,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
2008-11-30,2008,11,30,2008,335,0.5,3,36,5,3,2,47,93,0.28,242,0,0,0,0,0,0,36,5,3,2,47,286,242,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
2008-12-01,2008,12,1,2008,341,0.45,3,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,237,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2008-12-02,2008,12,2,2008,354,0.45,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
2008-12-03,2008,12,3,2008,381,0.45,3,38,5,4,3,54,104,0.27,277,0,0,0,0,0,0,38,5,4,3,54,324,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
2008-12-04,2008,12,4,2008,414,0.45,3,38,5,4,3,54,104,0.25,310,0,0,0,0,0,0,38,5,4,3,54,357,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
2008-12-05,2008,12,5,2008,427,0.45,3,38,5,4,3,54,104,0.24,323,0,0,0,0,0,0,38,5,4,3,54,370,161,161,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1678
2008-12-06,2008,12,6,2008,455,0.45,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.6,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1828
2008-12-07,2008,12,7,2008,466,0.45,3,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.6,1886
2008-12-08,2008,12,8,2008,481,0.45,3,38,5,4,3,54,104,0.22,377,0,0,0,0,0,0,38,5,4,3,54,424,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.1,1971
2008-12-09,2008,12,9,2008,481,0.45,3,38,5,4,3,54,104,0.22,377,0,0,0,0,0,0,38,5,4,3,54,424,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.1,1971
2008-12-10,2008,12,10,2008,481,0.45,3,38,5,4,3,54,104,0.22,377,0,0,0,0,0,0,38,5,4,3,54,424,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.1,1971
2008-12-11,2008,12,11,2008,481,0.14,2,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
2008-12-12,2008,12,12,2008,481,0.14,2,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
2008-12-13,2008,12,13,2008,486,0.14,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.8,1915
2008-12-14,2008,12,14,2008,498,0.14,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,1978
2008-12-15,2008,12,15,2008,512,0.14,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2051
2008-12-16,2008,12,16,2008,536,0.14,2,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2166
2008-12-17,2008,12,17,2008,553,0.14,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2247
2008-12-18,2008,12,18,2008,565,0.14,2,42,7,5,3,61,118,0.21,447,0,0,0,0,0,0,42,7,5,3,61,501,223,223,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2303
2008-12-19,2008,12,19,2008,565,0.14,2,42,7,5,3,61,118,0.21,447,0,0,0,0,0,0,42,7,5,3,61,501,223,223,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2303
2008-12-20,2008,12,20,2008,565,0.14,2,42,7,5,3,61,118,0.21,447,0,0,0,0,0,0,42,7,5,3,61,501,223,223,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2303
2008-12-21,2008,12,21,2008,569,0.14,2,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2008-12-22,2008,12,22,2008,572,0.14,2,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
2008-12-23,2008,12,23,2008,580,0.14,2,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.3,50.3,0.0,0.0,96.4,2313
2008-12-24,2008,12,24,2008,586,0.14,2,42,7,5,3,61,118,0.2,468,0,0,0,0,0,0,42,7,5,3,61,522,234,234,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
2008-12-25,2008,12,25,2008,586,0.14,2,42,7,5,3,61,118,0.2,468,0,0,0,0,0,0,42,7,5,3,61,522,234,234,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
2008-12-26,2008,12,26,2008,595,0.14,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.0,966.3,0.23,0.12,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
2008-12-27,2008,12,27,2008,604,0.14,2,42,7,5,3,61,118,0.2,486,0,0,0,0,0,0,42,7,5,3,61,540,243,243,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
2008-12-28,2008,12,28,2008,619,0.14,2,42,7,5,3,61,118,0.19,501,0,0,0,0,0,0,42,7,5,3,61,555,250,250,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
2008-12-29,2008,12,29,2008,632,0.14,2,42,7,5,3,61,118,0.19,514,0,0,0,0,0,0,42,7,5,3,61,568,257,257,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
2008-12-30,2008,12,30,2008,638,0.14,2,42,7,5,3,61,118,0.18,520,0,0,0,0,0,0,42,7,5,3,61,574,260,260,0,0,990.0,966.5,0.25,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
2008-12-31,2008,12,31,2008,657,0.14,2,42,7,5,3,61,118,0.18,539,0,0,0,0,0,0,42,7,5,3,61,593,269,269,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
2009-01-01,2009,1,1,2008,657,0.22,2,46,7,6,4,76,139,0.21,518,0,0,0,0,0,0,46,7,6,4,76,577,259,259,0,0,990.0,966.5,0.25,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
2009-01-02,2009,1,2,2008,669,0.22,2,46,7,6,4,76,139,0.21,530,0,0,0,0,0,0,46,7,6,4,76,589,265,265,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
2009-01-03,2009,1,3,2008,687,0.22,2,46,7,6,4,76,139,0.2,548,0,0,0,0,0,0,46,7,6,4,76,607,274,274,0,0,990.0,966.6,0.27,0.17,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
2009-01-04,2009,1,4,2008,689,0.22,2,46,7,6,4,76,139,0.2,550,0,0,0,0,0,0,46,7,6,4,76,609,183,183,183,0,990.0,966.7,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.5,2723
