Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2009-01-05,2009,1,5,2008,713,0.22,2,46,7,6,4,76,139,0.19,574,0,0,0,0,0,0,46,7,6,4,76,633,191,191,191,0,990.0,966.8,0.29,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.4,40.4,40.4,0.0,118.3,2838
2009-01-06,2009,1,6,2008,721,0.22,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,119.9,2878
2009-01-07,2009,1,7,2008,730,0.22,2,46,7,6,4,76,139,0.19,591,0,0,0,0,0,0,46,7,6,4,76,650,197,197,197,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.5,41.5,41.5,0.0,121.8,2923
2009-01-08,2009,1,8,2008,736,0.22,2,46,7,6,4,76,139,0.19,597,0,0,0,0,0,0,46,7,6,4,76,656,199,199,199,0,990.0,966.8,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.8,41.8,41.8,0.0,123.0,2951
2009-01-09,2009,1,9,2008,756,0.22,2,46,7,6,4,76,139,0.18,617,0,0,0,0,0,0,46,7,6,4,76,676,205,205,205,0,990.0,966.9,0.31,0.21,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,43.0,43.0,43.0,0.0,126.5,3036
2009-01-10,2009,1,10,2008,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.2,3052
2009-01-11,2009,1,11,2008,785,0.18,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.7,3161
2009-01-12,2009,1,12,2008,798,0.18,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.9,3213
2009-01-13,2009,1,13,2008,820,0.18,2,46,7,6,4,76,139,0.17,681,0,0,0,0,0,0,46,7,6,4,76,740,227,227,227,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
2009-01-14,2009,1,14,2008,838,0.18,2,46,7,6,4,76,139,0.17,699,0,0,0,0,0,0,46,7,6,4,76,758,233,233,233,0,990.0,967.3,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.6,3374
2009-01-15,2009,1,15,2008,864,0.18,2,46,7,6,4,76,139,0.16,725,0,0,0,0,0,0,46,7,6,4,76,784,241,241,241,0,990.0,967.4,0.37,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
2009-01-16,2009,1,16,2008,892,0.18,2,46,7,6,4,76,139,0.16,753,0,0,0,0,0,0,46,7,6,4,76,812,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
2009-01-17,2009,1,17,2008,906,0.18,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
2009-01-18,2009,1,18,2008,933,0.18,2,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,264,264,264,0,990.0,967.6,0.44,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
2009-01-19,2009,1,19,2008,952,0.18,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.9,53.9,53.9,0.0,144.6,3470
2009-01-20,2009,1,20,2008,964,0.18,2,46,7,6,4,76,139,0.14,825,0,0,0,0,0,0,46,7,6,4,76,884,206,206,206,206,990.0,967.8,0.46,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.3,3846
2009-01-21,2009,1,21,2008,989,0.17,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.5,3947
2009-01-22,2009,1,22,2008,1024,0.17,2,46,7,6,4,76,139,0.14,885,0,0,0,0,0,0,46,7,6,4,76,944,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.3,43.3,43.3,43.3,169.9,4076
2009-01-23,2009,1,23,2008,1054,0.17,2,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.4,4185
2009-01-24,2009,1,24,2008,1054,0.17,2,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.4,4185
2009-01-25,2009,1,25,2008,1072,0.17,2,46,7,6,4,76,139,0.13,933,0,0,0,0,0,0,46,7,6,4,76,992,233,233,233,233,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.2,4251
2009-01-26,2009,1,26,2008,1086,0.17,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4301
2009-01-27,2009,1,27,2008,1099,0.17,2,46,7,6,4,76,139,0.13,960,0,0,0,0,0,0,46,7,6,4,76,1019,240,240,240,240,990.0,968.2,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.0,4343
2009-01-28,2009,1,28,2008,1110,0.17,2,46,7,6,4,76,139,0.13,971,0,0,0,0,0,0,46,7,6,4,76,1030,242,242,242,242,990.0,968.2,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.7,4384
2009-01-29,2009,1,29,2008,1120,0.17,2,46,7,6,4,76,139,0.12,981,0,0,0,0,0,0,46,7,6,4,76,1040,245,245,245,245,990.0,968.3,0.61,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.1,4418
2009-01-30,2009,1,30,2008,1130,0.17,2,46,7,6,4,76,139,0.12,991,0,0,0,0,0,0,46,7,6,4,76,1050,247,247,247,247,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.4,4450
2009-01-31,2009,1,31,2008,1134,0.17,2,46,7,6,4,76,139,0.12,995,0,0,0,0,0,0,46,7,6,4,76,1054,248,248,248,248,990.0,968.3,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,186.0,4463
2009-02-01,2009,2,1,2008,1144,0.15,2,49,8,7,5,93,162,0.14,982,0,0,0,0,0,0,49,8,7,5,93,1046,245,245,245,245,990.0,968.4,0.62,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.8,46.8,46.8,46.8,183.5,4402
2009-02-02,2009,2,2,2008,1173,0.15,2,49,8,7,5,93,162,0.14,1011,0,0,0,0,0,0,49,8,7,5,93,1075,252,252,252,252,990.0,968.4,0.66,0.45,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.2,4492
2009-02-03,2009,2,3,2008,1184,0.15,2,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.0,968.5,0.68,0.47,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.6,4525
2009-02-04,2009,2,4,2008,1191,0.15,2,49,8,7,5,93,162,0.14,1029,0,0,0,0,0,0,49,8,7,5,93,1093,257,257,257,257,990.0,968.5,0.69,0.49,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.3,48.3,48.3,48.3,189.4,4544
2009-02-05,2009,2,5,2008,1203,0.15,2,49,8,7,5,93,162,0.13,1041,0,0,0,0,0,0,49,8,7,5,93,1105,260,260,260,260,990.0,968.5,0.71,0.52,988.8,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.8,4579
2009-02-06,2009,2,6,2008,1222,0.15,2,49,8,7,5,93,162,0.13,1060,0,0,0,0,0,0,49,8,7,5,93,1124,265,265,265,265,990.0,968.6,0.73,0.56,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.2,49.2,49.2,49.2,192.8,4627
2009-02-07,2009,2,7,2008,1253,0.15,2,49,8,7,5,93,162,0.13,1091,0,0,0,0,0,0,49,8,7,5,93,1155,272,272,272,272,990.0,968.7,0.78,0.63,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.1,50.1,50.1,50.1,192.8,4627
2009-02-08,2009,2,8,2008,1291,0.15,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
2009-02-09,2009,2,9,2008,1316,0.15,2,49,8,7,5,93,162,0.12,1100,54,16,2,2,1,31,65,10,9,6,124,1185,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2009-02-10,2009,2,10,2008,1359,0.15,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.0,969.0,0.85,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2009-02-11,2009,2,11,2008,1399,0.17,2,49,8,7,5,93,162,0.12,1100,137,41,6,5,4,79,90,14,12,9,172,1218,275,275,275,275,990.0,969.2,0.87,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.7,4601
2009-02-12,2009,2,12,2008,1424,0.17,2,49,8,7,5,93,162,0.11,1100,162,49,8,7,5,93,98,16,14,10,186,1228,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.8,4578
2009-02-13,2009,2,13,2008,1448,0.17,2,49,8,7,5,93,162,0.11,1100,186,51,9,8,5,112,100,17,15,10,205,1232,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.8,4555
2009-02-14,2009,2,14,2008,1478,0.17,2,49,8,7,5,93,162,0.11,1100,216,51,10,9,6,139,100,18,16,11,232,1234,275,275,275,275,990.0,969.4,0.9,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.8,4530
2009-02-15,2009,2,15,2008,1498,0.17,2,49,8,7,5,93,162,0.11,1100,236,51,10,10,7,158,100,18,17,12,251,1235,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,4513
2009-02-16,2009,2,16,2008,1536,0.17,2,49,8,7,5,93,162,0.11,1100,274,51,10,11,8,192,100,18,18,13,285,1236,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.8,4482
2009-02-17,2009,2,17,2008,1595,0.17,2,49,8,7,5,93,162,0.1,1100,333,50,10,14,10,247,100,18,21,15,340,1239,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.1,47.1,47.1,47.1,184.7,4433
2009-02-18,2009,2,18,2008,1638,0.17,2,49,8,7,5,93,162,0.1,1100,376,51,10,16,11,287,100,18,23,16,380,1241,275,275,275,275,990.0,969.9,0.92,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.3,4398
2009-02-19,2009,2,19,2008,1718,0.17,2,49,8,7,5,93,162,0.09,1100,456,51,10,18,14,363,100,18,25,19,456,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.5,4333
2009-02-20,2009,2,20,2008,1756,0.17,2,49,8,7,5,93,162,0.09,1100,494,51,10,18,15,400,100,18,25,20,493,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2009-02-21,2009,2,21,2008,1890,0.2,2,49,8,7,5,93,162,0.09,1100,628,51,10,17,19,529,100,18,25,24,622,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2009-02-22,2009,2,22,2008,1957,0.2,2,49,8,7,5,93,162,0.08,1100,695,50,10,17,21,595,100,18,25,26,688,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2009-02-23,2009,2,23,2008,1994,0.2,2,49,8,7,5,93,162,0.08,1100,732,50,10,17,22,631,100,18,25,27,724,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.0,4105
2009-02-24,2009,2,24,2008,2106,0.2,2,49,8,7,5,93,162,0.08,1100,844,50,10,18,26,739,100,18,25,31,832,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.2,4035
2009-02-25,2009,2,25,2008,2179,0.2,2,49,8,7,5,93,162,0.07,1100,917,51,10,18,28,810,100,18,25,33,903,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.3,3990
2009-02-26,2009,2,26,2008,2275,0.2,2,49,8,7,5,93,162,0.07,1100,1013,51,10,18,31,902,100,18,25,36,995,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
2009-02-27,2009,2,27,2008,2338,0.2,2,49,8,7,5,93,162,0.07,1100,1076,51,10,18,33,964,100,18,25,38,1057,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3889
2009-02-28,2009,2,28,2008,2433,0.2,2,49,8,7,5,93,162,0.07,1100,1171,51,9,18,36,1056,100,18,25,41,1149,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,159.5,3827
2009-03-01,2009,3,1,2008,2562,0.21,2,59,11,12,13,144,239,0.09,1100,1223,41,6,13,66,1095,100,18,25,79,1239,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.9,3740
2009-03-02,2009,3,2,2008,2632,0.21,2,59,11,12,13,144,239,0.09,1100,1293,41,7,13,67,1165,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3693
2009-03-03,2009,3,3,2008,2717,0.21,2,59,11,12,13,144,239,0.09,1100,1378,41,7,13,67,1250,100,18,25,80,1394,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3637
2009-03-04,2009,3,4,2008,2801,0.21,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
2009-03-05,2009,3,5,2008,2913,0.21,2,59,11,12,13,144,239,0.08,1100,1574,41,7,13,67,1446,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
2009-03-06,2009,3,6,2008,3030,0.21,2,59,11,12,13,144,239,0.08,1100,1691,41,7,13,67,1563,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3430
2009-03-07,2009,3,7,2008,3190,0.21,2,59,11,12,13,144,239,0.07,1100,1851,41,7,13,67,1723,100,18,25,80,1867,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,138.9,3333
2009-03-08,2009,3,8,2008,3411,0.21,2,59,11,12,13,144,239,0.07,1100,2072,41,7,13,67,1944,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.9,3214
2009-03-09,2009,3,9,2008,3747,0.21,2,59,11,12,13,144,239,0.06,1100,2408,41,7,12,67,2280,100,18,25,80,2424,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.4,3032
2009-03-10,2009,3,10,2008,3936,0.21,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,122.0,2928
2009-03-11,2009,3,11,2008,4493,0.17,2,59,11,12,13,144,239,0.05,1100,3154,41,7,13,67,3026,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,110.8,2658
2009-03-12,2009,3,12,2008,4644,0.17,2,59,11,12,13,144,239,0.05,1100,3305,41,7,13,67,3177,100,18,25,80,3321,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,107.8,2587
2009-03-13,2009,3,13,2008,4861,0.17,2,59,11,12,13,144,239,0.05,1100,3522,41,7,13,67,3394,100,18,25,80,3538,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.2,2477
2009-03-14,2009,3,14,2008,5110,0.17,2,59,11,12,13,144,239,0.05,1100,3771,41,7,13,67,3643,100,18,25,80,3787,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.8,2347
2009-03-15,2009,3,15,2008,5354,0.17,2,59,11,12,13,144,239,0.04,1100,4015,41,7,13,67,3887,100,18,25,80,4031,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.2,2236
2009-03-16,2009,3,16,2008,5473,0.17,2,59,11,12,13,144,239,0.04,0,5234,1141,7,13,67,4006,1200,18,25,80,4150,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.4,23.4,23.4,23.4,90.8,2178
2009-03-17,2009,3,17,2008,5605,0.17,2,59,11,12,13,144,239,0.04,0,5366,1141,7,13,67,4138,1200,18,25,80,4282,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.85,0.85,0.85,0.85,22.5,22.5,22.5,22.5,87.1,2091
2009-03-18,2009,3,18,2008,5687,0.17,2,59,11,12,13,144,239,0.04,0,5448,1141,7,13,67,4220,1200,18,25,80,4364,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,21.9,21.9,21.9,21.9,84.9,2037
2009-03-19,2009,3,19,2008,5734,0.17,2,59,11,12,13,144,239,0.04,0,5495,1141,7,13,67,4267,1200,18,25,80,4411,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.6,21.6,21.6,21.6,83.6,2006
2009-03-20,2009,3,20,2008,5796,0.17,2,59,11,12,13,144,239,0.04,0,5557,1141,7,13,67,4329,1200,18,25,80,4473,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.2,21.2,21.2,21.2,82.0,1966
2009-03-21,2009,3,21,2008,5775,0.06,1,68,14,17,21,195,315,0.05,0,5460,1132,4,8,59,4257,1200,18,25,80,4452,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,82.5,1980
2009-03-22,2009,3,22,2008,5767,0.06,1,68,14,17,21,195,315,0.05,0,5452,1132,4,8,59,4249,1200,18,25,80,4444,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,82.7,1985
2009-03-23,2009,3,23,2008,5754,0.06,1,68,14,17,21,195,315,0.05,0,5439,1132,4,8,59,4236,1200,18,25,80,4431,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.83,0.83,0.83,0.83,21.5,21.5,21.5,21.5,83.1,1993
2009-03-24,2009,3,24,2008,5734,0.06,1,68,14,17,21,195,315,0.05,0,5419,1132,4,8,59,4216,1200,18,25,80,4411,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.6,21.6,21.6,21.6,83.6,2006
2009-03-25,2009,3,25,2008,5713,0.06,1,68,14,17,21,195,315,0.06,0,5398,1132,4,8,59,4195,1200,18,25,80,4390,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.8,21.8,21.8,21.8,84.2,2020
2009-03-26,2009,3,26,2008,5687,0.06,1,68,14,17,21,195,315,0.06,0,5372,1132,4,8,59,4169,1200,18,25,80,4364,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,21.9,21.9,21.9,21.9,84.9,2037
2009-03-27,2009,3,27,2008,5646,0.06,1,68,14,17,21,195,315,0.06,0,5331,1132,4,8,59,4128,1200,18,25,80,4323,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.2,22.2,22.2,22.2,86.0,2064
2009-03-28,2009,3,28,2008,5585,0.06,1,68,14,17,21,195,315,0.06,0,5270,1132,4,8,59,4067,1200,18,25,80,4262,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.6,22.6,22.6,22.6,87.7,2104
2009-03-29,2009,3,29,2008,5557,0.06,1,68,14,17,21,195,315,0.06,0,5242,1132,4,8,59,4039,1200,18,25,80,4234,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.8,22.8,22.8,22.8,88.5,2123
2009-03-30,2009,3,30,2008,5516,0.06,1,68,14,17,21,195,315,0.06,0,5201,1132,4,8,59,3998,1200,18,25,80,4193,1243,275,275,275,275,990.0,978.3,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,23.1,23.1,23.1,23.1,89.6,2150
2009-03-31,2009,3,31,2008,5473,0.06,1,68,14,17,21,195,315,0.06,0,5158,1132,4,8,59,3955,1200,18,25,80,4150,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.4,23.4,23.4,23.4,90.8,2178
2009-04-01,2009,4,1,2008,5453,0.06,1,84,14,20,27,219,364,0.07,0,5089,1116,4,5,53,3911,1200,18,25,80,4130,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,91.3,2191
2009-04-02,2009,4,2,2008,5433,0.06,1,84,14,20,27,219,364,0.07,1100,3969,16,4,5,53,3891,100,18,25,80,4110,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,4,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.7,2201
2009-04-03,2009,4,3,2008,5413,0.06,1,84,14,20,27,219,364,0.07,1100,3949,16,4,5,53,3871,100,18,25,80,4090,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.7,23.7,23.7,23.7,92.1,2210
2009-04-04,2009,4,4,2008,5413,0.06,1,84,14,20,27,219,364,0.07,1100,3949,16,4,5,53,3871,100,18,25,80,4090,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.7,23.7,23.7,23.7,92.1,2210
2009-04-05,2009,4,5,2008,5374,0.06,1,84,14,20,27,219,364,0.07,1100,3910,16,4,5,53,3832,100,18,25,80,4051,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.9,23.9,23.9,23.9,92.8,2227
2009-04-06,2009,4,6,2008,5334,0.06,1,84,14,20,27,219,364,0.07,1100,3870,16,4,5,53,3792,100,18,25,80,4011,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.5,2245
2009-04-07,2009,4,7,2008,5263,0.06,1,84,14,20,27,219,364,0.07,1100,3799,16,4,5,53,3721,100,18,25,80,3940,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.5,24.5,24.5,24.5,94.9,2277
2009-04-08,2009,4,8,2008,5204,0.06,1,84,14,20,27,219,364,0.07,1100,3740,16,4,5,53,3662,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,96.0,2303
2009-04-09,2009,4,9,2008,5129,0.06,1,84,14,20,27,219,364,0.07,1100,3665,16,4,5,53,3587,100,18,25,80,3806,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2338
2009-04-10,2009,4,10,2008,5038,0.06,1,84,14,20,27,219,364,0.07,1100,3574,16,4,5,53,3496,100,18,25,80,3715,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.6,25.6,25.6,25.6,99.2,2380
2009-04-11,2009,4,11,2008,4879,0.09,1,84,14,20,27,219,364,0.07,1100,3415,16,4,5,53,3337,100,18,25,80,3556,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,102.8,2466
2009-04-12,2009,4,12,2008,4778,0.09,1,84,14,20,27,219,364,0.08,1100,3314,16,3,5,53,3236,100,18,25,80,3455,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.1,27.1,27.1,27.1,105.2,2524
2009-04-13,2009,4,13,2008,4644,0.09,1,84,14,20,27,219,364,0.08,1100,3180,16,4,5,52,3102,100,18,25,80,3321,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,107.8,2587
2009-04-14,2009,4,14,2008,4543,0.09,1,84,14,20,27,219,364,0.08,1100,3079,16,3,5,53,3001,100,18,25,80,3220,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,2635
2009-04-15,2009,4,15,2008,4486,0.09,1,84,14,20,27,219,364,0.08,1100,3022,16,4,5,53,2944,100,18,25,80,3163,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,110.9,2662
2009-04-16,2009,4,16,2008,4388,0.09,1,84,14,20,27,219,364,0.08,1100,2924,16,4,5,53,2846,100,18,25,80,3065,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2708
2009-04-17,2009,4,17,2008,4284,0.09,1,84,14,20,27,219,364,0.08,1100,2820,16,4,5,53,2742,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,114.9,2758
2009-04-18,2009,4,18,2008,4244,0.09,1,84,14,20,27,219,364,0.09,1100,2780,16,4,5,53,2702,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.7,2777
2009-04-19,2009,4,19,2008,4193,0.09,1,84,14,20,27,219,364,0.09,1100,2729,16,4,5,53,2651,100,18,25,80,2870,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,116.7,2801
2009-04-20,2009,4,20,2008,4081,0.09,1,84,14,20,27,219,364,0.09,1100,2617,16,4,5,53,2539,100,18,25,80,2758,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,118.9,2854
2009-04-21,2009,4,21,2008,4014,0.16,2,70,14,18,25,168,295,0.07,1100,2619,30,4,7,55,2523,100,18,25,80,2691,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.3,2886
2009-04-22,2009,4,22,2008,3936,0.16,2,70,14,18,25,168,295,0.07,1100,2541,30,4,7,55,2445,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,122.0,2928
2009-04-23,2009,4,23,2008,3906,0.16,2,70,14,18,25,168,295,0.08,1100,2511,30,4,7,55,2415,100,18,25,80,2583,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.6,31.6,31.6,31.6,122.7,2945
2009-04-24,2009,4,24,2008,3873,0.16,2,70,14,18,25,168,295,0.08,1100,2478,30,4,7,55,2382,100,18,25,80,2550,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.8,31.8,31.8,31.8,123.5,2963
2009-04-25,2009,4,25,2008,3813,0.16,2,70,14,18,25,168,295,0.08,1100,2418,30,3,7,55,2322,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.8,2996
2009-04-26,2009,4,26,2008,3710,0.16,2,70,14,18,25,168,295,0.08,1100,2315,30,4,7,55,2219,100,18,25,80,2387,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3052
2009-04-27,2009,4,27,2008,3676,0.16,2,70,14,18,25,168,295,0.08,1100,2281,30,4,7,55,2185,100,18,25,80,2353,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.0,3071
2009-04-28,2009,4,28,2008,3590,0.16,2,70,14,18,25,168,295,0.08,1100,2195,30,4,7,55,2099,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,129.9,3117
2009-04-29,2009,4,29,2008,3524,0.16,2,70,14,18,25,168,295,0.08,1100,2129,30,4,7,55,2033,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.4,3152
2009-04-30,2009,4,30,2008,3483,0.16,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.3,3175
2009-05-01,2009,5,1,2008,3441,0.23,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.2,3197
2009-05-02,2009,5,2,2008,3171,0.23,2,65,14,17,23,202,321,0.1,1100,1750,35,4,8,57,1646,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,3344
2009-05-03,2009,5,3,2008,3110,0.23,2,65,14,17,23,202,321,0.1,1100,1689,35,4,8,56,1585,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3381
2009-05-04,2009,5,4,2008,3030,0.23,2,65,14,17,23,202,321,0.11,1100,1609,35,4,8,57,1505,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3430
2009-05-05,2009,5,5,2008,3016,0.23,2,65,14,17,23,202,321,0.11,1100,1595,35,4,8,57,1491,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.3,3439
2009-05-06,2009,5,6,2008,3016,0.23,2,65,14,17,23,202,321,0.11,1100,1595,35,4,8,57,1491,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.3,3439
2009-05-07,2009,5,7,2008,3016,0.23,2,65,14,17,23,202,321,0.11,1100,1595,35,4,8,57,1491,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.3,3439
2009-05-08,2009,5,8,2008,2995,0.23,2,65,14,17,23,202,321,0.11,1100,1574,35,4,8,56,1470,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2009-05-09,2009,5,9,2008,2924,0.23,2,65,14,17,23,202,321,0.11,1100,1503,35,4,8,57,1399,100,18,25,80,1601,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.8,3499
2009-05-10,2009,5,10,2008,2896,0.23,2,65,14,17,23,202,321,0.11,1100,1475,35,4,8,56,1371,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3518
2009-05-11,2009,5,11,2008,2816,0.28,2,65,14,17,23,202,321,0.11,1100,1395,35,4,8,57,1291,100,18,25,80,1493,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,148.8,3571
2009-05-12,2009,5,12,2008,2750,0.28,2,65,14,17,23,202,321,0.12,1100,1329,35,4,8,57,1225,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3615
2009-05-13,2009,5,13,2008,2711,0.28,2,65,14,17,23,202,321,0.12,1100,1290,35,4,8,57,1186,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.7,3641
2009-05-14,2009,5,14,2008,2677,0.28,2,65,14,17,23,202,321,0.12,1100,1256,34,4,8,57,1152,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.7,3664
2009-05-15,2009,5,15,2008,2629,0.28,2,65,14,17,23,202,321,0.12,1100,1208,35,4,8,57,1104,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,154.0,3696
2009-05-16,2009,5,16,2008,2579,0.28,2,65,14,17,23,202,321,0.12,1100,1158,35,4,8,57,1054,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.4,3729
2009-05-17,2009,5,17,2008,2529,0.28,2,65,14,17,23,202,321,0.13,1100,1108,35,4,7,57,1004,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.8,3763
2009-05-18,2009,5,18,2008,2479,0.28,2,65,14,17,23,202,321,0.13,1100,1058,34,4,8,57,954,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.2,3796
2009-05-19,2009,5,19,2008,2422,0.28,2,65,14,17,23,202,321,0.13,1100,1001,35,4,8,57,897,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
2009-05-20,2009,5,20,2008,2382,0.28,2,65,14,17,23,202,321,0.13,1100,961,35,4,7,57,857,100,18,25,80,1059,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.9,3860
2009-05-21,2009,5,21,2008,2344,0.31,2,65,14,17,23,202,321,0.14,1100,923,35,4,7,57,819,100,18,25,80,1021,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,161.9,3886
2009-05-22,2009,5,22,2008,2320,0.31,2,65,14,17,23,202,321,0.14,1100,899,35,4,8,57,795,100,18,25,80,997,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.6,3902
2009-05-23,2009,5,23,2008,2275,0.31,2,65,14,17,23,202,321,0.14,1100,854,35,4,8,57,750,100,18,25,80,952,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
2009-05-24,2009,5,24,2008,2275,0.31,2,65,14,17,23,202,321,0.14,1100,854,35,4,8,57,750,100,18,25,80,952,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
2009-05-25,2009,5,25,2008,2275,0.31,2,65,14,17,23,202,321,0.14,1100,854,35,4,8,57,750,100,18,25,80,952,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
2009-05-26,2009,5,26,2008,2143,0.31,2,65,14,17,23,202,321,0.15,1100,722,35,4,8,51,623,100,18,25,74,825,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.2,4012
2009-05-27,2009,5,27,2008,2122,0.31,2,65,14,17,23,202,321,0.15,1100,701,35,4,8,50,604,100,18,25,73,806,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,4025
2009-05-28,2009,5,28,2008,2106,0.31,2,65,14,17,23,202,321,0.15,1100,685,35,4,8,49,589,100,18,25,72,791,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.2,4035
2009-05-29,2009,5,29,2008,2083,0.31,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2009-05-30,2009,5,30,2008,2122,0.31,2,65,14,17,23,202,321,0.15,1100,701,35,4,8,50,604,100,18,25,73,806,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,4025
2009-05-31,2009,5,31,2008,2083,0.31,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2009-06-01,2009,6,1,2008,2029,0.31,2,62,12,14,16,153,257,0.13,1100,672,38,6,11,41,575,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4082
2009-06-02,2009,6,2,2008,2011,0.31,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.6,4093
2009-06-03,2009,6,3,2008,1971,0.31,2,62,12,14,16,153,257,0.13,1100,614,38,5,11,38,521,100,18,25,54,674,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
2009-06-04,2009,6,4,2008,1931,0.31,2,62,12,14,16,153,257,0.13,1100,574,38,6,10,35,483,100,18,25,51,636,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4157
2009-06-05,2009,6,5,2008,1850,0.31,2,62,12,14,16,153,257,0.14,1100,493,38,6,11,30,407,100,18,25,46,560,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.9,44.9,44.9,44.9,176.0,4223
2009-06-06,2009,6,6,2008,1840,0.31,2,62,12,14,16,153,257,0.14,1100,483,38,5,11,30,398,100,18,25,46,551,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.3,4231
2009-06-07,2009,6,7,2008,1807,0.31,2,62,12,14,16,153,257,0.14,1100,450,38,6,10,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
2009-06-08,2009,6,8,2008,1726,0.31,2,62,12,14,16,153,257,0.15,1100,369,38,6,10,23,291,100,18,25,39,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2009-06-09,2009,6,9,2008,1686,0.31,2,62,12,14,16,153,257,0.15,1100,329,38,5,11,20,253,100,18,25,36,406,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.6,4359
2009-06-10,2009,6,10,2008,1638,0.31,2,62,12,14,16,153,257,0.16,1100,281,37,6,11,17,208,100,18,25,33,361,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.2,4397
2009-06-11,2009,6,11,2008,1590,0.25,2,62,12,14,16,153,257,0.16,1100,233,38,6,10,14,164,100,18,25,30,317,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.1,47.1,47.1,47.1,184.8,4435
2009-06-12,2009,6,12,2008,1536,0.25,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.7,4479
2009-06-13,2009,6,13,2008,1518,0.25,2,62,12,14,16,153,257,0.17,1100,161,38,5,8,10,98,100,18,22,26,251,1240,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4494
2009-06-14,2009,6,14,2008,1483,0.25,2,62,12,14,16,153,257,0.17,1100,126,30,5,6,7,75,92,17,20,23,228,1231,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.7,4528
2009-06-15,2009,6,15,2008,1437,0.25,2,62,12,14,16,153,257,0.18,1100,80,19,3,4,5,48,81,15,18,21,201,1215,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.5,4572
2009-06-16,2009,6,16,2008,1399,0.25,2,62,12,14,16,153,257,0.18,1100,42,10,2,2,2,25,72,14,16,18,178,1202,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.0,4607
2009-06-17,2009,6,17,2008,1359,0.25,2,62,12,14,16,153,257,0.19,1100,2,0,0,0,0,1,62,12,14,16,154,1188,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
2009-06-18,2009,6,18,2008,1316,0.25,2,62,12,14,16,153,257,0.2,1059,0,0,0,0,0,0,62,12,14,16,153,1147,264,264,264,264,990.0,968.9,0.77,0.56,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4546
2009-06-19,2009,6,19,2008,1256,0.25,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.42,988.9,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.6,4382
2009-06-20,2009,6,20,2008,1238,0.25,2,62,12,14,16,153,257,0.21,981,0,0,0,0,0,0,62,12,14,16,153,1069,245,245,245,245,990.0,968.7,0.65,0.41,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2009-06-21,2009,6,21,2008,1203,0.27,2,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.5,4211
2009-06-22,2009,6,22,2008,1184,0.27,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,172.7,4144
2009-06-23,2009,6,23,2008,1144,0.27,2,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,221,221,221,221,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.8,4002
2009-06-24,2009,6,24,2008,1131,0.27,2,62,12,14,16,153,257,0.23,874,0,0,0,0,0,0,62,12,14,16,153,962,218,218,218,218,990.0,968.3,0.54,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.8,3954
2009-06-25,2009,6,25,2008,1110,0.27,2,62,12,14,16,153,257,0.23,853,0,0,0,0,0,0,62,12,14,16,153,941,213,213,213,213,990.0,968.2,0.52,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
2009-06-26,2009,6,26,2008,1093,0.27,2,62,12,14,16,153,257,0.24,836,0,0,0,0,0,0,62,12,14,16,153,924,209,209,209,209,990.0,968.2,0.5,0.34,989.2,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,40.5,40.5,40.5,40.5,158.5,3803
2009-06-27,2009,6,27,2008,1062,0.27,2,62,12,14,16,153,257,0.24,805,0,0,0,0,0,0,62,12,14,16,153,893,268,268,268,0,990.0,968.1,0.47,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,3470
2009-06-28,2009,6,28,2008,1024,0.27,2,62,12,14,16,153,257,0.25,767,0,0,0,0,0,0,62,12,14,16,153,855,255,255,255,0,990.0,968.0,0.44,0.31,989.3,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
2009-06-29,2009,6,29,2008,972,0.27,2,62,12,14,16,153,257,0.26,715,0,0,0,0,0,0,62,12,14,16,153,803,238,238,238,0,990.0,967.8,0.39,0.28,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3359
2009-06-30,2009,6,30,2008,952,0.27,2,62,12,14,16,153,257,0.27,695,0,0,0,0,0,0,62,12,14,16,153,783,231,231,231,0,990.0,967.7,0.37,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.5,46.5,46.5,0.0,136.7,3281
2009-07-01,2009,7,1,2008,927,0.28,2,58,11,11,11,136,227,0.24,700,0,0,0,0,0,0,58,11,11,11,136,780,233,233,233,0,990.0,967.6,0.37,0.27,989.4,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.5,3322
2009-07-02,2009,7,2,2008,916,0.28,2,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,229,229,229,0,990.0,967.6,0.36,0.26,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,46.5,46.5,46.5,0.0,136.6,3279
2009-07-03,2009,7,3,2008,879,0.28,2,58,11,11,11,136,227,0.26,652,0,0,0,0,0,0,58,11,11,11,136,732,217,217,217,0,990.0,967.4,0.34,0.24,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.5,3132
2009-07-04,2009,7,4,2008,853,0.28,2,58,11,11,11,136,227,0.27,626,0,0,0,0,0,0,58,11,11,11,136,706,208,208,208,0,990.0,967.3,0.33,0.22,989.5,3,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.1,3025
2009-07-05,2009,7,5,2008,824,0.28,2,58,11,11,11,136,227,0.28,597,0,0,0,0,0,0,58,11,11,11,136,677,199,199,199,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,41.1,41.1,41.1,0.0,120.8,2898
2009-07-06,2009,7,6,2008,794,0.28,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.18,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.9,2757
2009-07-07,2009,7,7,2008,756,0.28,2,58,11,11,11,136,227,0.3,529,0,0,0,0,0,0,58,11,11,11,136,609,264,264,0,0,990.0,966.9,0.27,0.15,989.6,2,22.4,22.4,22.6,22.6,0.95,0.95,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
2009-07-08,2009,7,8,2008,736,0.28,2,58,11,11,11,136,227,0.31,509,0,0,0,0,0,0,58,11,11,11,136,589,254,254,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
2009-07-09,2009,7,9,2008,721,0.28,2,58,11,11,11,136,227,0.31,494,0,0,0,0,0,0,58,11,11,11,136,574,247,247,0,0,990.0,966.8,0.25,0.13,989.6,2,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
2009-07-10,2009,7,10,2008,689,0.28,2,58,11,11,11,136,227,0.33,462,0,0,0,0,0,0,58,11,11,11,136,542,231,231,0,0,990.0,966.7,0.23,0.12,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
2009-07-11,2009,7,11,2008,689,0.3,2,58,11,11,11,136,227,0.33,462,0,0,0,0,0,0,58,11,11,11,136,542,231,231,0,0,990.0,966.7,0.23,0.12,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
2009-07-12,2009,7,12,2008,677,0.3,2,58,11,11,11,136,227,0.33,450,0,0,0,0,0,0,58,11,11,11,136,530,225,225,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.6,2270
2009-07-13,2009,7,13,2008,657,0.3,2,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,966.5,0.22,0.1,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2178
2009-07-14,2009,7,14,2008,632,0.3,2,58,11,11,11,136,227,0.36,405,0,0,0,0,0,0,58,11,11,11,136,485,202,202,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,43.8,43.8,0.0,0.0,85.9,2061
2009-07-15,2009,7,15,2008,619,0.3,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1996
2009-07-16,2009,7,16,2008,604,0.3,2,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,80.0,1919
2009-07-17,2009,7,17,2008,595,0.3,2,58,11,11,11,136,227,0.38,368,0,0,0,0,0,0,58,11,11,11,136,448,184,184,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.4,23.4,0.95,0.95,0.0,0.0,40.0,40.0,0.0,0.0,78.1,1873
2009-07-18,2009,7,18,2008,575,0.3,2,58,11,11,11,136,227,0.39,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,966.2,0.19,0.06,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
2009-07-19,2009,7,19,2008,565,0.3,2,58,11,11,11,136,227,0.4,338,0,0,0,0,0,0,58,11,11,11,136,418,169,169,0,0,990.0,966.1,0.18,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1715
2009-07-20,2009,7,20,2008,556,0.3,2,58,11,11,11,136,227,0.41,329,0,0,0,0,0,0,58,11,11,11,136,409,164,164,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1673
2009-07-21,2009,7,21,2008,545,0.35,2,58,11,11,11,136,227,0.42,318,0,0,0,0,0,0,58,11,11,11,136,398,159,159,0,0,990.0,966.1,0.18,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1617
2009-07-22,2009,7,22,2008,542,0.35,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
2009-07-23,2009,7,23,2008,536,0.35,2,58,11,11,11,136,227,0.42,309,0,0,0,0,0,0,58,11,11,11,136,389,154,154,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1573
2009-07-24,2009,7,24,2008,531,0.35,2,58,11,11,11,136,227,0.43,304,0,0,0,0,0,0,58,11,11,11,136,384,152,152,0,0,990.0,966.0,0.17,0.04,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1545
2009-07-25,2009,7,25,2008,526,0.35,2,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,966.0,0.17,0.04,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,32.7,32.7,0.0,0.0,63.4,1522
2009-07-26,2009,7,26,2008,517,0.35,2,58,11,11,11,136,227,0.44,290,0,0,0,0,0,0,58,11,11,11,136,370,145,145,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2009-07-27,2009,7,27,2008,506,0.35,2,58,11,11,11,136,227,0.45,279,0,0,0,0,0,0,58,11,11,11,136,359,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1424
2009-07-28,2009,7,28,2008,491,0.35,2,58,11,11,11,136,227,0.46,264,0,0,0,0,0,0,58,11,11,11,136,344,264,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.7,24.0,24.0,24.0,0.94,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
2009-07-29,2009,7,29,2008,486,0.35,2,58,11,11,11,136,227,0.47,259,0,0,0,0,0,0,58,11,11,11,136,339,259,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.8,24.0,24.0,24.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
2009-07-30,2009,7,30,2008,481,0.35,2,58,11,11,11,136,227,0.47,254,0,0,0,0,0,0,58,11,11,11,136,334,254,0,0,0,990.0,965.8,0.15,0.02,989.8,1,23.8,24.1,24.1,24.1,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2009-07-31,2009,7,31,2008,472,0.35,2,58,11,11,11,136,227,0.48,245,0,0,0,0,0,0,58,11,11,11,136,325,245,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.8,24.1,24.1,24.1,0.95,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
2009-08-01,2009,8,1,2008,475,0.37,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
2009-08-02,2009,8,2,2008,471,0.37,2,54,9,8,6,107,184,0.39,287,0,0,0,0,0,0,54,9,8,6,107,358,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1472
2009-08-03,2009,8,3,2008,466,0.37,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
2009-08-04,2009,8,4,2008,458,0.37,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,274,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2009-08-05,2009,8,5,2008,455,0.37,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
2009-08-06,2009,8,6,2008,447,0.37,2,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,263,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
2009-08-07,2009,8,7,2008,444,0.37,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
2009-08-08,2009,8,8,2008,440,0.37,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
2009-08-09,2009,8,9,2008,436,0.37,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2009-08-10,2009,8,10,2008,432,0.37,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,248,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,48.2,1156
2009-08-11,2009,8,11,2008,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2009-08-12,2009,8,12,2008,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2009-08-13,2009,8,13,2008,414,0.36,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,230,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
