Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2009-08-14,2009,8,14,2008,410,0.36,2,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,1156
2009-08-15,2009,8,15,2008,403,0.36,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
2009-08-16,2009,8,16,2008,392,0.36,2,54,9,8,6,107,184,0.47,208,0,0,0,0,0,0,54,9,8,6,107,279,208,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.6,1117
2009-08-17,2009,8,17,2008,385,0.36,2,54,9,8,6,107,184,0.48,201,0,0,0,0,0,0,54,9,8,6,107,272,201,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.0,1081
2009-08-18,2009,8,18,2008,385,0.36,2,54,9,8,6,107,184,0.48,201,0,0,0,0,0,0,54,9,8,6,107,272,201,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.0,1081
2009-08-19,2009,8,19,2008,381,0.36,2,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
2009-08-20,2009,8,20,2008,378,0.36,2,54,9,8,6,107,184,0.49,194,0,0,0,0,0,0,54,9,8,6,107,265,194,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2009-08-21,2009,8,21,2008,373,0.44,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
2009-08-22,2009,8,22,2008,366,0.44,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2009-08-23,2009,8,23,2008,362,0.44,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2009-08-24,2009,8,24,2008,354,0.44,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2009-08-25,2009,8,25,2008,348,0.44,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2009-08-26,2009,8,26,2008,345,0.44,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
2009-08-27,2009,8,27,2008,341,0.44,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
2009-08-28,2009,8,28,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2009-08-29,2009,8,29,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2009-08-30,2009,8,30,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2009-08-31,2009,8,31,2008,335,0.44,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
2009-09-01,2009,9,1,2008,330,0.45,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.0,1151
2009-09-02,2009,9,2,2008,326,0.45,3,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1132
2009-09-03,2009,9,3,2008,324,0.45,3,40,6,4,3,65,118,0.36,206,0,0,0,0,0,0,40,6,4,3,65,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2009-09-04,2009,9,4,2008,320,0.45,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
2009-09-05,2009,9,5,2008,312,0.45,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
2009-09-06,2009,9,6,2008,305,0.45,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.4,1017
2009-09-07,2009,9,7,2008,299,0.45,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,982
2009-09-08,2009,9,8,2008,295,0.45,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
2009-09-09,2009,9,9,2008,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2009-09-10,2009,9,10,2008,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2009-09-11,2009,9,11,2008,291,0.5,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2009-09-12,2009,9,12,2008,283,0.5,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
2009-09-13,2009,9,13,2008,282,0.5,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
2009-09-14,2009,9,14,2008,282,0.5,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
2009-09-15,2009,9,15,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,838
2009-09-16,2009,9,16,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,838
2009-09-17,2009,9,17,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,838
2009-09-18,2009,9,18,2008,271,0.5,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2009-09-19,2009,9,19,2008,261,0.5,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2009-09-20,2009,9,20,2008,259,0.5,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2009-09-21,2009,9,21,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2009-09-22,2009,9,22,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2009-09-23,2009,9,23,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2009-09-24,2009,9,24,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2009-09-25,2009,9,25,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2009-09-26,2009,9,26,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2009-09-27,2009,9,27,2008,261,0.47,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2009-09-28,2009,9,28,2008,259,0.47,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2009-09-29,2009,9,29,2008,251,0.47,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2009-09-30,2009,9,30,2008,246,0.47,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2009-10-01,2009,10,1,2009,243,0.41,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2009-10-02,2009,10,2,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
2009-10-03,2009,10,3,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
2009-10-04,2009,10,4,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
2009-10-05,2009,10,5,2009,236,0.41,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2009-10-06,2009,10,6,2009,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2009-10-07,2009,10,7,2009,232,0.41,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
2009-10-08,2009,10,8,2009,232,0.41,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
2009-10-09,2009,10,9,2009,223,0.41,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2009-10-10,2009,10,10,2009,216,0.41,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-11,2009,10,11,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-12,2009,10,12,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-13,2009,10,13,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-14,2009,10,14,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-15,2009,10,15,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-16,2009,10,16,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-17,2009,10,17,2009,213,0.54,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
2009-10-18,2009,10,18,2009,213,0.54,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
2009-10-19,2009,10,19,2009,220,0.54,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
2009-10-20,2009,10,20,2009,223,0.54,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2009-10-21,2009,10,21,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2009-10-22,2009,10,22,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2009-10-23,2009,10,23,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2009-10-24,2009,10,24,2009,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
2009-10-25,2009,10,25,2009,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
2009-10-26,2009,10,26,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-27,2009,10,27,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-28,2009,10,28,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-29,2009,10,29,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-30,2009,10,30,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
2009-10-31,2009,10,31,2009,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2009-11-01,2009,11,1,2009,230,0.55,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2009-11-02,2009,11,2,2009,226,0.55,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2009-11-03,2009,11,3,2009,226,0.55,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2009-11-04,2009,11,4,2009,236,0.55,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2009-11-05,2009,11,5,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2009-11-06,2009,11,6,2009,251,0.55,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2009-11-07,2009,11,7,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2009-11-08,2009,11,8,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2009-11-09,2009,11,9,2009,251,0.55,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2009-11-10,2009,11,10,2009,259,0.55,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,898
2009-11-11,2009,11,11,2009,261,0.45,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,912
2009-11-12,2009,11,12,2009,264,0.45,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
2009-11-13,2009,11,13,2009,271,0.45,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
2009-11-14,2009,11,14,2009,283,0.45,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2009-11-15,2009,11,15,2009,288,0.45,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
2009-11-16,2009,11,16,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2009-11-17,2009,11,17,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2009-11-18,2009,11,18,2009,282,0.45,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.0,1031
2009-11-19,2009,11,19,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2009-11-20,2009,11,20,2009,295,0.45,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
2009-11-21,2009,11,21,2009,305,0.44,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
2009-11-22,2009,11,22,2009,305,0.44,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
2009-11-23,2009,11,23,2009,335,0.44,3,36,5,3,2,47,93,0.28,242,0,0,0,0,0,0,36,5,3,2,47,286,242,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
2009-11-24,2009,11,24,2009,341,0.44,3,36,5,3,2,47,93,0.27,248,0,0,0,0,0,0,36,5,3,2,47,292,248,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
2009-11-25,2009,11,25,2009,348,0.44,3,36,5,3,2,47,93,0.27,255,0,0,0,0,0,0,36,5,3,2,47,299,255,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
2009-11-26,2009,11,26,2009,354,0.44,3,36,5,3,2,47,93,0.26,261,0,0,0,0,0,0,36,5,3,2,47,305,261,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2009-11-27,2009,11,27,2009,373,0.44,3,36,5,3,2,47,93,0.25,280,0,0,0,0,0,0,36,5,3,2,47,324,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
2009-11-28,2009,11,28,2009,378,0.44,3,36,5,3,2,47,93,0.25,285,0,0,0,0,0,0,36,5,3,2,47,329,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
2009-11-29,2009,11,29,2009,378,0.44,3,36,5,3,2,47,93,0.25,285,0,0,0,0,0,0,36,5,3,2,47,329,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
2009-11-30,2009,11,30,2009,390,0.44,3,36,5,3,2,47,93,0.24,297,0,0,0,0,0,0,36,5,3,2,47,341,148,148,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.7,1552
2009-12-01,2009,12,1,2009,390,0.24,2,42,7,5,3,61,118,0.3,272,0,0,0,0,0,0,42,7,5,3,61,326,272,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
2009-12-02,2009,12,2,2009,392,0.24,2,42,7,5,3,61,118,0.3,274,0,0,0,0,0,0,42,7,5,3,61,328,274,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.2,24.4,24.4,24.4,0.94,0.0,0.0,0.0,61.2,0.0,0.0,0.0,48.2,1156
2009-12-03,2009,12,3,2009,398,0.24,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.3,31.3,0.0,0.0,60.8,1458
2009-12-04,2009,12,4,2009,410,0.24,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
2009-12-05,2009,12,5,2009,414,0.24,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1540
2009-12-06,2009,12,6,2009,414,0.24,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1540
2009-12-07,2009,12,7,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
2009-12-08,2009,12,8,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
2009-12-09,2009,12,9,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
2009-12-10,2009,12,10,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
2009-12-11,2009,12,11,2009,427,0.29,2,42,7,5,3,61,118,0.28,309,0,0,0,0,0,0,42,7,5,3,61,363,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
2009-12-12,2009,12,12,2009,432,0.29,2,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1628
2009-12-13,2009,12,13,2009,436,0.29,2,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
2009-12-14,2009,12,14,2009,440,0.29,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1671
2009-12-15,2009,12,15,2009,444,0.29,2,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
2009-12-16,2009,12,16,2009,447,0.29,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1705
2009-12-17,2009,12,17,2009,455,0.29,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.6,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
2009-12-18,2009,12,18,2009,462,0.29,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.4,1785
2009-12-19,2009,12,19,2009,471,0.29,2,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1832
2009-12-20,2009,12,20,2009,466,0.29,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,1805
2009-12-21,2009,12,21,2009,475,0.36,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,1853
2009-12-22,2009,12,22,2009,486,0.36,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.8,1915
2009-12-23,2009,12,23,2009,498,0.36,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,1978
2009-12-24,2009,12,24,2009,512,0.36,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2051
2009-12-25,2009,12,25,2009,526,0.36,2,42,7,5,3,61,118,0.22,408,0,0,0,0,0,0,42,7,5,3,61,462,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
2009-12-26,2009,12,26,2009,553,0.36,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2247
2009-12-27,2009,12,27,2009,553,0.36,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2247
2009-12-28,2009,12,28,2009,561,0.36,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
2009-12-29,2009,12,29,2009,565,0.36,2,42,7,5,3,61,118,0.21,447,0,0,0,0,0,0,42,7,5,3,61,501,223,223,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2303
2009-12-30,2009,12,30,2009,569,0.36,2,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2009-12-31,2009,12,31,2009,580,0.36,2,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.3,50.3,0.0,0.0,96.4,2313
2010-01-01,2010,1,1,2009,595,0.31,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
2010-01-02,2010,1,2,2009,604,0.31,2,46,7,6,4,76,139,0.23,465,0,0,0,0,0,0,46,7,6,4,76,524,232,232,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
2010-01-03,2010,1,3,2009,619,0.31,2,46,7,6,4,76,139,0.22,480,0,0,0,0,0,0,46,7,6,4,76,539,240,240,0,0,990.0,966.4,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.8,51.8,0.0,0.0,96.4,2313
2010-01-04,2010,1,4,2009,626,0.31,2,46,7,6,4,76,139,0.22,487,0,0,0,0,0,0,46,7,6,4,76,546,243,243,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2010-01-05,2010,1,5,2009,632,0.31,2,46,7,6,4,76,139,0.22,493,0,0,0,0,0,0,46,7,6,4,76,552,246,246,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2010-01-06,2010,1,6,2009,648,0.31,2,46,7,6,4,76,139,0.21,509,0,0,0,0,0,0,46,7,6,4,76,568,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
2010-01-07,2010,1,7,2009,669,0.31,2,46,7,6,4,76,139,0.21,530,0,0,0,0,0,0,46,7,6,4,76,589,265,265,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
2010-01-08,2010,1,8,2009,687,0.31,2,46,7,6,4,76,139,0.2,548,0,0,0,0,0,0,46,7,6,4,76,607,274,274,0,0,990.0,966.6,0.27,0.17,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
2010-01-09,2010,1,9,2009,689,0.31,2,46,7,6,4,76,139,0.2,550,0,0,0,0,0,0,46,7,6,4,76,609,183,183,183,0,990.0,966.7,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.5,2723
2010-01-10,2010,1,10,2009,708,0.31,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.3,2814
2010-01-11,2010,1,11,2009,708,0.24,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.3,2814
2010-01-12,2010,1,12,2009,708,0.24,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.3,2814
2010-01-13,2010,1,13,2009,721,0.24,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,119.9,2878
2010-01-14,2010,1,14,2009,743,0.24,2,46,7,6,4,76,139,0.19,604,0,0,0,0,0,0,46,7,6,4,76,663,201,201,201,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.2,2979
2010-01-15,2010,1,15,2009,756,0.24,2,46,7,6,4,76,139,0.18,617,0,0,0,0,0,0,46,7,6,4,76,676,205,205,205,0,990.0,966.9,0.31,0.21,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,43.0,43.0,43.0,0.0,126.5,3036
2010-01-16,2010,1,16,2009,760,0.24,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.2,3052
2010-01-17,2010,1,17,2009,785,0.24,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.7,3161
2010-01-18,2010,1,18,2009,808,0.24,2,46,7,6,4,76,139,0.17,669,0,0,0,0,0,0,46,7,6,4,76,728,223,223,223,0,990.0,967.1,0.34,0.25,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.7,3257
2010-01-19,2010,1,19,2009,824,0.24,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.0,967.2,0.35,0.26,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.4,3320
2010-01-20,2010,1,20,2009,847,0.24,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.2,3411
2010-01-21,2010,1,21,2009,864,0.28,2,46,7,6,4,76,139,0.16,725,0,0,0,0,0,0,46,7,6,4,76,784,241,241,241,0,990.0,967.4,0.37,0.29,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
2010-01-22,2010,1,22,2009,879,0.28,2,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,246,246,246,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
2010-01-23,2010,1,23,2009,879,0.28,2,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,246,246,246,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
2010-01-24,2010,1,24,2009,892,0.28,2,46,7,6,4,76,139,0.16,753,0,0,0,0,0,0,46,7,6,4,76,812,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
2010-01-25,2010,1,25,2009,906,0.28,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
2010-01-26,2010,1,26,2009,927,0.28,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
2010-01-27,2010,1,27,2009,945,0.28,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,268,268,268,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
2010-01-28,2010,1,28,2009,964,0.28,2,46,7,6,4,76,139,0.14,825,0,0,0,0,0,0,46,7,6,4,76,884,206,206,206,206,990.0,967.8,0.46,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.3,3846
2010-01-29,2010,1,29,2009,989,0.28,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.5,3947
2010-01-30,2010,1,30,2009,1007,0.28,2,46,7,6,4,76,139,0.14,868,0,0,0,0,0,0,46,7,6,4,76,927,217,217,217,217,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.2,4012
2010-01-31,2010,1,31,2009,1025,0.28,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,169.9,4078
2010-02-01,2010,2,1,2009,1036,0.24,2,49,8,7,5,93,162,0.16,874,0,0,0,0,0,0,49,8,7,5,93,938,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4019
2010-02-02,2010,2,2,2009,1054,0.24,2,49,8,7,5,93,162,0.15,892,0,0,0,0,0,0,49,8,7,5,93,956,223,223,223,223,990.0,968.1,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.3,4086
2010-02-03,2010,2,3,2009,1080,0.24,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.2,4180
2010-02-04,2010,2,4,2009,1093,0.24,2,49,8,7,5,93,162,0.15,931,0,0,0,0,0,0,49,8,7,5,93,995,232,232,232,232,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,176.1,4226
2010-02-05,2010,2,5,2009,1120,0.24,2,49,8,7,5,93,162,0.14,958,0,0,0,0,0,0,49,8,7,5,93,1022,239,239,239,239,990.0,968.3,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,180.1,4322
2010-02-06,2010,2,6,2009,1132,0.24,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.9,4364
2010-02-07,2010,2,7,2009,1159,0.24,2,49,8,7,5,93,162,0.14,997,0,0,0,0,0,0,49,8,7,5,93,1061,249,249,249,249,990.0,968.4,0.64,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.6,4454
2010-02-08,2010,2,8,2009,1191,0.24,2,49,8,7,5,93,162,0.14,1029,0,0,0,0,0,0,49,8,7,5,93,1093,257,257,257,257,990.0,968.5,0.69,0.49,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.3,48.3,48.3,48.3,189.4,4544
2010-02-09,2010,2,9,2009,1222,0.24,2,49,8,7,5,93,162,0.13,1060,0,0,0,0,0,0,49,8,7,5,93,1124,265,265,265,265,990.0,968.6,0.73,0.56,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.2,49.2,49.2,49.2,192.8,4627
2010-02-10,2010,2,10,2009,1291,0.24,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
2010-02-11,2010,2,11,2009,1359,0.2,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.0,969.0,0.85,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2010-02-12,2010,2,12,2009,1406,0.2,2,49,8,7,5,93,162,0.12,1100,144,43,7,6,4,82,92,15,13,9,175,1220,275,275,275,275,990.0,969.2,0.88,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.5,4595
2010-02-13,2010,2,13,2009,1424,0.2,2,49,8,7,5,93,162,0.11,1100,162,49,8,7,5,93,98,16,14,10,186,1228,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.8,4578
2010-02-14,2010,2,14,2009,1448,0.2,2,49,8,7,5,93,162,0.11,1100,186,51,9,8,5,112,100,17,15,10,205,1232,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.8,4555
2010-02-15,2010,2,15,2009,1483,0.2,2,49,8,7,5,93,162,0.11,1100,221,51,10,9,6,144,100,18,16,11,237,1234,275,275,275,275,990.0,969.4,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.6,4526
2010-02-16,2010,2,16,2009,1570,0.2,2,49,8,7,5,93,162,0.1,1100,308,51,10,13,9,225,100,18,20,14,318,1238,275,275,275,275,990.0,969.7,0.91,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.6,4454
2010-02-17,2010,2,17,2009,1686,0.2,2,49,8,7,5,93,162,0.1,1100,424,51,10,18,13,331,100,18,25,18,424,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.6,4359
2010-02-18,2010,2,18,2009,1807,0.2,2,49,8,7,5,93,162,0.09,1100,545,51,10,18,16,450,100,18,25,21,543,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
2010-02-19,2010,2,19,2009,1890,0.2,2,49,8,7,5,93,162,0.09,1100,628,51,10,17,19,529,100,18,25,24,622,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2010-02-20,2010,2,20,2009,1957,0.2,2,49,8,7,5,93,162,0.08,1100,695,50,10,17,21,595,100,18,25,26,688,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2010-02-21,2010,2,21,2009,2083,0.18,2,49,8,7,5,93,162,0.08,1100,821,51,10,18,25,716,100,18,25,30,809,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2010-02-22,2010,2,22,2009,2143,0.18,2,49,8,7,5,93,162,0.08,1100,881,51,10,18,27,775,100,18,25,32,868,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.2,4012
2010-02-23,2010,2,23,2009,2201,0.18,2,49,8,7,5,93,162,0.07,1100,939,51,10,18,29,831,100,18,25,34,924,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3977
2010-02-24,2010,2,24,2009,2275,0.18,2,49,8,7,5,93,162,0.07,1100,1013,51,10,18,31,902,100,18,25,36,995,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
2010-02-25,2010,2,25,2009,2338,0.18,2,49,8,7,5,93,162,0.07,1100,1076,51,10,18,33,964,100,18,25,38,1057,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3889
2010-02-26,2010,2,26,2009,2433,0.18,2,49,8,7,5,93,162,0.07,1100,1171,51,9,18,36,1056,100,18,25,41,1149,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,159.5,3827
2010-02-27,2010,2,27,2009,2562,0.18,2,49,8,7,5,93,162,0.06,1100,1300,51,10,18,40,1181,100,18,25,45,1274,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.9,3740
2010-02-28,2010,2,28,2009,2632,0.18,2,49,8,7,5,93,162,0.06,1100,1370,51,10,17,42,1249,100,18,25,47,1342,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3693
2010-03-01,2010,3,1,2009,2717,0.19,2,59,11,12,13,144,239,0.09,1100,1378,41,7,13,67,1250,100,18,25,80,1394,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3637
2010-03-02,2010,3,2,2009,2830,0.19,2,59,11,12,13,144,239,0.08,1100,1491,41,7,13,67,1363,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,3563
2010-03-03,2010,3,3,2009,2948,0.19,2,59,11,12,13,144,239,0.08,1100,1609,41,7,13,67,1481,100,18,25,80,1625,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.1,3483
2010-03-04,2010,3,4,2009,3108,0.19,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
2010-03-05,2010,3,5,2009,3289,0.19,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,136.7,3280
2010-03-06,2010,3,6,2009,3496,0.19,2,59,11,12,13,144,239,0.07,1100,2157,41,7,13,66,2029,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
2010-03-07,2010,3,7,2009,3747,0.19,2,59,11,12,13,144,239,0.06,1100,2408,41,7,12,67,2280,100,18,25,80,2424,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.4,3032
2010-03-08,2010,3,8,2009,3936,0.19,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,122.0,2928
2010-03-09,2010,3,9,2009,4065,0.19,2,59,11,12,13,144,239,0.06,1100,2726,41,7,13,67,2598,100,18,25,80,2742,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.3,2862
2010-03-10,2010,3,10,2009,4244,0.19,2,59,11,12,13,144,239,0.06,1100,2905,41,7,13,67,2777,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.7,2777
2010-03-11,2010,3,11,2009,4438,0.14,2,59,11,12,13,144,239,0.05,1100,3099,41,7,13,67,2971,100,18,25,80,3115,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.8,28.8,28.8,28.8,111.9,2685
2010-03-12,2010,3,12,2009,4525,0.14,2,59,11,12,13,144,239,0.05,1100,3186,41,7,13,67,3058,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
2010-03-13,2010,3,13,2009,4644,0.14,2,59,11,12,13,144,239,0.05,1100,3305,41,7,13,67,3177,100,18,25,80,3321,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,107.8,2587
2010-03-14,2010,3,14,2009,4778,0.14,2,59,11,12,13,144,239,0.05,1100,3439,41,7,13,67,3311,100,18,25,80,3455,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.1,27.1,27.1,27.1,105.2,2524
2010-03-15,2010,3,15,2009,4861,0.14,2,59,11,12,13,144,239,0.05,1100,3522,41,7,13,67,3394,100,18,25,80,3538,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.2,2477
2010-03-16,2010,3,16,2009,4975,0.14,2,59,11,12,13,144,239,0.05,1100,3636,41,7,13,67,3508,100,18,25,80,3652,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.4,2409
2010-03-17,2010,3,17,2009,5019,0.14,2,59,11,12,13,144,239,0.05,1100,3680,41,7,13,67,3552,100,18,25,80,3696,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.5,2389
2010-03-18,2010,3,18,2009,5019,0.14,2,59,11,12,13,144,239,0.05,1100,3680,41,7,13,67,3552,100,18,25,80,3696,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.5,2389
2010-03-19,2010,3,19,2009,5038,0.14,2,59,11,12,13,144,239,0.05,1100,3699,41,7,13,67,3571,100,18,25,80,3715,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.6,25.6,25.6,25.6,99.2,2380
2010-03-20,2010,3,20,2009,5038,0.14,2,59,11,12,13,144,239,0.05,1100,3699,41,7,13,67,3571,100,18,25,80,3715,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.6,25.6,25.6,25.6,99.2,2380
2010-03-21,2010,3,21,2009,4975,0.08,1,68,14,17,21,195,315,0.06,1100,3560,32,4,8,59,3457,100,18,25,80,3652,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.4,2409
2010-03-22,2010,3,22,2009,4879,0.08,1,68,14,17,21,195,315,0.06,1100,3464,32,4,8,59,3361,100,18,25,80,3556,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,102.8,2466
2010-03-23,2010,3,23,2009,4842,0.08,1,68,14,17,21,195,315,0.07,1100,3427,32,4,8,59,3324,100,18,25,80,3519,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.7,26.7,26.7,26.7,103.7,2488
2010-03-24,2010,3,24,2009,4797,0.08,1,68,14,17,21,195,315,0.07,1100,3382,32,4,8,59,3279,100,18,25,80,3474,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.0,27.0,27.0,27.0,104.8,2515
2010-03-25,2010,3,25,2009,4760,0.08,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2532
2010-03-26,2010,3,26,2009,4701,0.08,1,68,14,17,21,195,315,0.07,1100,3286,32,4,8,59,3183,100,18,25,80,3378,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,106.7,2560
2010-03-27,2010,3,27,2009,4701,0.08,1,68,14,17,21,195,315,0.07,1100,3286,32,4,8,59,3183,100,18,25,80,3378,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,106.7,2560
2010-03-28,2010,3,28,2009,4536,0.08,1,68,14,17,21,195,315,0.07,1100,3121,32,4,8,59,3018,100,18,25,80,3213,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.9,2638
2010-03-29,2010,3,29,2009,4507,0.08,1,68,14,17,21,195,315,0.07,1100,3092,32,4,8,59,2989,100,18,25,80,3184,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.5,2652
2010-03-30,2010,3,30,2009,4493,0.08,1,68,14,17,21,195,315,0.07,1100,3078,32,4,8,59,2975,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,110.8,2658
2010-03-31,2010,3,31,2009,4493,0.08,1,68,14,17,21,195,315,0.07,1100,3078,32,4,8,59,2975,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,110.8,2658
2010-04-01,2010,4,1,2009,4493,0.19,2,70,14,18,25,168,295,0.07,1100,3098,30,4,7,55,3002,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,110.8,2658
2010-04-02,2010,4,2,2009,4468,0.19,2,70,14,18,25,168,295,0.07,1100,3073,30,4,7,55,2977,100,18,25,80,3145,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.3,2670
2010-04-03,2010,4,3,2009,4406,0.19,2,70,14,18,25,168,295,0.07,1100,3011,30,4,7,55,2915,100,18,25,80,3083,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.5,2700
2010-04-04,2010,4,4,2009,4338,0.19,2,70,14,18,25,168,295,0.07,1100,2943,30,4,7,55,2847,100,18,25,80,3015,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.9,2732
2010-04-05,2010,4,5,2009,4267,0.19,2,70,14,18,25,168,295,0.07,1100,2872,30,4,7,55,2776,100,18,25,80,2944,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,115.3,2766
