Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010-04-06,2010,4,6,2009,4210,0.19,2,70,14,18,25,168,295,0.07,1100,2815,30,4,7,54,2719,100,18,25,80,2887,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,116.4,2793
2010-04-07,2010,4,7,2009,4193,0.19,2,70,14,18,25,168,295,0.07,1100,2798,30,4,7,55,2702,100,18,25,80,2870,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,116.7,2801
2010-04-08,2010,4,8,2009,4170,0.19,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.2,2812
2010-04-09,2010,4,9,2009,4170,0.19,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.2,2812
2010-04-10,2010,4,10,2009,4210,0.19,2,70,14,18,25,168,295,0.07,1100,2815,30,4,7,54,2719,100,18,25,80,2887,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,116.4,2793
2010-04-11,2010,4,11,2009,4284,0.21,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,114.9,2758
2010-04-12,2010,4,12,2009,4307,0.21,2,70,14,18,25,168,295,0.07,1100,2912,30,4,7,55,2816,100,18,25,80,2984,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2747
2010-04-13,2010,4,13,2009,4388,0.21,2,70,14,18,25,168,295,0.07,1100,2993,30,4,7,55,2897,100,18,25,80,3065,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2708
2010-04-14,2010,4,14,2009,4468,0.21,2,70,14,18,25,168,295,0.07,1100,3073,30,4,7,55,2977,100,18,25,80,3145,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.3,2670
2010-04-15,2010,4,15,2009,4507,0.21,2,70,14,18,25,168,295,0.07,1100,3112,30,4,7,55,3016,100,18,25,80,3184,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.5,2652
2010-04-16,2010,4,16,2009,4536,0.21,2,70,14,18,25,168,295,0.07,1100,3141,30,4,7,55,3045,100,18,25,80,3213,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.9,2638
2010-04-17,2010,4,17,2009,4608,0.21,2,70,14,18,25,168,295,0.06,1100,3213,30,4,7,55,3117,100,18,25,80,3285,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.5,2604
2010-04-18,2010,4,18,2009,4719,0.21,2,70,14,18,25,168,295,0.06,1100,3324,30,4,7,55,3228,100,18,25,80,3396,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2552
2010-04-19,2010,4,19,2009,4815,0.21,2,70,14,18,25,168,295,0.06,1100,3420,30,4,7,55,3324,100,18,25,80,3492,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.4,2504
2010-04-20,2010,4,20,2009,4879,0.21,2,70,14,18,25,168,295,0.06,1100,3484,30,4,7,55,3388,100,18,25,80,3556,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,102.8,2466
2010-04-21,2010,4,21,2009,4994,0.09,1,84,14,20,27,219,364,0.07,1100,3530,16,4,5,53,3452,100,18,25,80,3671,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,99.9,2398
2010-04-22,2010,4,22,2009,5038,0.09,1,84,14,20,27,219,364,0.07,1100,3574,16,4,5,53,3496,100,18,25,80,3715,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.6,25.6,25.6,25.6,99.2,2380
2010-04-23,2010,4,23,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.8,2347
2010-04-24,2010,4,24,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.8,2347
2010-04-25,2010,4,25,2009,5149,0.09,1,84,14,20,27,219,364,0.07,1100,3685,16,4,5,53,3607,100,18,25,80,3826,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,97.1,2329
2010-04-26,2010,4,26,2009,5149,0.09,1,84,14,20,27,219,364,0.07,1100,3685,16,4,5,53,3607,100,18,25,80,3826,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,97.1,2329
2010-04-27,2010,4,27,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.8,2347
2010-04-28,2010,4,28,2009,5057,0.09,1,84,14,20,27,219,364,0.07,1100,3593,16,4,5,53,3515,100,18,25,80,3734,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.5,25.5,25.5,25.5,98.8,2371
2010-04-29,2010,4,29,2009,5019,0.09,1,84,14,20,27,219,364,0.07,1100,3555,16,4,5,53,3477,100,18,25,80,3696,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.5,2389
2010-04-30,2010,4,30,2009,4994,0.09,1,84,14,20,27,219,364,0.07,1100,3530,16,4,5,53,3452,100,18,25,80,3671,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,99.9,2398
2010-05-01,2010,5,1,2009,4994,0.03,1,71,14,18,24,213,340,0.07,1100,3554,29,4,7,56,3458,100,18,25,80,3671,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,99.9,2398
2010-05-02,2010,5,2,2009,4815,0.03,1,71,14,18,24,213,340,0.07,1100,3375,29,4,7,56,3279,100,18,25,80,3492,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.4,2504
2010-05-03,2010,5,3,2009,4719,0.03,1,71,14,18,24,213,340,0.07,1100,3279,29,4,7,56,3183,100,18,25,80,3396,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2552
2010-05-04,2010,5,4,2009,4608,0.03,1,71,14,18,24,213,340,0.07,1100,3168,29,4,7,56,3072,100,18,25,80,3285,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.5,2604
2010-05-05,2010,5,5,2009,4525,0.03,1,71,14,18,24,213,340,0.08,1100,3085,29,4,7,56,2989,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
2010-05-06,2010,5,6,2009,4486,0.03,1,71,14,18,24,213,340,0.08,1100,3046,29,4,7,56,2950,100,18,25,80,3163,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,110.9,2662
2010-05-07,2010,5,7,2009,4388,0.03,1,71,14,18,24,213,340,0.08,1100,2948,29,3,7,56,2852,100,18,25,80,3065,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2708
2010-05-08,2010,5,8,2009,4302,0.03,1,71,14,18,24,213,340,0.08,1100,2862,29,4,7,56,2766,100,18,25,80,2979,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.6,2749
2010-05-09,2010,5,9,2009,4244,0.03,1,71,14,18,24,213,340,0.08,1100,2804,29,4,7,56,2708,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.7,2777
2010-05-10,2010,5,10,2009,4170,0.03,1,71,14,18,24,213,340,0.08,1100,2730,29,4,7,56,2634,100,18,25,80,2847,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.2,2812
2010-05-11,2010,5,11,2009,4093,0.05,1,71,14,18,24,213,340,0.08,1100,2653,29,4,7,56,2557,100,18,25,80,2770,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,118.7,2848
2010-05-12,2010,5,12,2009,4051,0.05,1,71,14,18,24,213,340,0.08,1100,2611,29,4,7,56,2515,100,18,25,80,2728,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.5,2868
2010-05-13,2010,5,13,2009,4031,0.05,1,71,14,18,24,213,340,0.08,1100,2591,29,4,7,56,2495,100,18,25,80,2708,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.9,2878
2010-05-14,2010,5,14,2009,3983,0.05,1,71,14,18,24,213,340,0.09,1100,2543,29,4,7,56,2447,100,18,25,80,2660,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,120.9,2902
2010-05-15,2010,5,15,2009,3936,0.05,1,71,14,18,24,213,340,0.09,1100,2496,29,4,7,56,2400,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,122.0,2928
2010-05-16,2010,5,16,2009,3873,0.05,1,71,14,18,24,213,340,0.09,1100,2433,29,4,7,56,2337,100,18,25,80,2550,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.8,31.8,31.8,31.8,123.5,2963
2010-05-17,2010,5,17,2009,3800,0.05,1,71,14,18,24,213,340,0.09,1100,2360,29,4,7,56,2264,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2010-05-18,2010,5,18,2009,3710,0.05,1,71,14,18,24,213,340,0.09,1100,2270,29,4,7,56,2174,100,18,25,80,2387,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3052
2010-05-19,2010,5,19,2009,3630,0.05,1,71,14,18,24,213,340,0.09,1100,2190,29,4,7,56,2094,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,129.0,3096
2010-05-20,2010,5,20,2009,3558,0.05,1,71,14,18,24,213,340,0.1,1100,2118,28,4,7,56,2022,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,130.6,3134
2010-05-21,2010,5,21,2009,3498,0.04,1,71,14,18,24,213,340,0.1,1100,2058,29,4,7,56,1962,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3166
2010-05-22,2010,5,22,2009,3457,0.04,1,71,14,18,24,213,340,0.1,1100,2017,29,4,7,56,1921,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,132.9,3189
2010-05-23,2010,5,23,2009,3329,0.04,1,71,14,18,24,213,340,0.1,1100,1889,29,4,7,56,1793,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.8,3258
2010-05-24,2010,5,24,2009,3190,0.04,1,71,14,18,24,213,340,0.11,1100,1750,29,4,7,55,1654,100,18,25,80,1867,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,138.9,3333
2010-05-25,2010,5,25,2009,3156,0.04,1,71,14,18,24,213,340,0.11,1100,1716,29,4,7,55,1620,100,18,25,80,1833,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.0,36.0,36.0,36.0,139.7,3352
2010-05-26,2010,5,26,2009,3108,0.04,1,71,14,18,24,213,340,0.11,1100,1668,29,4,7,56,1572,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
2010-05-27,2010,5,27,2009,3096,0.04,1,71,14,18,24,213,340,0.11,1100,1656,29,4,7,56,1560,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.2,3389
2010-05-28,2010,5,28,2009,3040,0.04,1,71,14,18,24,213,340,0.11,1100,1600,29,4,7,55,1504,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.7,3424
2010-05-29,2010,5,29,2009,2975,0.04,1,71,14,18,24,213,340,0.11,1100,1535,29,4,7,56,1439,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,144.4,3465
2010-05-30,2010,5,30,2009,2924,0.04,1,71,14,18,24,213,340,0.12,1100,1484,29,3,7,55,1388,100,18,25,80,1601,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.8,3499
2010-05-31,2010,5,31,2009,2853,0.04,1,71,14,18,24,213,340,0.12,1100,1413,29,3,7,56,1317,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,147.8,3547
2010-06-01,2010,6,1,2009,2801,0.04,1,67,13,15,17,181,293,0.1,1100,1408,33,5,10,63,1297,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
2010-06-02,2010,6,2,2009,2755,0.04,1,67,13,15,17,181,293,0.11,1100,1362,33,4,10,63,1251,100,18,25,80,1432,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.5,3612
2010-06-03,2010,6,3,2009,2711,0.04,1,67,13,15,17,181,293,0.11,1100,1318,33,5,10,63,1207,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.7,3641
2010-06-04,2010,6,4,2009,2653,0.04,1,67,13,15,17,181,293,0.11,1100,1260,33,4,10,63,1149,100,18,25,80,1330,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,153.3,3679
2010-06-05,2010,6,5,2009,2579,0.04,1,67,13,15,17,181,293,0.11,1100,1186,33,5,10,63,1075,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.4,3729
2010-06-06,2010,6,6,2009,2529,0.04,1,67,13,15,17,181,293,0.12,1100,1136,33,5,10,63,1025,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.8,3763
2010-06-07,2010,6,7,2009,2457,0.04,1,67,13,15,17,181,293,0.12,1100,1064,33,5,9,61,955,100,18,25,78,1136,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.8,3810
2010-06-08,2010,6,8,2009,2409,0.04,1,67,13,15,17,181,293,0.12,1100,1016,32,5,10,58,909,100,18,25,75,1090,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3843
2010-06-09,2010,6,9,2009,2376,0.04,1,67,13,15,17,181,293,0.12,1100,983,32,5,10,57,878,100,18,25,74,1059,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,3865
2010-06-10,2010,6,10,2009,2338,0.04,1,67,13,15,17,181,293,0.13,1100,945,33,5,10,54,842,100,18,25,71,1023,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3889
2010-06-11,2010,6,11,2009,2299,0.04,1,67,13,15,17,181,293,0.13,1100,906,33,5,10,52,805,100,18,25,69,986,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.2,3916
2010-06-12,2010,6,12,2009,2244,0.04,1,67,13,15,17,181,293,0.13,1100,851,33,5,10,49,754,100,18,25,66,935,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,3951
2010-06-13,2010,6,13,2009,2224,0.04,1,67,13,15,17,181,293,0.13,1100,831,33,5,10,48,735,100,18,25,65,916,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.1,3963
2010-06-14,2010,6,14,2009,2179,0.04,1,67,13,15,17,181,293,0.13,1100,786,33,5,10,45,692,100,18,25,62,873,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.3,3990
2010-06-15,2010,6,15,2009,2157,0.04,1,67,13,15,17,181,293,0.14,1100,764,33,5,10,44,672,100,18,25,61,853,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.8,4004
2010-06-16,2010,6,16,2009,2136,0.04,1,67,13,15,17,181,293,0.14,1100,743,33,5,10,43,652,100,18,25,60,833,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.4,4017
2010-06-17,2010,6,17,2009,2083,0.04,1,67,13,15,17,181,293,0.14,1100,690,33,5,10,40,602,100,18,25,57,783,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2010-06-18,2010,6,18,2009,2005,0.04,1,67,13,15,17,181,293,0.15,1100,612,33,4,10,35,528,100,18,25,52,709,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.7,4097
2010-06-19,2010,6,19,2009,1975,0.04,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4121
2010-06-20,2010,6,20,2009,1975,0.04,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4121
2010-06-21,2010,6,21,2009,1957,0.04,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2010-06-22,2010,6,22,2009,1890,0.04,1,67,13,15,17,181,293,0.15,1100,497,33,5,9,28,420,100,18,25,45,601,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2010-06-23,2010,6,23,2009,1820,0.04,1,67,13,15,17,181,293,0.16,1100,427,33,5,10,24,354,100,18,25,41,535,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.0,4248
2010-06-24,2010,6,24,2009,1756,0.04,1,67,13,15,17,181,293,0.17,1100,363,33,5,9,21,294,100,18,25,38,475,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2010-06-25,2010,6,25,2009,1703,0.04,1,67,13,15,17,181,293,0.17,1100,310,32,5,10,18,244,100,18,25,35,425,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.1,4345
2010-06-26,2010,6,26,2009,1666,0.04,1,67,13,15,17,181,293,0.18,1100,273,32,5,10,15,209,100,18,25,32,390,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2010-06-27,2010,6,27,2009,1612,0.04,1,67,13,15,17,181,293,0.18,1100,219,33,4,10,12,158,100,18,25,29,339,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.1,4418
2010-06-28,2010,6,28,2009,1570,0.04,1,67,13,15,17,181,293,0.19,1100,177,33,5,9,10,120,100,18,24,27,301,1242,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4451
2010-06-29,2010,6,29,2009,1536,0.04,1,67,13,15,17,181,293,0.19,1100,143,32,5,7,8,89,99,18,22,25,270,1240,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.7,4480
2010-06-30,2010,6,30,2009,1518,0.04,1,67,13,15,17,181,293,0.19,1100,125,28,5,6,7,78,95,18,21,24,259,1235,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.4,4498
2010-07-01,2010,7,1,2009,1437,0.03,1,63,12,13,13,155,256,0.18,1100,81,20,3,4,4,49,83,15,17,17,204,1216,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.5,4571
2010-07-02,2010,7,2,2009,1406,0.03,1,63,12,13,13,155,256,0.18,1100,50,12,2,2,2,30,75,14,15,15,185,1205,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.7,4601
2010-07-03,2010,7,3,2009,1390,0.03,1,63,12,13,13,155,256,0.18,1100,34,8,1,1,1,20,71,13,14,14,175,1199,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.3,4616
2010-07-04,2010,7,4,2009,1390,0.03,1,63,12,13,13,155,256,0.18,1100,34,8,1,1,1,20,71,13,14,14,175,1199,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.3,4616
2010-07-05,2010,7,5,2009,1330,0.03,1,63,12,13,13,155,256,0.19,1074,0,0,0,0,0,0,63,12,13,13,155,1162,268,268,268,268,990.0,968.9,0.79,0.59,988.6,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,191.1,4585
2010-07-06,2010,7,6,2009,1256,0.03,1,63,12,13,13,155,256,0.2,1000,0,0,0,0,0,0,63,12,13,13,155,1088,250,250,250,250,990.0,968.7,0.68,0.42,988.9,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.8,4386
2010-07-07,2010,7,7,2009,1213,0.03,1,63,12,13,13,155,256,0.21,957,0,0,0,0,0,0,63,12,13,13,155,1045,239,239,239,239,990.0,968.6,0.62,0.4,989.0,4,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.9,4246
2010-07-08,2010,7,8,2009,1184,0.03,1,63,12,13,13,155,256,0.22,928,0,0,0,0,0,0,63,12,13,13,155,1016,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,172.9,4148
2010-07-09,2010,7,9,2009,1159,0.03,1,63,12,13,13,155,256,0.22,903,0,0,0,0,0,0,63,12,13,13,155,991,225,225,225,225,990.0,968.4,0.56,0.38,989.1,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.3,4063
2010-07-10,2010,7,10,2009,1148,0.03,1,63,12,13,13,155,256,0.22,892,0,0,0,0,0,0,63,12,13,13,155,980,223,223,223,223,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.6,4022
2010-07-11,2010,7,11,2009,1120,0.04,1,63,12,13,13,155,256,0.23,864,0,0,0,0,0,0,63,12,13,13,155,952,216,216,216,216,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3918
2010-07-12,2010,7,12,2009,1086,0.04,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.6,3782
2010-07-13,2010,7,13,2009,1062,0.04,1,63,12,13,13,155,256,0.24,806,0,0,0,0,0,0,63,12,13,13,155,894,268,268,268,0,990.0,968.1,0.47,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.5,52.5,52.5,0.0,144.6,3470
2010-07-14,2010,7,14,2009,1025,0.04,1,63,12,13,13,155,256,0.25,769,0,0,0,0,0,0,63,12,13,13,155,857,256,256,256,0,990.0,968.0,0.44,0.31,989.2,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
2010-07-15,2010,7,15,2009,972,0.04,1,63,12,13,13,155,256,0.26,716,0,0,0,0,0,0,63,12,13,13,155,804,238,238,238,0,990.0,967.8,0.39,0.28,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,47.7,47.7,47.7,0.0,140.2,3363
2010-07-16,2010,7,16,2009,945,0.04,1,63,12,13,13,155,256,0.27,689,0,0,0,0,0,0,63,12,13,13,155,777,229,229,229,0,990.0,967.7,0.37,0.26,989.4,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.9,3260
2010-07-17,2010,7,17,2009,927,0.04,1,63,12,13,13,155,256,0.28,671,0,0,0,0,0,0,63,12,13,13,155,759,223,223,223,0,990.0,967.6,0.36,0.25,989.4,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,45.2,45.2,45.2,0.0,133.0,3191
2010-07-18,2010,7,18,2009,906,0.04,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.24,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3106
2010-07-19,2010,7,19,2009,892,0.04,1,63,12,13,13,155,256,0.29,636,0,0,0,0,0,0,63,12,13,13,155,724,212,212,212,0,990.0,967.5,0.34,0.23,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,43.2,43.2,43.2,0.0,127.0,3047
2010-07-20,2010,7,20,2009,869,0.04,1,63,12,13,13,155,256,0.29,613,0,0,0,0,0,0,63,12,13,13,155,701,204,204,204,0,990.0,967.4,0.33,0.21,989.5,3,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.1,2954
2010-07-21,2010,7,21,2009,853,0.05,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.0,967.3,0.32,0.2,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,120.1,2882
2010-07-22,2010,7,22,2009,853,0.05,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.0,967.3,0.32,0.2,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,120.1,2882
2010-07-23,2010,7,23,2009,838,0.05,1,63,12,13,13,155,256,0.31,582,0,0,0,0,0,0,63,12,13,13,155,670,194,194,194,0,990.0,967.3,0.31,0.19,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.1,2809
2010-07-24,2010,7,24,2009,820,0.05,1,63,12,13,13,155,256,0.31,564,0,0,0,0,0,0,63,12,13,13,155,652,188,188,188,0,990.0,967.2,0.3,0.18,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.5,2723
2010-07-25,2010,7,25,2009,798,0.05,1,63,12,13,13,155,256,0.32,542,0,0,0,0,0,0,63,12,13,13,155,630,271,271,0,0,990.0,967.1,0.28,0.16,989.6,2,22.2,22.2,22.4,22.4,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
2010-07-26,2010,7,26,2009,785,0.05,1,63,12,13,13,155,256,0.33,529,0,0,0,0,0,0,63,12,13,13,155,617,264,264,0,0,990.0,967.0,0.28,0.16,989.6,2,22.2,22.2,22.5,22.5,0.95,0.95,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
2010-07-27,2010,7,27,2009,760,0.05,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,252,252,0,0,990.0,966.9,0.26,0.14,989.6,2,22.4,22.4,22.6,22.6,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
2010-07-28,2010,7,28,2009,749,0.05,1,63,12,13,13,155,256,0.34,493,0,0,0,0,0,0,63,12,13,13,155,581,246,246,0,0,990.0,966.9,0.26,0.13,989.6,2,22.4,22.4,22.7,22.7,0.96,0.96,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
2010-07-29,2010,7,29,2009,736,0.05,1,63,12,13,13,155,256,0.35,480,0,0,0,0,0,0,63,12,13,13,155,568,240,240,0,0,990.0,966.8,0.25,0.13,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
2010-07-30,2010,7,30,2009,721,0.05,1,63,12,13,13,155,256,0.35,465,0,0,0,0,0,0,63,12,13,13,155,553,232,232,0,0,990.0,966.8,0.24,0.12,989.6,2,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
2010-07-31,2010,7,31,2009,708,0.05,1,63,12,13,13,155,256,0.36,452,0,0,0,0,0,0,63,12,13,13,155,540,226,226,0,0,990.0,966.7,0.23,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2265
2010-08-01,2010,8,1,2009,677,0.04,1,58,10,10,7,117,202,0.3,475,0,0,0,0,0,0,58,10,10,7,117,553,237,237,0,0,990.0,966.6,0.24,0.12,989.6,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
2010-08-02,2010,8,2,2009,657,0.04,1,58,10,10,7,117,202,0.31,455,0,0,0,0,0,0,58,10,10,7,117,533,227,227,0,0,990.0,966.5,0.23,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,95.9,2302
2010-08-03,2010,8,3,2009,638,0.04,1,58,10,10,7,117,202,0.32,436,0,0,0,0,0,0,58,10,10,7,117,514,218,218,0,0,990.0,966.5,0.22,0.11,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,47.1,47.1,0.0,0.0,92.4,2216
2010-08-04,2010,8,4,2009,626,0.04,1,58,10,10,7,117,202,0.32,424,0,0,0,0,0,0,58,10,10,7,117,502,212,212,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
2010-08-05,2010,8,5,2009,619,0.04,1,58,10,10,7,117,202,0.33,417,0,0,0,0,0,0,58,10,10,7,117,495,208,208,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.2,45.2,0.0,0.0,88.5,2125
2010-08-06,2010,8,6,2009,604,0.04,1,58,10,10,7,117,202,0.33,402,0,0,0,0,0,0,58,10,10,7,117,480,201,201,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2053
2010-08-07,2010,8,7,2009,600,0.04,1,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.8,2034
2010-08-08,2010,8,8,2009,595,0.04,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.8,2011
2010-08-09,2010,8,9,2009,580,0.04,1,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,1934
2010-08-10,2010,8,10,2009,569,0.04,1,58,10,10,7,117,202,0.35,367,0,0,0,0,0,0,58,10,10,7,117,445,183,183,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.0,40.0,0.0,0.0,78.2,1876
2010-08-11,2010,8,11,2009,565,0.05,1,58,10,10,7,117,202,0.36,363,0,0,0,0,0,0,58,10,10,7,117,441,181,181,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.3,1856
2010-08-12,2010,8,12,2009,561,0.05,1,58,10,10,7,117,202,0.36,359,0,0,0,0,0,0,58,10,10,7,117,437,179,179,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1833
2010-08-13,2010,8,13,2009,553,0.05,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.7,1793
2010-08-14,2010,8,14,2009,542,0.05,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
2010-08-15,2010,8,15,2009,536,0.05,1,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
2010-08-16,2010,8,16,2009,526,0.05,1,58,10,10,7,117,202,0.38,324,0,0,0,0,0,0,58,10,10,7,117,402,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1653
2010-08-17,2010,8,17,2009,512,0.05,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
2010-08-18,2010,8,18,2009,506,0.05,1,58,10,10,7,117,202,0.4,304,0,0,0,0,0,0,58,10,10,7,117,382,152,152,0,0,990.0,965.9,0.17,0.04,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1557
2010-08-19,2010,8,19,2009,498,0.05,1,58,10,10,7,117,202,0.41,296,0,0,0,0,0,0,58,10,10,7,117,374,148,148,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1513
2010-08-20,2010,8,20,2009,491,0.05,1,58,10,10,7,117,202,0.41,289,0,0,0,0,0,0,58,10,10,7,117,367,144,144,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2010-08-21,2010,8,21,2009,486,0.08,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2010-08-22,2010,8,22,2009,472,0.08,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2010-08-23,2010,8,23,2009,475,0.08,1,58,10,10,7,117,202,0.43,273,0,0,0,0,0,0,58,10,10,7,117,351,273,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
2010-08-24,2010,8,24,2009,471,0.08,1,58,10,10,7,117,202,0.43,269,0,0,0,0,0,0,58,10,10,7,117,347,269,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
2010-08-25,2010,8,25,2009,462,0.08,1,58,10,10,7,117,202,0.44,260,0,0,0,0,0,0,58,10,10,7,117,338,260,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.9,24.1,24.1,24.1,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,48.2,1156
2010-08-26,2010,8,26,2009,458,0.08,1,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,256,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
2010-08-27,2010,8,27,2009,455,0.08,1,58,10,10,7,117,202,0.44,253,0,0,0,0,0,0,58,10,10,7,117,331,253,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2010-08-28,2010,8,28,2009,447,0.08,1,58,10,10,7,117,202,0.45,245,0,0,0,0,0,0,58,10,10,7,117,323,245,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
2010-08-29,2010,8,29,2009,443,0.08,1,58,10,10,7,117,202,0.46,241,0,0,0,0,0,0,58,10,10,7,117,319,241,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
2010-08-30,2010,8,30,2009,436,0.08,1,58,10,10,7,117,202,0.46,234,0,0,0,0,0,0,58,10,10,7,117,312,234,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
2010-08-31,2010,8,31,2009,432,0.08,1,58,10,10,7,117,202,0.47,230,0,0,0,0,0,0,58,10,10,7,117,308,230,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,24.3,24.3,24.3,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
2010-09-01,2010,9,1,2009,427,0.1,1,48,8,7,4,79,146,0.34,281,0,0,0,0,0,0,48,8,7,4,79,344,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
2010-09-02,2010,9,2,2009,420,0.1,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
2010-09-03,2010,9,3,2009,414,0.1,1,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,268,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.1,24.3,24.3,24.3,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
2010-09-04,2010,9,4,2009,403,0.1,1,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,257,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
2010-09-05,2010,9,5,2009,403,0.1,1,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,257,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
2010-09-06,2010,9,6,2009,398,0.1,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
2010-09-07,2010,9,7,2009,392,0.1,1,48,8,7,4,79,146,0.37,246,0,0,0,0,0,0,48,8,7,4,79,309,246,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
2010-09-08,2010,9,8,2009,385,0.1,1,48,8,7,4,79,146,0.38,239,0,0,0,0,0,0,48,8,7,4,79,302,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2010-09-09,2010,9,9,2009,381,0.1,1,48,8,7,4,79,146,0.38,235,0,0,0,0,0,0,48,8,7,4,79,298,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
2010-09-10,2010,9,10,2009,378,0.1,1,48,8,7,4,79,146,0.39,232,0,0,0,0,0,0,48,8,7,4,79,295,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2010-09-11,2010,9,11,2009,378,0.15,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
2010-09-12,2010,9,12,2009,373,0.15,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2010-09-13,2010,9,13,2009,366,0.15,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
2010-09-14,2010,9,14,2009,354,0.15,2,46,7,6,4,75,138,0.39,216,0,0,0,0,0,0,46,7,6,4,75,275,216,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
2010-09-15,2010,9,15,2009,350,0.15,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
2010-09-16,2010,9,16,2009,348,0.15,2,46,7,6,4,75,138,0.4,210,0,0,0,0,0,0,46,7,6,4,75,269,210,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1136
2010-09-17,2010,9,17,2009,341,0.15,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
2010-09-18,2010,9,18,2009,335,0.15,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
2010-09-19,2010,9,19,2009,335,0.15,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
2010-09-20,2010,9,20,2009,332,0.15,2,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
2010-09-21,2010,9,21,2009,330,0.19,2,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2010-09-22,2010,9,22,2009,326,0.19,2,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
2010-09-23,2010,9,23,2009,324,0.19,2,46,7,6,4,75,138,0.43,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2010-09-24,2010,9,24,2009,317,0.19,2,46,7,6,4,75,138,0.43,179,0,0,0,0,0,0,46,7,6,4,75,238,179,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,970
2010-09-25,2010,9,25,2009,312,0.19,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2010-09-26,2010,9,26,2009,305,0.19,2,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,897
2010-09-27,2010,9,27,2009,299,0.19,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2010-09-28,2010,9,28,2009,299,0.19,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2010-09-29,2010,9,29,2009,299,0.19,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2010-09-30,2010,9,30,2009,299,0.19,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2010-10-01,2010,10,1,2010,295,0.22,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2010-10-02,2010,10,2,2010,291,0.22,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.1,986
2010-10-03,2010,10,3,2010,288,0.22,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,968
2010-10-04,2010,10,4,2010,283,0.22,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
2010-10-05,2010,10,5,2010,276,0.22,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,895
2010-10-06,2010,10,6,2010,274,0.22,2,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,884
2010-10-07,2010,10,7,2010,271,0.22,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2010-10-08,2010,10,8,2010,267,0.22,2,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,843
2010-10-09,2010,10,9,2010,267,0.22,2,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,843
2010-10-10,2010,10,10,2010,261,0.22,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,813
2010-10-11,2010,10,11,2010,256,0.3,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,785
2010-10-12,2010,10,12,2010,256,0.3,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,785
2010-10-13,2010,10,13,2010,256,0.3,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,785
2010-10-14,2010,10,14,2010,256,0.3,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,785
2010-10-15,2010,10,15,2010,251,0.3,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2010-10-16,2010,10,16,2010,243,0.3,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2010-10-17,2010,10,17,2010,236,0.3,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
2010-10-18,2010,10,18,2010,236,0.3,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
2010-10-19,2010,10,19,2010,234,0.3,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,665
2010-10-20,2010,10,20,2010,232,0.3,2,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
2010-10-21,2010,10,21,2010,232,0.4,2,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
2010-10-22,2010,10,22,2010,230,0.4,2,41,6,4,3,56,110,0.48,120,0,0,0,0,0,0,41,6,4,3,56,171,120,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2010-10-23,2010,10,23,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
2010-10-24,2010,10,24,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
2010-10-25,2010,10,25,2010,232,0.4,2,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
2010-10-26,2010,10,26,2010,236,0.4,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
2010-10-27,2010,10,27,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
2010-10-28,2010,10,28,2010,224,0.4,2,41,6,4,3,56,110,0.49,114,0,0,0,0,0,0,41,6,4,3,56,165,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,609
2010-10-29,2010,10,29,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
2010-10-30,2010,10,30,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
2010-10-31,2010,10,31,2010,232,0.4,2,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
2010-11-01,2010,11,1,2010,233,0.49,3,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2010-11-02,2010,11,2,2010,234,0.49,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
2010-11-03,2010,11,3,2010,236,0.49,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2010-11-04,2010,11,4,2010,236,0.49,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2010-11-05,2010,11,5,2010,232,0.49,3,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
2010-11-06,2010,11,6,2010,232,0.49,3,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
2010-11-07,2010,11,7,2010,230,0.49,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2010-11-08,2010,11,8,2010,230,0.49,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2010-11-09,2010,11,9,2010,230,0.49,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2010-11-10,2010,11,10,2010,234,0.49,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
2010-11-11,2010,11,11,2010,236,0.58,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2010-11-12,2010,11,12,2010,236,0.58,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2010-11-13,2010,11,13,2010,236,0.58,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2010-11-14,2010,11,14,2010,243,0.58,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2010-11-15,2010,11,15,2010,251,0.58,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2010-11-16,2010,11,16,2010,256,0.58,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
2010-11-17,2010,11,17,2010,261,0.58,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,912
2010-11-18,2010,11,18,2010,264,0.58,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
2010-11-19,2010,11,19,2010,283,0.58,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2010-11-20,2010,11,20,2010,291,0.58,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
