Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010-11-21,2010,11,21,2010,283,0.5,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2010-11-22,2010,11,22,2010,288,0.5,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
2010-11-23,2010,11,23,2010,288,0.5,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
2010-11-24,2010,11,24,2010,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
2010-11-25,2010,11,25,2010,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
2010-11-26,2010,11,26,2010,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
2010-11-27,2010,11,27,2010,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
2010-11-28,2010,11,28,2010,299,0.5,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2010-11-29,2010,11,29,2010,305,0.5,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
2010-11-30,2010,11,30,2010,312,0.5,3,36,5,3,2,47,93,0.3,219,0,0,0,0,0,0,36,5,3,2,47,263,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
2010-12-01,2010,12,1,2010,330,0.58,3,38,5,4,3,54,104,0.31,226,0,0,0,0,0,0,38,5,4,3,54,273,226,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
2010-12-02,2010,12,2,2010,335,0.58,3,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,231,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2010-12-03,2010,12,3,2010,341,0.58,3,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,237,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2010-12-04,2010,12,4,2010,348,0.58,3,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,244,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
2010-12-05,2010,12,5,2010,354,0.58,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
2010-12-06,2010,12,6,2010,366,0.58,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,262,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2010-12-07,2010,12,7,2010,373,0.58,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
2010-12-08,2010,12,8,2010,378,0.58,3,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
2010-12-09,2010,12,9,2010,378,0.58,3,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
2010-12-10,2010,12,10,2010,385,0.58,3,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1467
2010-12-11,2010,12,11,2010,390,0.44,3,38,5,4,3,54,104,0.27,286,0,0,0,0,0,0,38,5,4,3,54,333,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
2010-12-12,2010,12,12,2010,392,0.44,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1503
2010-12-13,2010,12,13,2010,398,0.44,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
2010-12-14,2010,12,14,2010,403,0.44,3,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1557
2010-12-15,2010,12,15,2010,414,0.44,3,38,5,4,3,54,104,0.25,310,0,0,0,0,0,0,38,5,4,3,54,357,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
2010-12-16,2010,12,16,2010,420,0.44,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.6,1645
2010-12-17,2010,12,17,2010,432,0.44,3,38,5,4,3,54,104,0.24,328,0,0,0,0,0,0,38,5,4,3,54,375,164,164,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
2010-12-18,2010,12,18,2010,440,0.44,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
2010-12-19,2010,12,19,2010,462,0.44,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1866
2010-12-20,2010,12,20,2010,475,0.44,3,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1935
2010-12-21,2010,12,21,2010,481,0.43,3,38,5,4,3,54,104,0.22,377,0,0,0,0,0,0,38,5,4,3,54,424,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.1,1971
2010-12-22,2010,12,22,2010,498,0.43,3,38,5,4,3,54,104,0.21,394,0,0,0,0,0,0,38,5,4,3,54,441,197,197,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2053
2010-12-23,2010,12,23,2010,517,0.43,3,38,5,4,3,54,104,0.2,413,0,0,0,0,0,0,38,5,4,3,54,460,206,206,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.5,2147
2010-12-24,2010,12,24,2010,542,0.43,3,38,5,4,3,54,104,0.19,438,0,0,0,0,0,0,38,5,4,3,54,485,219,219,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2266
2010-12-25,2010,12,25,2010,556,0.43,3,38,5,4,3,54,104,0.19,452,0,0,0,0,0,0,38,5,4,3,54,499,226,226,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
2010-12-26,2010,12,26,2010,565,0.43,3,38,5,4,3,54,104,0.18,461,0,0,0,0,0,0,38,5,4,3,54,508,230,230,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
2010-12-27,2010,12,27,2010,580,0.43,3,38,5,4,3,54,104,0.18,476,0,0,0,0,0,0,38,5,4,3,54,523,238,238,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,51.8,51.8,0.0,0.0,96.4,2313
2010-12-28,2010,12,28,2010,600,0.43,3,38,5,4,3,54,104,0.17,496,0,0,0,0,0,0,38,5,4,3,54,543,248,248,0,0,990.0,966.3,0.24,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
2010-12-29,2010,12,29,2010,619,0.43,3,38,5,4,3,54,104,0.17,515,0,0,0,0,0,0,38,5,4,3,54,562,257,257,0,0,990.0,966.4,0.25,0.15,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
2010-12-30,2010,12,30,2010,632,0.43,3,38,5,4,3,54,104,0.16,528,0,0,0,0,0,0,38,5,4,3,54,575,264,264,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
2010-12-31,2010,12,31,2010,648,0.43,3,38,5,4,3,54,104,0.16,544,0,0,0,0,0,0,38,5,4,3,54,591,272,272,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
2011-01-01,2011,1,1,2010,661,0.23,2,46,7,6,4,76,139,0.21,522,0,0,0,0,0,0,46,7,6,4,76,581,261,261,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
2011-01-02,2011,1,2,2010,702,0.23,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.2,2787
2011-01-03,2011,1,3,2010,721,0.23,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,119.9,2878
2011-01-04,2011,1,4,2010,760,0.23,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.2,3052
2011-01-05,2011,1,5,2010,785,0.23,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.7,3161
2011-01-06,2011,1,6,2010,811,0.23,2,46,7,6,4,76,139,0.17,672,0,0,0,0,0,0,46,7,6,4,76,731,224,224,224,0,990.0,967.1,0.34,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.3,3270
2011-01-07,2011,1,7,2010,824,0.23,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.0,967.2,0.35,0.26,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.4,3320
2011-01-08,2011,1,8,2010,847,0.23,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.2,3411
2011-01-09,2011,1,9,2010,869,0.23,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
2011-01-10,2011,1,10,2010,916,0.23,2,46,7,6,4,76,139,0.15,777,0,0,0,0,0,0,46,7,6,4,76,836,259,259,259,0,990.0,967.6,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
2011-01-11,2011,1,11,2010,945,0.12,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,268,268,268,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
2011-01-12,2011,1,12,2010,964,0.12,2,46,7,6,4,76,139,0.14,825,0,0,0,0,0,0,46,7,6,4,76,884,206,206,206,206,990.0,967.8,0.46,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.3,3846
2011-01-13,2011,1,13,2010,998,0.12,2,46,7,6,4,76,139,0.14,859,0,0,0,0,0,0,46,7,6,4,76,918,214,214,214,214,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.8,3979
2011-01-14,2011,1,14,2010,1048,0.12,2,46,7,6,4,76,139,0.13,909,0,0,0,0,0,0,46,7,6,4,76,968,227,227,227,227,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.3,44.3,44.3,44.3,173.5,4164
2011-01-15,2011,1,15,2010,1088,0.12,2,46,7,6,4,76,139,0.13,949,0,0,0,0,0,0,46,7,6,4,76,1008,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.8,45.8,45.8,45.8,179.4,4305
2011-01-16,2011,1,16,2010,1110,0.12,2,46,7,6,4,76,139,0.13,971,0,0,0,0,0,0,46,7,6,4,76,1030,242,242,242,242,990.0,968.2,0.6,0.41,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.7,4384
2011-01-17,2011,1,17,2010,1148,0.12,2,46,7,6,4,76,139,0.12,1009,0,0,0,0,0,0,46,7,6,4,76,1068,252,252,252,252,990.0,968.4,0.65,0.44,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.9,47.9,47.9,47.9,187.8,4507
2011-01-18,2011,1,18,2010,1198,0.12,2,46,7,6,4,76,139,0.12,1059,0,0,0,0,0,0,46,7,6,4,76,1118,264,264,264,264,990.0,968.5,0.73,0.56,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
2011-01-19,2011,1,19,2010,1309,0.12,2,46,7,6,4,76,139,0.11,1100,70,23,3,3,2,38,69,10,9,6,114,1189,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2011-01-20,2011,1,20,2010,1406,0.12,2,46,7,6,4,76,139,0.1,1100,167,53,8,7,4,92,100,15,13,8,168,1228,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.3,4592
2011-01-21,2011,1,21,2010,1483,0.06,1,49,8,7,5,81,150,0.1,1100,233,51,10,10,7,154,100,18,17,12,235,1235,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.6,4525
2011-01-22,2011,1,22,2010,1612,0.06,1,49,8,7,5,81,150,0.09,1100,362,50,10,16,12,272,100,18,23,17,353,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.1,4418
2011-01-23,2011,1,23,2010,1718,0.06,1,49,8,7,5,81,150,0.09,1100,468,51,10,18,15,373,100,18,25,20,454,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.5,4333
2011-01-24,2011,1,24,2010,1840,0.06,1,49,8,7,5,81,150,0.08,1100,590,51,10,18,19,492,100,18,25,24,573,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.3,4231
2011-01-25,2011,1,25,2010,1890,0.06,1,49,8,7,5,81,150,0.08,1100,640,51,10,18,21,539,100,18,25,26,620,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2011-01-26,2011,1,26,2010,1919,0.06,1,49,8,7,5,81,150,0.08,1100,669,51,10,18,22,567,100,18,25,27,648,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4167
2011-01-27,2011,1,27,2010,1957,0.06,1,49,8,7,5,81,150,0.08,1100,707,51,10,18,23,605,100,18,25,28,686,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2011-01-28,2011,1,28,2010,1961,0.06,1,49,8,7,5,81,150,0.08,1100,711,50,10,18,23,608,100,18,25,28,689,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.2,4132
2011-01-29,2011,1,29,2010,1975,0.06,1,49,8,7,5,81,150,0.08,1100,725,51,10,18,24,622,100,18,25,29,703,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4121
2011-01-30,2011,1,30,2010,1994,0.06,1,49,8,7,5,81,150,0.08,1100,744,51,10,18,24,640,100,18,25,29,721,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.0,4105
2011-01-31,2011,1,31,2010,2005,0.06,1,49,8,7,5,81,150,0.07,1100,755,51,10,18,25,651,100,18,25,30,732,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.7,4097
2011-02-01,2011,2,1,2010,2029,0.07,1,55,10,10,8,114,197,0.1,1100,732,45,8,15,29,634,100,18,25,37,748,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4082
2011-02-02,2011,2,2,2010,2047,0.07,1,55,10,10,8,114,197,0.1,1100,750,45,8,15,30,651,100,18,25,38,765,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.7,4071
2011-02-03,2011,2,3,2010,2083,0.07,1,55,10,10,8,114,197,0.09,1100,786,45,8,15,31,686,100,18,25,39,800,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2011-02-04,2011,2,4,2010,2109,0.07,1,55,10,10,8,114,197,0.09,1100,812,45,8,15,32,711,100,18,25,40,825,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4033
2011-02-05,2011,2,5,2010,2136,0.07,1,55,10,10,8,114,197,0.09,1100,839,45,8,15,34,737,100,18,25,42,851,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.4,4017
2011-02-06,2011,2,6,2010,2173,0.07,1,55,10,10,8,114,197,0.09,1100,876,45,8,15,35,773,100,18,25,43,887,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.4,3994
2011-02-07,2011,2,7,2010,2201,0.07,1,55,10,10,8,114,197,0.09,1100,904,44,8,15,36,800,100,18,25,44,914,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3977
2011-02-08,2011,2,8,2010,2244,0.07,1,55,10,10,8,114,197,0.09,1100,947,45,8,15,38,841,100,18,25,46,955,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,3951
2011-02-09,2011,2,9,2010,2304,0.07,1,55,10,10,8,114,197,0.09,1100,1007,45,8,15,40,898,100,18,25,48,1012,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.0,3912
2011-02-10,2011,2,10,2010,2353,0.07,1,55,10,10,8,114,197,0.08,1100,1056,45,8,15,42,945,100,18,25,50,1059,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.7,3880
2011-02-11,2011,2,11,2010,2422,0.09,1,55,10,10,8,114,197,0.08,1100,1125,45,7,14,45,1012,100,18,25,53,1126,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
2011-02-12,2011,2,12,2010,2496,0.09,1,55,10,10,8,114,197,0.08,1100,1199,45,8,15,48,1082,100,18,25,56,1196,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
2011-02-13,2011,2,13,2010,2579,0.09,1,55,10,10,8,114,197,0.08,1100,1282,45,8,15,52,1162,100,18,25,60,1276,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.4,3729
2011-02-14,2011,2,14,2010,2677,0.09,1,55,10,10,8,114,197,0.07,1100,1380,45,8,15,56,1256,100,18,25,64,1370,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.7,3664
2011-02-15,2011,2,15,2010,2783,0.09,1,55,10,10,8,114,197,0.07,1100,1486,45,8,15,60,1358,100,18,25,68,1472,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.7,3593
2011-02-16,2011,2,16,2010,2910,0.09,1,55,10,10,8,114,197,0.07,1100,1613,45,8,15,65,1479,100,18,25,73,1593,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.2,3509
2011-02-17,2011,2,17,2010,2995,0.09,1,55,10,10,8,114,197,0.07,1100,1698,45,8,15,68,1561,100,18,25,76,1675,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2011-02-18,2011,2,18,2010,3108,0.09,1,55,10,10,8,114,197,0.06,1100,1811,45,8,15,72,1671,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
2011-02-19,2011,2,19,2010,3243,0.09,1,55,10,10,8,114,197,0.06,1100,1946,45,8,15,72,1806,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,137.7,3305
2011-02-20,2011,2,20,2010,3367,0.09,1,55,10,10,8,114,197,0.06,1100,2070,45,8,15,72,1930,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,134.9,3237
2011-02-21,2011,2,21,2010,3465,0.08,1,55,10,10,8,114,197,0.06,1100,2168,45,8,15,72,2028,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
2011-02-22,2011,2,22,2010,3511,0.08,1,55,10,10,8,114,197,0.06,1100,2214,45,8,15,72,2074,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
2011-02-23,2011,2,23,2010,3574,0.08,1,55,10,10,8,114,197,0.06,1100,2277,45,8,15,72,2137,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.2,3125
2011-02-24,2011,2,24,2010,3676,0.08,1,55,10,10,8,114,197,0.05,1100,2379,45,7,14,72,2239,100,18,25,80,2353,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.0,3071
2011-02-25,2011,2,25,2010,3710,0.08,1,55,10,10,8,114,197,0.05,1100,2413,45,7,14,72,2273,100,18,25,80,2387,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3052
2011-02-26,2011,2,26,2010,3784,0.08,1,55,10,10,8,114,197,0.05,1100,2487,45,8,15,72,2347,100,18,25,80,2461,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.5,3012
2011-02-27,2011,2,27,2010,3784,0.08,1,55,10,10,8,114,197,0.05,1100,2487,45,8,15,72,2347,100,18,25,80,2461,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.5,3012
2011-02-28,2011,2,28,2010,3800,0.08,1,55,10,10,8,114,197,0.05,1100,2503,45,7,14,72,2363,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-01,2011,3,1,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-02,2011,3,2,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-03,2011,3,3,2010,3784,0.09,1,68,14,17,21,195,315,0.08,1100,2369,31,4,7,59,2266,100,18,25,80,2461,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.5,3012
2011-03-04,2011,3,4,2010,3784,0.09,1,68,14,17,21,195,315,0.08,1100,2369,31,4,7,59,2266,100,18,25,80,2461,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.5,3012
2011-03-05,2011,3,5,2010,3784,0.09,1,68,14,17,21,195,315,0.08,1100,2369,31,4,7,59,2266,100,18,25,80,2461,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.5,3012
2011-03-06,2011,3,6,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-07,2011,3,7,2010,3813,0.09,1,68,14,17,21,195,315,0.08,1100,2398,32,4,8,59,2295,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.8,2996
2011-03-08,2011,3,8,2010,3813,0.09,1,68,14,17,21,195,315,0.08,1100,2398,32,4,8,59,2295,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.8,2996
2011-03-09,2011,3,9,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-10,2011,3,10,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-11,2011,3,11,2010,3800,0.15,2,59,11,12,13,144,239,0.06,1100,2461,41,7,13,67,2333,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-12,2011,3,12,2010,3800,0.15,2,59,11,12,13,144,239,0.06,1100,2461,41,7,13,67,2333,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-13,2011,3,13,2010,3800,0.15,2,59,11,12,13,144,239,0.06,1100,2461,41,7,13,67,2333,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-03-14,2011,3,14,2010,3808,0.15,2,59,11,12,13,144,239,0.06,1100,2469,41,7,12,67,2341,100,18,25,80,2485,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.0,2999
2011-03-15,2011,3,15,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.8,2996
2011-03-16,2011,3,16,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.8,2996
2011-03-17,2011,3,17,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.8,2996
2011-03-18,2011,3,18,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.8,2996
2011-03-19,2011,3,19,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.8,2996
2011-03-20,2011,3,20,2010,3846,0.15,2,59,11,12,13,144,239,0.06,1100,2507,41,7,13,67,2379,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
2011-03-21,2011,3,21,2010,3857,0.19,2,59,11,12,13,144,239,0.06,1100,2518,41,7,13,67,2390,100,18,25,80,2534,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.8,2972
2011-03-22,2011,3,22,2010,3857,0.19,2,59,11,12,13,144,239,0.06,1100,2518,41,7,13,67,2390,100,18,25,80,2534,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.8,2972
2011-03-23,2011,3,23,2010,3857,0.19,2,59,11,12,13,144,239,0.06,1100,2518,41,7,13,67,2390,100,18,25,80,2534,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.8,2972
2011-03-24,2011,3,24,2010,3857,0.19,2,59,11,12,13,144,239,0.06,1100,2518,41,7,13,67,2390,100,18,25,80,2534,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.8,2972
2011-03-25,2011,3,25,2010,3889,0.19,2,59,11,12,13,144,239,0.06,1100,2550,41,7,13,67,2422,100,18,25,80,2566,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.1,2954
2011-03-26,2011,3,26,2010,3889,0.19,2,59,11,12,13,144,239,0.06,1100,2550,41,7,13,67,2422,100,18,25,80,2566,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.1,2954
2011-03-27,2011,3,27,2010,3889,0.19,2,59,11,12,13,144,239,0.06,1100,2550,41,7,13,67,2422,100,18,25,80,2566,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.1,2954
2011-03-28,2011,3,28,2010,3889,0.19,2,59,11,12,13,144,239,0.06,1100,2550,41,7,13,67,2422,100,18,25,80,2566,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.1,2954
2011-03-29,2011,3,29,2010,3931,0.19,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.1,2930
2011-03-30,2011,3,30,2010,3936,0.19,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,122.0,2928
2011-03-31,2011,3,31,2010,3936,0.19,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,122.0,2928
2011-04-01,2011,4,1,2010,3952,0.25,2,70,14,18,25,168,295,0.07,1100,2557,30,4,7,55,2461,100,18,25,80,2629,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.6,2919
2011-04-02,2011,4,2,2010,3967,0.25,2,70,14,18,25,168,295,0.07,1100,2572,30,4,7,55,2476,100,18,25,80,2644,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,121.3,2911
2011-04-03,2011,4,3,2010,3983,0.25,2,70,14,18,25,168,295,0.07,1100,2588,30,3,7,55,2492,100,18,25,80,2660,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,120.9,2902
2011-04-04,2011,4,4,2010,4014,0.25,2,70,14,18,25,168,295,0.07,1100,2619,30,4,7,55,2523,100,18,25,80,2691,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.3,2886
2011-04-05,2011,4,5,2010,4031,0.25,2,70,14,18,25,168,295,0.07,1100,2636,30,4,7,55,2540,100,18,25,80,2708,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.9,2878
2011-04-06,2011,4,6,2010,4018,0.25,2,70,14,18,25,168,295,0.07,1100,2623,30,4,7,55,2527,100,18,25,80,2695,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.2,2884
2011-04-07,2011,4,7,2010,4051,0.25,2,70,14,18,25,168,295,0.07,1100,2656,30,4,7,55,2560,100,18,25,80,2728,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.5,2868
2011-04-08,2011,4,8,2010,4065,0.25,2,70,14,18,25,168,295,0.07,1100,2670,30,4,7,55,2574,100,18,25,80,2742,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.3,2862
2011-04-09,2011,4,9,2010,4093,0.25,2,70,14,18,25,168,295,0.07,1100,2698,30,4,7,55,2602,100,18,25,80,2770,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,118.7,2848
2011-04-10,2011,4,10,2010,4127,0.25,2,70,14,18,25,168,295,0.07,1100,2732,30,4,7,54,2636,100,18,25,80,2804,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,118.0,2832
2011-04-11,2011,4,11,2010,4153,0.22,2,70,14,18,25,168,295,0.07,1100,2758,30,4,7,55,2662,100,18,25,80,2830,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.5,2820
2011-04-12,2011,4,12,2010,4170,0.22,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.2,2812
2011-04-13,2011,4,13,2010,4210,0.22,2,70,14,18,25,168,295,0.07,1100,2815,30,4,7,54,2719,100,18,25,80,2887,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,116.4,2793
2011-04-14,2011,4,14,2010,4244,0.22,2,70,14,18,25,168,295,0.07,1100,2849,30,4,7,55,2753,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.7,2777
2011-04-15,2011,4,15,2010,4284,0.22,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,114.9,2758
2011-04-16,2011,4,16,2010,4302,0.22,2,70,14,18,25,168,295,0.07,1100,2907,30,4,7,54,2811,100,18,25,80,2979,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.6,2749
2011-04-17,2011,4,17,2010,4307,0.22,2,70,14,18,25,168,295,0.07,1100,2912,30,4,7,55,2816,100,18,25,80,2984,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2747
2011-04-18,2011,4,18,2010,4355,0.22,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.5,2724
2011-04-19,2011,4,19,2010,4355,0.22,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.5,2724
2011-04-20,2011,4,20,2010,4355,0.22,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.5,2724
2011-04-21,2011,4,21,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.5,2724
2011-04-22,2011,4,22,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.5,2724
2011-04-23,2011,4,23,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.5,2724
2011-04-24,2011,4,24,2010,4307,0.14,2,70,14,18,25,168,295,0.07,1100,2912,30,4,7,55,2816,100,18,25,80,2984,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2747
2011-04-25,2011,4,25,2010,4284,0.14,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,114.9,2758
2011-04-26,2011,4,26,2010,4267,0.14,2,70,14,18,25,168,295,0.07,1100,2872,30,4,7,55,2776,100,18,25,80,2944,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,115.3,2766
2011-04-27,2011,4,27,2010,4244,0.14,2,70,14,18,25,168,295,0.07,1100,2849,30,4,7,55,2753,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.7,2777
2011-04-28,2011,4,28,2010,4244,0.14,2,70,14,18,25,168,295,0.07,1100,2849,30,4,7,55,2753,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.7,2777
2011-04-29,2011,4,29,2010,4227,0.14,2,70,14,18,25,168,295,0.07,1100,2832,30,4,7,55,2736,100,18,25,80,2904,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,116.1,2785
2011-04-30,2011,4,30,2010,4193,0.14,2,70,14,18,25,168,295,0.07,1100,2798,30,4,7,55,2702,100,18,25,80,2870,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,116.7,2801
2011-05-01,2011,5,1,2010,4127,0.09,1,71,14,18,24,213,340,0.08,1100,2687,29,4,7,56,2591,100,18,25,80,2804,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,118.0,2832
2011-05-02,2011,5,2,2010,4093,0.09,1,71,14,18,24,213,340,0.08,1100,2653,29,4,7,56,2557,100,18,25,80,2770,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,118.7,2848
2011-05-03,2011,5,3,2010,4065,0.09,1,71,14,18,24,213,340,0.08,1100,2625,29,4,7,56,2529,100,18,25,80,2742,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.3,2862
2011-05-04,2011,5,4,2010,4048,0.09,1,71,14,18,24,213,340,0.08,1100,2608,29,4,7,56,2512,100,18,25,80,2725,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.6,2870
2011-05-05,2011,5,5,2010,4051,0.09,1,71,14,18,24,213,340,0.08,1100,2611,29,4,7,56,2515,100,18,25,80,2728,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.5,2868
2011-05-06,2011,5,6,2010,4018,0.09,1,71,14,18,24,213,340,0.08,1100,2578,29,4,7,56,2482,100,18,25,80,2695,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.2,2884
2011-05-07,2011,5,7,2010,4014,0.09,1,71,14,18,24,213,340,0.08,1100,2574,29,4,7,56,2478,100,18,25,80,2691,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.3,2886
2011-05-08,2011,5,8,2010,3969,0.09,1,71,14,18,24,213,340,0.09,1100,2529,29,4,7,56,2433,100,18,25,80,2646,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,121.3,2910
2011-05-09,2011,5,9,2010,3948,0.09,1,71,14,18,24,213,340,0.09,1100,2508,29,4,7,56,2412,100,18,25,80,2625,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2921
2011-05-10,2011,5,10,2010,3922,0.09,1,71,14,18,24,213,340,0.09,1100,2482,29,4,7,56,2386,100,18,25,80,2599,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.3,2935
2011-05-11,2011,5,11,2010,3889,0.06,1,71,14,18,24,213,340,0.09,1100,2449,29,4,7,56,2353,100,18,25,80,2566,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.1,2954
2011-05-12,2011,5,12,2010,3857,0.06,1,71,14,18,24,213,340,0.09,1100,2417,28,4,7,56,2321,100,18,25,80,2534,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.8,2972
2011-05-13,2011,5,13,2010,3846,0.06,1,71,14,18,24,213,340,0.09,1100,2406,29,4,7,56,2310,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
2011-05-14,2011,5,14,2010,3800,0.06,1,71,14,18,24,213,340,0.09,1100,2360,29,4,7,56,2264,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,3003
2011-05-15,2011,5,15,2010,3676,0.06,1,71,14,18,24,213,340,0.09,1100,2236,28,4,6,56,2140,100,18,25,80,2353,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.0,3071
2011-05-16,2011,5,16,2010,3558,0.06,1,71,14,18,24,213,340,0.1,1100,2118,28,4,7,56,2022,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,130.6,3134
2011-05-17,2011,5,17,2010,3511,0.06,1,71,14,18,24,213,340,0.1,1100,2071,29,4,7,56,1975,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
2011-05-18,2011,5,18,2010,3483,0.06,1,71,14,18,24,213,340,0.1,1100,2043,29,4,7,56,1947,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.3,3175
2011-05-19,2011,5,19,2010,3465,0.06,1,71,14,18,24,213,340,0.1,1100,2025,29,4,7,56,1929,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
2011-05-20,2011,5,20,2010,3411,0.06,1,71,14,18,24,213,340,0.1,1100,1971,29,4,7,56,1875,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.9,3214
2011-05-21,2011,5,21,2010,3367,0.05,1,71,14,18,24,213,340,0.1,1100,1927,29,4,7,56,1831,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,134.9,3237
2011-05-22,2011,5,22,2010,3243,0.05,1,71,14,18,24,213,340,0.1,1100,1803,29,4,7,55,1707,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,137.7,3305
2011-05-23,2011,5,23,2010,3156,0.05,1,71,14,18,24,213,340,0.11,1100,1716,29,4,7,55,1620,100,18,25,80,1833,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.0,36.0,36.0,36.0,139.7,3352
2011-05-24,2011,5,24,2010,3108,0.05,1,71,14,18,24,213,340,0.11,1100,1668,29,4,7,56,1572,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
2011-05-25,2011,5,25,2010,3071,0.05,1,71,14,18,24,213,340,0.11,1100,1631,29,4,7,56,1535,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,3405
2011-05-26,2011,5,26,2010,3030,0.05,1,71,14,18,24,213,340,0.11,1100,1590,29,4,7,56,1494,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3430
2011-05-27,2011,5,27,2010,2948,0.05,1,71,14,18,24,213,340,0.12,1100,1508,29,4,7,55,1412,100,18,25,80,1625,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.1,3483
2011-05-28,2011,5,28,2010,2910,0.05,1,71,14,18,24,213,340,0.12,1100,1470,29,4,7,56,1374,100,18,25,80,1587,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.2,3509
2011-05-29,2011,5,29,2010,2830,0.05,1,71,14,18,24,213,340,0.12,1100,1390,29,4,7,56,1294,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,3563
2011-05-30,2011,5,30,2010,2772,0.05,1,71,14,18,24,213,340,0.12,1100,1332,29,4,7,56,1236,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.0,3600
2011-05-31,2011,5,31,2010,2717,0.05,1,71,14,18,24,213,340,0.13,1100,1277,29,4,7,56,1181,100,18,25,80,1394,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3637
2011-06-01,2011,6,1,2010,2677,0.05,1,67,13,15,17,181,293,0.11,1100,1284,33,5,10,63,1173,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.7,3664
2011-06-02,2011,6,2,2010,2593,0.05,1,67,13,15,17,181,293,0.11,1100,1200,33,5,10,63,1089,100,18,25,80,1270,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3720
2011-06-03,2011,6,3,2010,2553,0.05,1,67,13,15,17,181,293,0.11,1100,1160,33,5,10,63,1049,100,18,25,80,1230,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3747
2011-06-04,2011,6,4,2010,2479,0.05,1,67,13,15,17,181,293,0.12,1100,1086,33,5,9,63,975,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.2,3796
2011-06-05,2011,6,5,2010,2409,0.05,1,67,13,15,17,181,293,0.12,1100,1016,32,5,10,58,909,100,18,25,75,1090,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3843
2011-06-06,2011,6,6,2010,2353,0.05,1,67,13,15,17,181,293,0.12,1100,960,33,5,10,55,856,100,18,25,72,1037,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.7,3880
2011-06-07,2011,6,7,2010,2304,0.05,1,67,13,15,17,181,293,0.13,1100,911,32,5,10,52,810,100,18,25,69,991,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.0,3912
2011-06-08,2011,6,8,2010,2244,0.05,1,67,13,15,17,181,293,0.13,1100,851,33,5,10,49,754,100,18,25,66,935,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,3951
2011-06-09,2011,6,9,2010,2201,0.05,1,67,13,15,17,181,293,0.13,1100,808,33,5,10,46,713,100,18,25,63,894,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3977
2011-06-10,2011,6,10,2010,2162,0.05,1,67,13,15,17,181,293,0.14,1100,769,33,5,10,44,676,100,18,25,61,857,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
2011-06-11,2011,6,11,2010,2122,0.06,1,67,13,15,17,181,293,0.14,1100,729,33,5,10,42,639,100,18,25,59,820,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,4025
2011-06-12,2011,6,12,2010,2083,0.06,1,67,13,15,17,181,293,0.14,1100,690,33,5,10,40,602,100,18,25,57,783,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2011-06-13,2011,6,13,2010,2029,0.06,1,67,13,15,17,181,293,0.14,1100,636,33,5,10,36,551,100,18,25,53,732,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4082
2011-06-14,2011,6,14,2010,1975,0.06,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4121
2011-06-15,2011,6,15,2010,1957,0.06,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2011-06-16,2011,6,16,2010,1890,0.06,1,67,13,15,17,181,293,0.15,1100,497,33,5,9,28,420,100,18,25,45,601,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2011-06-17,2011,6,17,2010,1820,0.06,1,67,13,15,17,181,293,0.16,1100,427,33,5,10,24,354,100,18,25,41,535,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.0,4248
2011-06-18,2011,6,18,2010,1756,0.06,1,67,13,15,17,181,293,0.17,1100,363,33,5,9,21,294,100,18,25,38,475,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,4301
2011-06-19,2011,6,19,2010,1726,0.06,1,67,13,15,17,181,293,0.17,1100,333,33,5,10,19,266,100,18,25,36,447,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2011-06-20,2011,6,20,2010,1703,0.06,1,67,13,15,17,181,293,0.17,1100,310,32,5,10,18,244,100,18,25,35,425,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.1,4345
2011-06-21,2011,6,21,2010,1621,0.06,1,67,13,15,17,181,293,0.18,1100,228,33,5,9,13,166,100,18,25,30,347,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.8,4411
2011-06-22,2011,6,22,2010,1561,0.06,1,67,13,15,17,181,293,0.19,1100,168,32,5,8,9,111,100,18,23,26,292,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.8,4459
2011-06-23,2011,6,23,2010,1498,0.06,1,67,13,15,17,181,293,0.2,1100,105,24,4,5,6,65,91,17,20,23,246,1229,275,275,275,275,990.0,969.5,0.89,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4517
2011-06-24,2011,6,24,2010,1460,0.06,1,67,13,15,17,181,293,0.2,1100,67,15,2,3,3,41,82,15,18,20,222,1216,275,275,275,275,990.0,969.4,0.87,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4553
2011-06-25,2011,6,25,2010,1424,0.06,1,67,13,15,17,181,293,0.21,1100,31,7,1,1,1,19,74,14,16,18,200,1205,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.1,4587
2011-06-26,2011,6,26,2010,1399,0.06,1,67,13,15,17,181,293,0.21,1100,6,1,0,0,0,4,68,13,15,17,185,1197,275,275,275,275,990.0,969.2,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4609
2011-06-27,2011,6,27,2010,1359,0.06,1,67,13,15,17,181,293,0.22,1066,0,0,0,0,0,0,67,13,15,17,181,1161,266,266,266,266,990.0,969.0,0.79,0.57,988.6,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.9,4532
