Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2011-06-28,2011,6,28,2010,1316,0.06,1,67,13,15,17,181,293,0.22,1023,0,0,0,0,0,0,67,13,15,17,181,1118,255,255,255,255,990.0,968.9,0.73,0.48,988.8,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
2011-06-29,2011,6,29,2010,1256,0.06,1,67,13,15,17,181,293,0.23,963,0,0,0,0,0,0,67,13,15,17,181,1058,240,240,240,240,990.0,968.7,0.64,0.41,989.0,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
2011-06-30,2011,6,30,2010,1222,0.06,1,67,13,15,17,181,293,0.24,929,0,0,0,0,0,0,67,13,15,17,181,1024,232,232,232,232,990.0,968.6,0.59,0.39,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,171.9,4125
2011-07-01,2011,7,1,2010,1203,0.09,1,63,12,13,13,155,256,0.21,947,0,0,0,0,0,0,63,12,13,13,155,1035,236,236,236,236,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.6,4215
2011-07-02,2011,7,2,2010,1191,0.09,1,63,12,13,13,155,256,0.21,935,0,0,0,0,0,0,63,12,13,13,155,1023,233,233,233,233,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,173.9,4172
2011-07-03,2011,7,3,2010,1148,0.09,1,63,12,13,13,155,256,0.22,892,0,0,0,0,0,0,63,12,13,13,155,980,223,223,223,223,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.6,4022
2011-07-04,2011,7,4,2010,1120,0.09,1,63,12,13,13,155,256,0.23,864,0,0,0,0,0,0,63,12,13,13,155,952,216,216,216,216,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3918
2011-07-05,2011,7,5,2010,1099,0.09,1,63,12,13,13,155,256,0.23,843,0,0,0,0,0,0,63,12,13,13,155,931,210,210,210,210,990.0,968.2,0.51,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.6,3831
2011-07-06,2011,7,6,2010,1086,0.09,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.6,3782
2011-07-07,2011,7,7,2010,1080,0.09,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.0,968.2,0.49,0.34,989.2,3,20.7,20.7,20.7,21.0,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
2011-07-08,2011,7,8,2010,1062,0.09,1,63,12,13,13,155,256,0.24,806,0,0,0,0,0,0,63,12,13,13,155,894,268,268,268,0,990.0,968.1,0.47,0.33,989.2,3,20.8,20.8,20.8,21.1,0.96,0.96,0.96,0.0,52.5,52.5,52.5,0.0,144.6,3470
2011-07-09,2011,7,9,2010,1045,0.09,1,63,12,13,13,155,256,0.24,789,0,0,0,0,0,0,63,12,13,13,155,877,263,263,263,0,990.0,968.0,0.46,0.32,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
2011-07-10,2011,7,10,2010,989,0.09,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,244,244,244,0,990.0,967.9,0.41,0.29,989.3,3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,48.6,48.6,48.6,0.0,142.8,3427
2011-07-11,2011,7,11,2010,958,0.09,1,63,12,13,13,155,256,0.27,702,0,0,0,0,0,0,63,12,13,13,155,790,234,234,234,0,990.0,967.7,0.38,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.9,3309
2011-07-12,2011,7,12,2010,933,0.09,1,63,12,13,13,155,256,0.27,677,0,0,0,0,0,0,63,12,13,13,155,765,225,225,225,0,990.0,967.6,0.36,0.25,989.4,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,133.9,3214
2011-07-13,2011,7,13,2010,906,0.09,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.24,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3106
2011-07-14,2011,7,14,2010,892,0.09,1,63,12,13,13,155,256,0.29,636,0,0,0,0,0,0,63,12,13,13,155,724,212,212,212,0,990.0,967.5,0.34,0.23,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,43.2,43.2,43.2,0.0,127.0,3047
2011-07-15,2011,7,15,2010,869,0.09,1,63,12,13,13,155,256,0.29,613,0,0,0,0,0,0,63,12,13,13,155,701,204,204,204,0,990.0,967.4,0.33,0.21,989.5,3,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.1,2954
2011-07-16,2011,7,16,2010,853,0.09,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.0,967.3,0.32,0.2,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,120.1,2882
2011-07-17,2011,7,17,2010,838,0.09,1,63,12,13,13,155,256,0.31,582,0,0,0,0,0,0,63,12,13,13,155,670,194,194,194,0,990.0,967.3,0.31,0.19,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.1,2809
2011-07-18,2011,7,18,2010,820,0.09,1,63,12,13,13,155,256,0.31,564,0,0,0,0,0,0,63,12,13,13,155,652,188,188,188,0,990.0,967.2,0.3,0.18,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.5,2723
2011-07-19,2011,7,19,2010,798,0.09,1,63,12,13,13,155,256,0.32,542,0,0,0,0,0,0,63,12,13,13,155,630,271,271,0,0,990.0,967.1,0.28,0.16,989.6,2,22.2,22.2,22.4,22.4,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
2011-07-20,2011,7,20,2010,774,0.09,1,63,12,13,13,155,256,0.33,518,0,0,0,0,0,0,63,12,13,13,155,606,259,259,0,0,990.0,967.0,0.27,0.15,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
2011-07-21,2011,7,21,2010,749,0.09,1,63,12,13,13,155,256,0.34,493,0,0,0,0,0,0,63,12,13,13,155,581,246,246,0,0,990.0,966.9,0.26,0.13,989.6,2,22.4,22.4,22.7,22.7,0.96,0.96,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
2011-07-22,2011,7,22,2010,730,0.09,1,63,12,13,13,155,256,0.35,474,0,0,0,0,0,0,63,12,13,13,155,562,237,237,0,0,990.0,966.8,0.25,0.12,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
2011-07-23,2011,7,23,2010,708,0.09,1,63,12,13,13,155,256,0.36,452,0,0,0,0,0,0,63,12,13,13,155,540,226,226,0,0,990.0,966.7,0.23,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2265
2011-07-24,2011,7,24,2010,702,0.09,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,223,223,0,0,990.0,966.7,0.23,0.11,989.7,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
2011-07-25,2011,7,25,2010,689,0.09,1,63,12,13,13,155,256,0.37,433,0,0,0,0,0,0,63,12,13,13,155,521,216,216,0,0,990.0,966.7,0.22,0.1,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
2011-07-26,2011,7,26,2010,677,0.09,1,63,12,13,13,155,256,0.38,421,0,0,0,0,0,0,63,12,13,13,155,509,210,210,0,0,990.0,966.6,0.22,0.1,989.7,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,45.2,45.2,0.0,0.0,88.5,2124
2011-07-27,2011,7,27,2010,661,0.09,1,63,12,13,13,155,256,0.39,405,0,0,0,0,0,0,63,12,13,13,155,493,202,202,0,0,990.0,966.5,0.21,0.09,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,43.5,43.5,0.0,0.0,85.4,2048
2011-07-28,2011,7,28,2010,648,0.09,1,63,12,13,13,155,256,0.39,392,0,0,0,0,0,0,63,12,13,13,155,480,196,196,0,0,990.0,966.5,0.21,0.08,989.7,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,42.3,42.3,0.0,0.0,82.9,1988
2011-07-29,2011,7,29,2010,638,0.09,1,63,12,13,13,155,256,0.4,382,0,0,0,0,0,0,63,12,13,13,155,470,191,191,0,0,990.0,966.5,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.7,1937
2011-07-30,2011,7,30,2010,626,0.09,1,63,12,13,13,155,256,0.41,370,0,0,0,0,0,0,63,12,13,13,155,458,185,185,0,0,990.0,966.4,0.2,0.07,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,40.0,40.0,0.0,0.0,78.0,1871
2011-07-31,2011,7,31,2010,619,0.09,1,63,12,13,13,155,256,0.41,363,0,0,0,0,0,0,63,12,13,13,155,451,181,181,0,0,990.0,966.4,0.19,0.07,989.7,2,23.2,23.2,23.3,23.3,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.5,1834
2011-08-01,2011,8,1,2010,604,0.1,1,58,10,10,7,117,202,0.33,402,0,0,0,0,0,0,58,10,10,7,117,480,201,201,0,0,990.0,966.3,0.21,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2053
2011-08-02,2011,8,2,2010,595,0.1,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.8,2011
2011-08-03,2011,8,3,2010,580,0.1,1,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,1934
2011-08-04,2011,8,4,2010,572,0.1,1,58,10,10,7,117,202,0.35,370,0,0,0,0,0,0,58,10,10,7,117,448,185,185,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,79.0,1895
2011-08-05,2011,8,5,2010,569,0.1,1,58,10,10,7,117,202,0.35,367,0,0,0,0,0,0,58,10,10,7,117,445,183,183,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.0,40.0,0.0,0.0,78.2,1876
2011-08-06,2011,8,6,2010,561,0.1,1,58,10,10,7,117,202,0.36,359,0,0,0,0,0,0,58,10,10,7,117,437,179,179,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1833
2011-08-07,2011,8,7,2010,553,0.1,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.7,1793
2011-08-08,2011,8,8,2010,553,0.1,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.7,1793
2011-08-09,2011,8,9,2010,542,0.1,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
2011-08-10,2011,8,10,2010,536,0.1,1,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
2011-08-11,2011,8,11,2010,531,0.1,1,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1677
2011-08-12,2011,8,12,2010,517,0.1,1,58,10,10,7,117,202,0.39,315,0,0,0,0,0,0,58,10,10,7,117,393,157,157,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1609
2011-08-13,2011,8,13,2010,512,0.1,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
2011-08-14,2011,8,14,2010,506,0.1,1,58,10,10,7,117,202,0.4,304,0,0,0,0,0,0,58,10,10,7,117,382,152,152,0,0,990.0,965.9,0.17,0.04,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1557
2011-08-15,2011,8,15,2010,498,0.1,1,58,10,10,7,117,202,0.41,296,0,0,0,0,0,0,58,10,10,7,117,374,148,148,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1513
2011-08-16,2011,8,16,2010,491,0.1,1,58,10,10,7,117,202,0.41,289,0,0,0,0,0,0,58,10,10,7,117,367,144,144,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2011-08-17,2011,8,17,2010,486,0.1,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2011-08-18,2011,8,18,2010,472,0.1,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2011-08-19,2011,8,19,2010,475,0.1,1,58,10,10,7,117,202,0.43,273,0,0,0,0,0,0,58,10,10,7,117,351,273,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
2011-08-20,2011,8,20,2010,471,0.1,1,58,10,10,7,117,202,0.43,269,0,0,0,0,0,0,58,10,10,7,117,347,269,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.8,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
2011-08-21,2011,8,21,2010,466,0.14,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
2011-08-22,2011,8,22,2010,462,0.14,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1427
2011-08-23,2011,8,23,2010,458,0.14,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,274,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2011-08-24,2011,8,24,2010,455,0.14,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
2011-08-25,2011,8,25,2010,447,0.14,2,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,263,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
2011-08-26,2011,8,26,2010,444,0.14,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
2011-08-27,2011,8,27,2010,436,0.14,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2011-08-28,2011,8,28,2010,432,0.14,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,248,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,48.2,1156
2011-08-29,2011,8,29,2010,427,0.14,2,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
2011-08-30,2011,8,30,2010,420,0.14,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2011-08-31,2011,8,31,2010,417,0.14,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2011-09-01,2011,9,1,2010,410,0.15,2,46,7,6,4,75,138,0.34,272,0,0,0,0,0,0,46,7,6,4,75,331,272,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
2011-09-02,2011,9,2,2010,410,0.15,2,46,7,6,4,75,138,0.34,272,0,0,0,0,0,0,46,7,6,4,75,331,272,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
2011-09-03,2011,9,3,2010,403,0.15,2,46,7,6,4,75,138,0.34,265,0,0,0,0,0,0,46,7,6,4,75,324,265,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2011-09-04,2011,9,4,2010,392,0.15,2,46,7,6,4,75,138,0.35,254,0,0,0,0,0,0,46,7,6,4,75,313,254,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
2011-09-05,2011,9,5,2010,392,0.15,2,46,7,6,4,75,138,0.35,254,0,0,0,0,0,0,46,7,6,4,75,313,254,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
2011-09-06,2011,9,6,2010,390,0.15,2,46,7,6,4,75,138,0.35,252,0,0,0,0,0,0,46,7,6,4,75,311,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
2011-09-07,2011,9,7,2010,385,0.15,2,46,7,6,4,75,138,0.36,247,0,0,0,0,0,0,46,7,6,4,75,306,247,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
2011-09-08,2011,9,8,2010,381,0.15,2,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
2011-09-09,2011,9,9,2010,378,0.15,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
2011-09-10,2011,9,10,2010,373,0.15,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2011-09-11,2011,9,11,2010,366,0.16,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
2011-09-12,2011,9,12,2010,366,0.16,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
2011-09-13,2011,9,13,2010,362,0.16,2,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,1156
2011-09-14,2011,9,14,2010,354,0.16,2,46,7,6,4,75,138,0.39,216,0,0,0,0,0,0,46,7,6,4,75,275,216,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
2011-09-15,2011,9,15,2010,350,0.16,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
2011-09-16,2011,9,16,2010,348,0.16,2,46,7,6,4,75,138,0.4,210,0,0,0,0,0,0,46,7,6,4,75,269,210,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1136
2011-09-17,2011,9,17,2010,345,0.16,2,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
2011-09-18,2011,9,18,2010,341,0.16,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
2011-09-19,2011,9,19,2010,341,0.16,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
2011-09-20,2011,9,20,2010,340,0.16,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1092
2011-09-21,2011,9,21,2010,335,0.16,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
2011-09-22,2011,9,22,2010,332,0.16,2,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
2011-09-23,2011,9,23,2010,330,0.16,2,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2011-09-24,2011,9,24,2010,326,0.16,2,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
2011-09-25,2011,9,25,2010,324,0.16,2,46,7,6,4,75,138,0.43,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2011-09-26,2011,9,26,2010,320,0.16,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.0,983
2011-09-27,2011,9,27,2010,319,0.16,2,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.8,979
2011-09-28,2011,9,28,2010,312,0.16,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,936
2011-09-29,2011,9,29,2010,305,0.16,2,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,897
2011-09-30,2011,9,30,2010,299,0.16,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2011-10-01,2011,10,1,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2011-10-02,2011,10,2,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2011-10-03,2011,10,3,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2011-10-04,2011,10,4,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.1,1009
2011-10-05,2011,10,5,2011,291,0.16,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.1,986
2011-10-06,2011,10,6,2011,288,0.16,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,968
2011-10-07,2011,10,7,2011,288,0.16,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,968
2011-10-08,2011,10,8,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
2011-10-09,2011,10,9,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
2011-10-10,2011,10,10,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
2011-10-11,2011,10,11,2011,283,0.19,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
2011-10-12,2011,10,12,2011,288,0.19,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,968
2011-10-13,2011,10,13,2011,291,0.19,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.1,986
2011-10-14,2011,10,14,2011,291,0.19,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.1,986
2011-10-15,2011,10,15,2011,288,0.19,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,968
2011-10-16,2011,10,16,2011,283,0.19,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
2011-10-17,2011,10,17,2011,282,0.19,2,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
2011-10-18,2011,10,18,2011,276,0.19,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,895
2011-10-19,2011,10,19,2011,274,0.19,2,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,884
2011-10-20,2011,10,20,2011,271,0.19,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2011-10-21,2011,10,21,2011,267,0.17,2,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,843
2011-10-22,2011,10,22,2011,264,0.17,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2011-10-23,2011,10,23,2011,259,0.17,2,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
2011-10-24,2011,10,24,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2011-10-25,2011,10,25,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2011-10-26,2011,10,26,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2011-10-27,2011,10,27,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2011-10-28,2011,10,28,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2011-10-29,2011,10,29,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2011-10-30,2011,10,30,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2011-10-31,2011,10,31,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2011-11-01,2011,11,1,2011,243,0.4,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.7,736
2011-11-02,2011,11,2,2011,246,0.4,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2011-11-03,2011,11,3,2011,251,0.4,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.5,781
2011-11-04,2011,11,4,2011,251,0.4,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.5,781
2011-11-05,2011,11,5,2011,256,0.4,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2011-11-06,2011,11,6,2011,256,0.4,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2011-11-07,2011,11,7,2011,259,0.4,2,40,6,4,3,53,106,0.41,153,0,0,0,0,0,0,40,6,4,3,53,203,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
2011-11-08,2011,11,8,2011,259,0.4,2,40,6,4,3,53,106,0.41,153,0,0,0,0,0,0,40,6,4,3,53,203,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
2011-11-09,2011,11,9,2011,261,0.4,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
2011-11-10,2011,11,10,2011,261,0.4,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
2011-11-11,2011,11,11,2011,271,0.35,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
2011-11-12,2011,11,12,2011,271,0.35,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
2011-11-13,2011,11,13,2011,276,0.35,2,40,6,4,3,53,106,0.38,170,0,0,0,0,0,0,40,6,4,3,53,220,170,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
2011-11-14,2011,11,14,2011,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
2011-11-15,2011,11,15,2011,305,0.35,2,40,6,4,3,53,106,0.35,199,0,0,0,0,0,0,40,6,4,3,53,249,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,1085
2011-11-16,2011,11,16,2011,305,0.35,2,40,6,4,3,53,106,0.35,199,0,0,0,0,0,0,40,6,4,3,53,249,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,1085
2011-11-17,2011,11,17,2011,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2011-11-18,2011,11,18,2011,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2011-11-19,2011,11,19,2011,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2011-11-20,2011,11,20,2011,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2011-11-21,2011,11,21,2011,312,0.27,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
2011-11-22,2011,11,22,2011,312,0.27,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
2011-11-23,2011,11,23,2011,320,0.27,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2011-11-24,2011,11,24,2011,324,0.27,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
2011-11-25,2011,11,25,2011,326,0.27,2,40,6,4,3,53,106,0.32,220,0,0,0,0,0,0,40,6,4,3,53,270,220,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2011-11-26,2011,11,26,2011,340,0.27,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2011-11-27,2011,11,27,2011,345,0.27,2,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,239,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
2011-11-28,2011,11,28,2011,345,0.27,2,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,239,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
2011-11-29,2011,11,29,2011,354,0.27,2,40,6,4,3,53,106,0.3,248,0,0,0,0,0,0,40,6,4,3,53,298,248,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
2011-11-30,2011,11,30,2011,373,0.27,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2011-12-01,2011,12,1,2011,390,0.31,2,42,7,5,3,61,118,0.3,272,0,0,0,0,0,0,42,7,5,3,61,326,272,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
2011-12-02,2011,12,2,2011,414,0.31,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1540
2011-12-03,2011,12,3,2011,398,0.31,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.3,31.3,0.0,0.0,60.8,1458
2011-12-04,2011,12,4,2011,410,0.31,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
2011-12-05,2011,12,5,2011,417,0.31,2,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1556
2011-12-06,2011,12,6,2011,427,0.31,2,42,7,5,3,61,118,0.28,309,0,0,0,0,0,0,42,7,5,3,61,363,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
2011-12-07,2011,12,7,2011,436,0.31,2,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
2011-12-08,2011,12,8,2011,447,0.31,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1705
2011-12-09,2011,12,9,2011,458,0.31,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
2011-12-10,2011,12,10,2011,462,0.31,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.4,1785
2011-12-11,2011,12,11,2011,466,0.23,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,1805
2011-12-12,2011,12,12,2011,475,0.23,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,1853
2011-12-13,2011,12,13,2011,472,0.23,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.6,1838
2011-12-14,2011,12,14,2011,486,0.23,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.8,1915
2011-12-15,2011,12,15,2011,498,0.23,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,1978
2011-12-16,2011,12,16,2011,512,0.23,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2051
2011-12-17,2011,12,17,2011,517,0.23,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2074
2011-12-18,2011,12,18,2011,526,0.23,2,42,7,5,3,61,118,0.22,408,0,0,0,0,0,0,42,7,5,3,61,462,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
2011-12-19,2011,12,19,2011,536,0.23,2,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2166
2011-12-20,2011,12,20,2011,545,0.23,2,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2208
2011-12-21,2011,12,21,2011,553,0.25,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2247
2011-12-22,2011,12,22,2011,556,0.25,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,48.1,48.1,0.0,0.0,94.3,2262
2011-12-23,2011,12,23,2011,561,0.25,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
2011-12-24,2011,12,24,2011,561,0.25,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
2011-12-25,2011,12,25,2011,569,0.25,2,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2011-12-26,2011,12,26,2011,569,0.25,2,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2011-12-27,2011,12,27,2011,572,0.25,2,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
2011-12-28,2011,12,28,2011,580,0.25,2,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.3,50.3,0.0,0.0,96.4,2313
2011-12-29,2011,12,29,2011,595,0.25,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.0,966.3,0.23,0.12,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
2011-12-30,2011,12,30,2011,600,0.25,2,42,7,5,3,61,118,0.2,482,0,0,0,0,0,0,42,7,5,3,61,536,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
2011-12-31,2011,12,31,2011,614,0.25,2,42,7,5,3,61,118,0.19,496,0,0,0,0,0,0,42,7,5,3,61,550,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.5,53.5,0.0,0.0,96.4,2313
2012-01-01,2012,1,1,2011,614,0.27,2,46,7,6,4,76,139,0.23,475,0,0,0,0,0,0,46,7,6,4,76,534,237,237,0,0,990.0,966.4,0.23,0.12,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.3,51.3,0.0,0.0,96.4,2313
2012-01-02,2012,1,2,2011,604,0.27,2,46,7,6,4,76,139,0.23,465,0,0,0,0,0,0,46,7,6,4,76,524,232,232,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
2012-01-03,2012,1,3,2011,661,0.27,2,46,7,6,4,76,139,0.21,522,0,0,0,0,0,0,46,7,6,4,76,581,261,261,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
2012-01-04,2012,1,4,2011,669,0.27,2,46,7,6,4,76,139,0.21,530,0,0,0,0,0,0,46,7,6,4,76,589,265,265,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
2012-01-05,2012,1,5,2011,677,0.27,2,46,7,6,4,76,139,0.21,538,0,0,0,0,0,0,46,7,6,4,76,597,269,269,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.9,56.9,0.0,0.0,96.4,2313
2012-01-06,2012,1,6,2011,677,0.27,2,46,7,6,4,76,139,0.21,538,0,0,0,0,0,0,46,7,6,4,76,597,269,269,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.9,56.9,0.0,0.0,96.4,2313
2012-01-07,2012,1,7,2011,689,0.27,2,46,7,6,4,76,139,0.2,550,0,0,0,0,0,0,46,7,6,4,76,609,183,183,183,0,990.0,966.7,0.27,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.5,2723
2012-01-08,2012,1,8,2011,702,0.27,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.2,2787
2012-01-09,2012,1,9,2011,721,0.27,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,119.9,2878
2012-01-10,2012,1,10,2011,736,0.27,2,46,7,6,4,76,139,0.19,597,0,0,0,0,0,0,46,7,6,4,76,656,199,199,199,0,990.0,966.8,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.8,41.8,41.8,0.0,123.0,2951
2012-01-11,2012,1,11,2011,749,0.21,2,46,7,6,4,76,139,0.19,610,0,0,0,0,0,0,46,7,6,4,76,669,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.6,42.6,42.6,0.0,125.4,3008
2012-01-12,2012,1,12,2011,760,0.21,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.2,3052
2012-01-13,2012,1,13,2011,785,0.21,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.7,3161
2012-01-14,2012,1,14,2011,785,0.21,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.7,3161
2012-01-15,2012,1,15,2011,798,0.21,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.9,3213
2012-01-16,2012,1,16,2011,869,0.21,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
2012-01-17,2012,1,17,2011,869,0.21,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
2012-01-18,2012,1,18,2011,869,0.21,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
2012-01-19,2012,1,19,2011,869,0.21,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
2012-01-20,2012,1,20,2011,892,0.21,2,46,7,6,4,76,139,0.16,753,0,0,0,0,0,0,46,7,6,4,76,812,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
2012-01-21,2012,1,21,2011,926,0.21,2,46,7,6,4,76,139,0.15,787,0,0,0,0,0,0,46,7,6,4,76,846,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
2012-01-22,2012,1,22,2011,927,0.21,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
2012-01-23,2012,1,23,2011,933,0.21,2,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,264,264,264,0,990.0,967.6,0.44,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
2012-01-24,2012,1,24,2011,952,0.21,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.9,53.9,53.9,0.0,144.6,3470
2012-01-25,2012,1,25,2011,964,0.21,2,46,7,6,4,76,139,0.14,825,0,0,0,0,0,0,46,7,6,4,76,884,206,206,206,206,990.0,967.8,0.46,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.3,3846
2012-01-26,2012,1,26,2011,998,0.21,2,46,7,6,4,76,139,0.14,859,0,0,0,0,0,0,46,7,6,4,76,918,214,214,214,214,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.8,3979
2012-01-27,2012,1,27,2011,1025,0.21,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,169.9,4078
2012-01-28,2012,1,28,2011,1036,0.21,2,46,7,6,4,76,139,0.13,897,0,0,0,0,0,0,46,7,6,4,76,956,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.7,4120
2012-01-29,2012,1,29,2011,1062,0.21,2,46,7,6,4,76,139,0.13,923,0,0,0,0,0,0,46,7,6,4,76,982,230,230,230,230,990.0,968.1,0.55,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4213
2012-01-30,2012,1,30,2011,1080,0.21,2,46,7,6,4,76,139,0.13,941,0,0,0,0,0,0,46,7,6,4,76,1000,235,235,235,235,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.3,4279
2012-01-31,2012,1,31,2011,1086,0.21,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4301
2012-02-01,2012,2,1,2011,1099,0.21,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2012-02-02,2012,2,2,2011,1099,0.21,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2012-02-03,2012,2,3,2011,1184,0.21,2,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.0,968.5,0.68,0.47,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.6,4525
2012-02-04,2012,2,4,2011,1144,0.21,2,49,8,7,5,93,162,0.14,982,0,0,0,0,0,0,49,8,7,5,93,1046,245,245,245,245,990.0,968.4,0.62,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.8,46.8,46.8,46.8,183.5,4402
2012-02-05,2012,2,5,2011,1198,0.21,2,49,8,7,5,93,162,0.14,1036,0,0,0,0,0,0,49,8,7,5,93,1100,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,190.2,4565
2012-02-06,2012,2,6,2011,1213,0.21,2,49,8,7,5,93,162,0.13,1051,0,0,0,0,0,0,49,8,7,5,93,1115,262,262,262,262,990.0,968.6,0.72,0.54,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4604
2012-02-07,2012,2,7,2011,1253,0.21,2,49,8,7,5,93,162,0.13,1091,0,0,0,0,0,0,49,8,7,5,93,1155,272,272,272,272,990.0,968.7,0.78,0.63,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.1,50.1,50.1,50.1,192.8,4627
2012-02-08,2012,2,8,2011,1309,0.21,2,49,8,7,5,93,162,0.12,1100,47,14,2,2,1,27,63,10,9,6,120,1182,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2012-02-09,2012,2,9,2011,1359,0.21,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.0,969.0,0.85,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
2012-02-10,2012,2,10,2011,1390,0.21,2,49,8,7,5,93,162,0.12,1100,128,38,6,5,3,73,87,14,12,8,166,1214,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4610
2012-02-11,2012,2,11,2011,1437,0.16,2,49,8,7,5,93,162,0.11,1100,175,50,8,7,5,103,100,16,14,10,196,1231,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4565
2012-02-12,2012,2,12,2011,1460,0.16,2,49,8,7,5,93,162,0.11,1100,198,50,9,8,6,122,100,17,15,11,215,1233,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4545
2012-02-13,2012,2,13,2011,1666,0.16,2,49,8,7,5,93,162,0.1,1100,404,51,10,17,12,313,100,18,24,17,406,1242,275,275,275,275,990.0,970.0,0.92,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2012-02-14,2012,2,14,2011,1570,0.16,2,49,8,7,5,93,162,0.1,1100,308,51,10,13,9,225,100,18,20,14,318,1238,275,275,275,275,990.0,969.7,0.91,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.6,4454
2012-02-15,2012,2,15,2011,1638,0.16,2,49,8,7,5,93,162,0.1,1100,376,51,10,16,11,287,100,18,23,16,380,1241,275,275,275,275,990.0,969.9,0.92,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.3,4398
2012-02-16,2012,2,16,2011,1666,0.16,2,49,8,7,5,93,162,0.1,1100,404,51,10,17,12,313,100,18,24,17,406,1242,275,275,275,275,990.0,970.0,0.92,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2012-02-17,2012,2,17,2011,1718,0.16,2,49,8,7,5,93,162,0.09,1100,456,51,10,18,14,363,100,18,25,19,456,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.5,4333
2012-02-18,2012,2,18,2011,1747,0.16,2,49,8,7,5,93,162,0.09,1100,485,51,10,18,14,391,100,18,25,19,484,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.5,4308
2012-02-19,2012,2,19,2011,1771,0.16,2,49,8,7,5,93,162,0.09,1100,509,51,9,18,15,414,100,18,25,20,507,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.7,4289
2012-02-20,2012,2,20,2011,1747,0.16,2,49,8,7,5,93,162,0.09,1100,485,51,10,18,14,391,100,18,25,19,484,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.5,4308
2012-02-21,2012,2,21,2011,1840,0.19,2,49,8,7,5,93,162,0.09,1100,578,51,10,18,17,482,100,18,25,22,575,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.3,4231
