Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2012-10-04,2012,10,4,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,805
2012-10-05,2012,10,5,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,805
2012-10-06,2012,10,6,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,805
2012-10-07,2012,10,7,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,805
2012-10-08,2012,10,8,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,805
2012-10-09,2012,10,9,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,805
2012-10-10,2012,10,10,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,805
2012-10-11,2012,10,11,2012,246,0.42,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,805
2012-10-12,2012,10,12,2012,243,0.42,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-13,2012,10,13,2012,243,0.42,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-14,2012,10,14,2012,240,0.42,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
2012-10-15,2012,10,15,2012,240,0.42,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
2012-10-16,2012,10,16,2012,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2012-10-17,2012,10,17,2012,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2012-10-18,2012,10,18,2012,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2012-10-19,2012,10,19,2012,230,0.42,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,715
2012-10-20,2012,10,20,2012,230,0.42,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,715
2012-10-21,2012,10,21,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-10-22,2012,10,22,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-10-23,2012,10,23,2012,223,0.45,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2012-10-24,2012,10,24,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-10-25,2012,10,25,2012,223,0.45,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2012-10-26,2012,10,26,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-10-27,2012,10,27,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-10-28,2012,10,28,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2012-10-29,2012,10,29,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2012-10-30,2012,10,30,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2012-10-31,2012,10,31,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
2012-11-01,2012,11,1,2012,230,0.48,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
2012-11-02,2012,11,2,2012,236,0.48,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2012-11-03,2012,11,3,2012,243,0.48,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2012-11-04,2012,11,4,2012,243,0.48,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2012-11-05,2012,11,5,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,898
2012-11-06,2012,11,6,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,898
2012-11-07,2012,11,7,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,898
2012-11-08,2012,11,8,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,898
2012-11-09,2012,11,9,2012,261,0.48,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,912
2012-11-10,2012,11,10,2012,261,0.48,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,912
2012-11-11,2012,11,11,2012,264,0.35,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.4,848
2012-11-12,2012,11,12,2012,267,0.35,2,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,866
2012-11-13,2012,11,13,2012,267,0.35,2,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,866
2012-11-14,2012,11,14,2012,274,0.35,2,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,908
2012-11-15,2012,11,15,2012,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
2012-11-16,2012,11,16,2012,330,0.35,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2012-11-17,2012,11,17,2012,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
2012-11-18,2012,11,18,2012,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
2012-11-19,2012,11,19,2012,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
2012-11-20,2012,11,20,2012,299,0.35,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
2012-11-21,2012,11,21,2012,312,0.28,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2012-11-22,2012,11,22,2012,312,0.28,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
2012-11-23,2012,11,23,2012,324,0.28,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
2012-11-24,2012,11,24,2012,330,0.28,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2012-11-25,2012,11,25,2012,330,0.28,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2012-11-26,2012,11,26,2012,332,0.28,2,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,226,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
2012-11-27,2012,11,27,2012,332,0.28,2,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,226,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
2012-11-28,2012,11,28,2012,335,0.28,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2012-11-29,2012,11,29,2012,340,0.28,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2012-11-30,2012,11,30,2012,341,0.28,2,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,235,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
2012-12-01,2012,12,1,2012,345,0.36,2,42,7,5,3,61,118,0.34,227,0,0,0,0,0,0,42,7,5,3,61,281,227,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
2012-12-02,2012,12,2,2012,348,0.36,2,42,7,5,3,61,118,0.34,230,0,0,0,0,0,0,42,7,5,3,61,284,230,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2012-12-03,2012,12,3,2012,354,0.36,2,42,7,5,3,61,118,0.33,236,0,0,0,0,0,0,42,7,5,3,61,290,236,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,1156
2012-12-04,2012,12,4,2012,366,0.36,2,42,7,5,3,61,118,0.32,248,0,0,0,0,0,0,42,7,5,3,61,302,248,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,48.2,1156
2012-12-05,2012,12,5,2012,378,0.36,2,42,7,5,3,61,118,0.31,260,0,0,0,0,0,0,42,7,5,3,61,314,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
2012-12-06,2012,12,6,2012,385,0.36,2,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
2012-12-07,2012,12,7,2012,392,0.36,2,42,7,5,3,61,118,0.3,274,0,0,0,0,0,0,42,7,5,3,61,328,274,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.2,24.4,24.4,24.4,0.94,0.0,0.0,0.0,61.2,0.0,0.0,0.0,48.2,1156
2012-12-08,2012,12,8,2012,403,0.36,2,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2012-12-09,2012,12,9,2012,410,0.36,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
2012-12-10,2012,12,10,2012,414,0.36,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1540
2012-12-11,2012,12,11,2012,420,0.33,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
2012-12-12,2012,12,12,2012,432,0.33,2,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1628
2012-12-13,2012,12,13,2012,440,0.33,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1671
2012-12-14,2012,12,14,2012,447,0.33,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1705
2012-12-15,2012,12,15,2012,462,0.33,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.4,1785
2012-12-16,2012,12,16,2012,475,0.33,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,1853
2012-12-17,2012,12,17,2012,475,0.33,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,1853
2012-12-18,2012,12,18,2012,506,0.33,2,42,7,5,3,61,118,0.23,388,0,0,0,0,0,0,42,7,5,3,61,442,194,194,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.3,2022
2012-12-19,2012,12,19,2012,517,0.33,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2074
2012-12-20,2012,12,20,2012,542,0.33,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2193
2012-12-21,2012,12,21,2012,545,0.27,2,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2208
2012-12-22,2012,12,22,2012,553,0.27,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2247
2012-12-23,2012,12,23,2012,561,0.27,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
2012-12-24,2012,12,24,2012,595,0.27,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.0,966.3,0.23,0.12,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
2012-12-25,2012,12,25,2012,619,0.27,2,42,7,5,3,61,118,0.19,501,0,0,0,0,0,0,42,7,5,3,61,555,250,250,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
2012-12-26,2012,12,26,2012,638,0.27,2,42,7,5,3,61,118,0.18,520,0,0,0,0,0,0,42,7,5,3,61,574,260,260,0,0,990.0,966.5,0.25,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
2012-12-27,2012,12,27,2012,648,0.27,2,42,7,5,3,61,118,0.18,530,0,0,0,0,0,0,42,7,5,3,61,584,265,265,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
2012-12-28,2012,12,28,2012,689,0.27,2,42,7,5,3,61,118,0.17,571,0,0,0,0,0,0,42,7,5,3,61,625,190,190,190,0,990.0,966.7,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,40.4,40.4,40.4,0.0,118.2,2837
2012-12-29,2012,12,29,2012,708,0.27,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.5,41.5,41.5,0.0,122.0,2928
2012-12-30,2012,12,30,2012,721,0.27,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.5,2988
2012-12-31,2012,12,31,2012,736,0.27,2,42,7,5,3,61,118,0.16,618,0,0,0,0,0,0,42,7,5,3,61,672,206,206,206,0,990.0,966.8,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.2,3053
2013-01-01,2013,1,1,2012,749,0.12,2,46,7,6,4,76,139,0.19,610,0,0,0,0,0,0,46,7,6,4,76,669,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.6,42.6,42.6,0.0,125.4,3008
2013-01-02,2013,1,2,2012,760,0.12,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.2,3052
2013-01-03,2013,1,3,2012,785,0.12,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.8,44.8,44.8,0.0,131.7,3161
2013-01-04,2013,1,4,2012,798,0.12,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.9,3213
2013-01-05,2013,1,5,2012,824,0.12,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.0,967.2,0.35,0.26,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.4,3320
2013-01-06,2013,1,6,2012,869,0.12,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,144.6,3470
2013-01-07,2013,1,7,2012,906,0.12,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
2013-01-08,2013,1,8,2012,906,0.12,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
2013-01-09,2013,1,9,2012,927,0.12,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
2013-01-10,2013,1,10,2012,927,0.12,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
2013-01-11,2013,1,11,2012,945,0.08,1,49,8,7,5,81,150,0.16,795,0,0,0,0,0,0,49,8,7,5,81,859,265,265,265,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,52.9,52.9,52.9,0.0,144.6,3470
2013-01-12,2013,1,12,2012,958,0.08,1,49,8,7,5,81,150,0.16,808,0,0,0,0,0,0,49,8,7,5,81,872,269,269,269,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
2013-01-13,2013,1,13,2012,972,0.08,1,49,8,7,5,81,150,0.15,822,0,0,0,0,0,0,49,8,7,5,81,886,274,274,274,0,990.0,967.8,0.47,0.34,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,54.3,54.3,54.3,0.0,144.6,3470
2013-01-14,2013,1,14,2012,989,0.08,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.0,967.9,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3893
2013-01-15,2013,1,15,2012,1025,0.08,1,49,8,7,5,81,150,0.15,875,0,0,0,0,0,0,49,8,7,5,81,939,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.9,4029
2013-01-16,2013,1,16,2012,1054,0.08,1,49,8,7,5,81,150,0.14,904,0,0,0,0,0,0,49,8,7,5,81,968,226,226,226,226,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.4,4137
2013-01-17,2013,1,17,2012,1080,0.08,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.3,4231
2013-01-18,2013,1,18,2012,1099,0.08,1,49,8,7,5,81,150,0.14,949,0,0,0,0,0,0,49,8,7,5,81,1013,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.0,4296
2013-01-19,2013,1,19,2012,1131,0.08,1,49,8,7,5,81,150,0.13,981,0,0,0,0,0,0,49,8,7,5,81,1045,245,245,245,245,990.0,968.3,0.62,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.7,4407
2013-01-20,2013,1,20,2012,1144,0.08,1,49,8,7,5,81,150,0.13,994,0,0,0,0,0,0,49,8,7,5,81,1058,248,248,248,248,990.0,968.4,0.64,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.5,4451
2013-01-21,2013,1,21,2012,1198,0.09,1,49,8,7,5,81,150,0.13,1048,0,0,0,0,0,0,49,8,7,5,81,1112,262,262,262,262,990.0,968.5,0.72,0.53,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.0,4607
2013-01-22,2013,1,22,2012,1253,0.09,1,49,8,7,5,81,150,0.12,1100,3,1,0,0,0,2,50,8,7,5,83,1165,275,275,275,275,990.0,968.7,0.79,0.65,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
2013-01-23,2013,1,23,2012,1371,0.09,1,49,8,7,5,81,150,0.11,1100,121,39,6,5,4,65,88,14,12,9,146,1215,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.2,49.2,49.2,49.2,192.7,4625
2013-01-24,2013,1,24,2012,1460,0.09,1,49,8,7,5,81,150,0.1,1100,210,51,10,9,7,132,100,18,16,12,213,1234,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4544
2013-01-25,2013,1,25,2012,1590,0.09,1,49,8,7,5,81,150,0.09,1100,340,51,10,15,11,252,100,18,22,16,333,1240,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
2013-01-26,2013,1,26,2012,1726,0.09,1,49,8,7,5,81,150,0.09,1100,476,51,10,18,15,381,100,18,25,20,462,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2013-01-27,2013,1,27,2012,1890,0.09,1,49,8,7,5,81,150,0.08,1100,640,51,10,18,21,539,100,18,25,26,620,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
2013-01-28,2013,1,28,2012,2005,0.09,1,49,8,7,5,81,150,0.07,1100,755,51,10,18,25,651,100,18,25,30,732,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.7,4097
2013-01-29,2013,1,29,2012,2157,0.09,1,49,8,7,5,81,150,0.07,1100,907,51,10,18,30,798,100,18,25,35,879,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.8,4004
2013-01-30,2013,1,30,2012,2196,0.09,1,49,8,7,5,81,150,0.07,1100,946,51,10,18,31,835,100,18,25,36,916,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3980
2013-01-31,2013,1,31,2012,2224,0.09,1,49,8,7,5,81,150,0.07,1100,974,51,10,18,32,863,100,18,25,37,944,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.1,3963
2013-02-01,2013,2,1,2012,2320,0.06,1,55,10,10,8,114,197,0.08,1100,1023,45,8,15,41,913,100,18,25,49,1027,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.6,3902
2013-02-02,2013,2,2,2012,2593,0.06,1,55,10,10,8,114,197,0.08,1100,1296,45,8,15,52,1175,100,18,25,60,1289,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3720
2013-02-03,2013,2,3,2012,2632,0.06,1,55,10,10,8,114,197,0.07,1100,1335,45,8,15,54,1213,100,18,25,62,1327,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,3693
2013-02-04,2013,2,4,2012,2684,0.06,1,55,10,10,8,114,197,0.07,1100,1387,45,8,15,56,1263,100,18,25,64,1377,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,152.5,3659
2013-02-05,2013,2,5,2012,2698,0.06,1,55,10,10,8,114,197,0.07,1100,1401,45,8,15,56,1276,100,18,25,64,1390,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3650
2013-02-06,2013,2,6,2012,2711,0.06,1,55,10,10,8,114,197,0.07,1100,1414,45,8,15,57,1289,100,18,25,65,1403,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.7,3641
2013-02-07,2013,2,7,2012,2717,0.06,1,55,10,10,8,114,197,0.07,1100,1420,45,8,15,57,1294,100,18,25,65,1408,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3637
2013-02-08,2013,2,8,2012,2772,0.06,1,55,10,10,8,114,197,0.07,1100,1475,45,8,15,59,1347,100,18,25,67,1461,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.0,3600
2013-02-09,2013,2,9,2012,2830,0.06,1,55,10,10,8,114,197,0.07,1100,1533,45,8,15,62,1402,100,18,25,70,1516,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,3563
2013-02-10,2013,2,10,2012,2910,0.06,1,55,10,10,8,114,197,0.07,1100,1613,45,8,15,65,1479,100,18,25,73,1593,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.2,3509
2013-02-11,2013,2,11,2012,2995,0.05,1,55,10,10,8,114,197,0.07,1100,1698,45,8,15,68,1561,100,18,25,76,1675,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-02-12,2013,2,12,2012,3056,0.05,1,55,10,10,8,114,197,0.06,1100,1759,45,8,15,71,1620,100,18,25,79,1734,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,3414
2013-02-13,2013,2,13,2012,3108,0.05,1,55,10,10,8,114,197,0.06,1100,1811,45,8,15,72,1671,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
2013-02-14,2013,2,14,2012,3171,0.05,1,55,10,10,8,114,197,0.06,1100,1874,45,8,15,72,1734,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,3344
2013-02-15,2013,2,15,2012,3222,0.05,1,55,10,10,8,114,197,0.06,1100,1925,45,8,15,72,1785,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.2,3316
2013-02-16,2013,2,16,2012,3314,0.05,1,55,10,10,8,114,197,0.06,1100,2017,45,8,15,72,1877,100,18,25,80,1991,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3266
2013-02-17,2013,2,17,2012,3390,0.05,1,55,10,10,8,114,197,0.06,1100,2093,45,8,15,72,1953,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.4,3225
2013-02-18,2013,2,18,2012,3441,0.05,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.2,3197
2013-02-19,2013,2,19,2012,3465,0.05,1,55,10,10,8,114,197,0.06,1100,2168,45,8,15,72,2028,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
2013-02-20,2013,2,20,2012,3478,0.05,1,55,10,10,8,114,197,0.06,1100,2181,45,8,15,72,2041,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.4,3178
2013-02-21,2013,2,21,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3166
2013-02-22,2013,2,22,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3166
2013-02-23,2013,2,23,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3166
2013-02-24,2013,2,24,2012,3511,0.06,1,55,10,10,8,114,197,0.06,1100,2214,45,8,15,72,2074,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
2013-02-25,2013,2,25,2012,3524,0.06,1,55,10,10,8,114,197,0.06,1100,2227,45,8,15,72,2087,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.4,3152
2013-02-26,2013,2,26,2012,3524,0.06,1,55,10,10,8,114,197,0.06,1100,2227,45,8,15,72,2087,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.4,3152
2013-02-27,2013,2,27,2012,3528,0.06,1,55,10,10,8,114,197,0.06,1100,2231,45,8,15,72,2091,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
2013-02-28,2013,2,28,2012,3528,0.06,1,55,10,10,8,114,197,0.06,1100,2231,45,8,15,72,2091,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
2013-03-01,2013,3,1,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
2013-03-02,2013,3,2,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
2013-03-03,2013,3,3,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
2013-03-04,2013,3,4,2012,3558,0.1,1,68,14,17,21,195,315,0.09,1100,2143,31,4,7,59,2040,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,130.6,3134
2013-03-05,2013,3,5,2012,3574,0.1,1,68,14,17,21,195,315,0.09,1100,2159,32,4,8,59,2056,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.2,3125
2013-03-06,2013,3,6,2012,3590,0.1,1,68,14,17,21,195,315,0.09,1100,2175,32,4,8,59,2072,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,129.9,3117
2013-03-07,2013,3,7,2012,3614,0.1,1,68,14,17,21,195,315,0.09,1100,2199,32,4,8,59,2096,100,18,25,80,2291,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,129.4,3104
2013-03-08,2013,3,8,2012,3614,0.1,1,68,14,17,21,195,315,0.09,1100,2199,32,4,8,59,2096,100,18,25,80,2291,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,129.4,3104
2013-03-09,2013,3,9,2012,3590,0.1,1,68,14,17,21,195,315,0.09,1100,2175,32,4,8,59,2072,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,129.9,3117
2013-03-10,2013,3,10,2012,3558,0.1,1,68,14,17,21,195,315,0.09,1100,2143,31,4,7,59,2040,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,130.6,3134
2013-03-11,2013,3,11,2012,3544,0.16,2,59,11,12,13,144,239,0.07,1100,2205,41,7,13,66,2077,100,18,25,80,2221,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,130.9,3142
2013-03-12,2013,3,12,2012,3528,0.16,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
2013-03-13,2013,3,13,2012,3528,0.16,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
2013-03-14,2013,3,14,2012,3511,0.16,2,59,11,12,13,144,239,0.07,1100,2172,41,7,13,66,2044,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
2013-03-15,2013,3,15,2012,3498,0.16,2,59,11,12,13,144,239,0.07,1100,2159,41,7,13,67,2031,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3166
2013-03-16,2013,3,16,2012,3478,0.16,2,59,11,12,13,144,239,0.07,1100,2139,41,7,13,67,2011,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.4,3178
2013-03-17,2013,3,17,2012,3457,0.16,2,59,11,12,13,144,239,0.07,1100,2118,41,7,13,67,1990,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,132.9,3189
2013-03-18,2013,3,18,2012,3411,0.16,2,59,11,12,13,144,239,0.07,1100,2072,41,7,13,67,1944,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.9,3214
2013-03-19,2013,3,19,2012,3346,0.16,2,59,11,12,13,144,239,0.07,1100,2007,41,7,13,67,1879,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,135.4,3249
2013-03-20,2013,3,20,2012,3289,0.16,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,136.7,3280
2013-03-21,2013,3,21,2012,3222,0.25,2,59,11,12,13,144,239,0.07,1100,1883,41,7,13,67,1755,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.2,3316
2013-03-22,2013,3,22,2012,3171,0.25,2,59,11,12,13,144,239,0.08,1100,1832,41,7,13,67,1704,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,3344
2013-03-23,2013,3,23,2012,3171,0.25,2,59,11,12,13,144,239,0.08,1100,1832,41,7,13,67,1704,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,3344
2013-03-24,2013,3,24,2012,3156,0.25,2,59,11,12,13,144,239,0.08,1100,1817,41,7,13,67,1689,100,18,25,80,1833,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.0,36.0,36.0,36.0,139.7,3352
2013-03-25,2013,3,25,2012,3138,0.25,2,59,11,12,13,144,239,0.08,1100,1799,41,7,13,67,1671,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.2,3363
2013-03-26,2013,3,26,2012,3132,0.25,2,59,11,12,13,144,239,0.08,1100,1793,41,7,13,67,1665,100,18,25,80,1809,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.3,3367
2013-03-27,2013,3,27,2012,3108,0.25,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3382
2013-03-28,2013,3,28,2012,3110,0.25,2,59,11,12,13,144,239,0.08,1100,1771,41,7,13,67,1643,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,3381
2013-03-29,2013,3,29,2012,3096,0.25,2,59,11,12,13,144,239,0.08,1100,1757,41,7,13,67,1629,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.2,3389
2013-03-30,2013,3,30,2012,3096,0.25,2,59,11,12,13,144,239,0.08,1100,1757,41,7,13,67,1629,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.2,3389
2013-03-31,2013,3,31,2012,3056,0.25,2,59,11,12,13,144,239,0.08,1100,1717,41,7,13,67,1589,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,3414
2013-04-01,2013,4,1,2012,3040,0.44,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.7,3424
2013-04-02,2013,4,2,2012,3016,0.44,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.3,3439
2013-04-03,2013,4,3,2012,3016,0.44,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.3,3439
2013-04-04,2013,4,4,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-04-05,2013,4,5,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-04-06,2013,4,6,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-04-07,2013,4,7,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-04-08,2013,4,8,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-04-09,2013,4,9,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-04-10,2013,4,10,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-04-11,2013,4,11,2012,2995,0.52,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,3452
2013-04-12,2013,4,12,2012,3030,0.52,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3430
2013-04-13,2013,4,13,2012,3056,0.52,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,3414
2013-04-14,2013,4,14,2012,3040,0.52,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.7,3424
2013-04-15,2013,4,15,2012,3040,0.52,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.7,3424
2013-04-16,2013,4,16,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,3405
2013-04-17,2013,4,17,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,3405
2013-04-18,2013,4,18,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,3405
2013-04-19,2013,4,19,2012,3096,0.52,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.2,3389
2013-04-20,2013,4,20,2012,3096,0.52,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.2,3389
2013-04-21,2013,4,21,2012,3096,0.45,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.2,3389
2013-04-22,2013,4,22,2012,3071,0.45,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,3405
2013-04-23,2013,4,23,2012,3071,0.45,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,3405
2013-04-24,2013,4,24,2012,3056,0.45,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,3414
2013-04-25,2013,4,25,2012,3056,0.45,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,3414
2013-04-26,2013,4,26,2012,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.7,3424
2013-04-27,2013,4,27,2012,3030,0.45,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3430
2013-04-28,2013,4,28,2012,2975,0.45,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,144.4,3465
2013-04-29,2013,4,29,2012,2962,0.45,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
2013-04-30,2013,4,30,2012,2939,0.45,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.4,3489
2013-05-01,2013,5,1,2012,2913,0.42,3,55,13,13,17,178,276,0.09,1100,1537,45,5,12,63,1412,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
2013-05-02,2013,5,2,2012,2876,0.42,3,55,13,13,17,178,276,0.1,1100,1500,45,5,12,63,1375,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.2,3531
2013-05-03,2013,5,3,2012,2830,0.42,3,55,13,13,17,178,276,0.1,1100,1454,45,5,12,63,1329,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,3563
2013-05-04,2013,5,4,2012,2783,0.42,3,55,13,13,17,178,276,0.1,1100,1407,45,5,12,63,1282,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.7,3593
2013-05-05,2013,5,5,2012,2750,0.42,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3615
2013-05-06,2013,5,6,2012,2711,0.42,3,55,13,13,17,178,276,0.1,1100,1335,45,5,12,63,1210,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,151.7,3641
2013-05-07,2013,5,7,2012,2677,0.42,3,55,13,13,17,178,276,0.1,1100,1301,45,5,12,63,1176,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.7,3664
2013-05-08,2013,5,8,2012,2629,0.42,3,55,13,13,17,178,276,0.1,1100,1253,44,5,12,63,1128,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,154.0,3696
2013-05-09,2013,5,9,2012,2593,0.42,3,55,13,13,17,178,276,0.11,1100,1217,45,5,12,63,1092,100,18,25,80,1270,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3720
2013-05-10,2013,5,10,2012,2553,0.42,3,55,13,13,17,178,276,0.11,1100,1177,45,4,11,63,1052,100,18,25,80,1230,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3747
2013-05-11,2013,5,11,2012,2479,0.41,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.2,3796
2013-05-12,2013,5,12,2012,2479,0.41,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.2,3796
2013-05-13,2013,5,13,2012,2397,0.41,3,55,13,13,17,178,276,0.12,1100,1021,45,5,12,62,896,100,18,25,79,1074,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3851
2013-05-14,2013,5,14,2012,2353,0.41,3,55,13,13,17,178,276,0.12,1100,977,45,5,12,60,855,100,18,25,77,1033,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.7,3880
2013-05-15,2013,5,15,2012,2320,0.41,3,55,13,13,17,178,276,0.12,1100,944,45,5,12,58,824,100,18,25,75,1002,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.6,3902
2013-05-16,2013,5,16,2012,2275,0.41,3,55,13,13,17,178,276,0.12,1100,899,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3932
2013-05-17,2013,5,17,2012,2224,0.41,3,55,13,13,17,178,276,0.12,1100,848,45,5,12,52,734,100,18,25,69,912,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.1,3963
