Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2013-05-18,2013,5,18,2012,2179,0.41,3,55,13,13,17,178,276,0.13,1100,803,45,5,12,49,692,100,18,25,66,870,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.3,3990
2013-05-19,2013,5,19,2012,2157,0.41,3,55,13,13,17,178,276,0.13,1100,781,45,5,12,48,671,100,18,25,65,849,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.8,4004
2013-05-20,2013,5,20,2012,2109,0.41,3,55,13,13,17,178,276,0.13,1100,733,45,5,12,45,626,100,18,25,62,804,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4033
2013-05-21,2013,5,21,2012,2083,0.48,3,55,13,13,17,178,276,0.13,1100,707,45,5,12,43,601,100,18,25,60,779,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,4049
2013-05-22,2013,5,22,2012,2029,0.48,3,55,13,13,17,178,276,0.14,1100,653,45,5,12,40,550,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4082
2013-05-23,2013,5,23,2012,1975,0.48,3,55,13,13,17,178,276,0.14,1100,599,45,5,12,36,500,100,18,25,53,678,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,4121
2013-05-24,2013,5,24,2012,1957,0.48,3,55,13,13,17,178,276,0.14,1100,581,45,4,11,35,483,100,18,25,52,661,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,4135
2013-05-25,2013,5,25,2012,1901,0.48,3,55,13,13,17,178,276,0.15,1100,525,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
2013-05-26,2013,5,26,2012,1850,0.48,3,55,13,13,17,178,276,0.15,1100,474,44,5,12,29,383,100,18,25,46,561,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.9,44.9,44.9,44.9,176.0,4223
2013-05-27,2013,5,27,2012,1788,0.48,3,55,13,13,17,178,276,0.15,1100,412,45,5,12,25,325,100,18,25,42,503,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,4275
2013-05-28,2013,5,28,2012,1726,0.48,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2013-05-29,2013,5,29,2012,1666,0.48,3,55,13,13,17,178,276,0.17,1100,290,44,5,12,17,210,100,18,25,34,388,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2013-05-30,2013,5,30,2012,1621,0.48,3,55,13,13,17,178,276,0.17,1100,245,45,5,11,15,168,100,18,24,32,346,1242,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.8,4411
2013-05-31,2013,5,31,2012,1570,0.48,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,12,129,93,18,22,29,307,1234,275,275,275,275,990.0,969.7,0.9,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.7,4456
2013-06-01,2013,6,1,2012,1536,0.55,3,53,12,12,13,120,210,0.14,1100,226,47,6,12,13,146,100,18,24,26,266,1242,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.6,4479
2013-06-02,2013,6,2,2012,1483,0.55,3,53,12,12,13,120,210,0.14,1100,173,43,6,9,10,103,96,18,21,23,223,1236,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4524
2013-06-03,2013,6,3,2012,1448,0.55,3,53,12,12,13,120,210,0.14,1100,138,34,6,7,8,81,87,18,19,21,201,1225,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4559
2013-06-04,2013,6,4,2012,1424,0.55,3,53,12,12,13,120,210,0.15,1100,114,28,5,6,7,65,81,18,18,20,185,1218,275,275,275,275,990.0,969.2,0.87,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.9,4582
2013-06-05,2013,6,5,2012,1346,0.55,3,53,12,12,13,120,210,0.16,1100,36,9,2,2,2,20,62,14,14,15,140,1190,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
2013-06-06,2013,6,6,2012,1256,0.55,3,53,12,12,13,120,210,0.17,1046,0,0,0,0,0,0,53,12,12,13,120,1123,261,261,261,261,990.0,968.7,0.73,0.53,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4550
2013-06-07,2013,6,7,2012,1198,0.55,3,53,12,12,13,120,210,0.18,988,0,0,0,0,0,0,53,12,12,13,120,1065,247,247,247,247,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.7,4385
2013-06-08,2013,6,8,2012,1148,0.55,3,53,12,12,13,120,210,0.18,938,0,0,0,0,0,0,53,12,12,13,120,1015,234,234,234,234,990.0,968.4,0.58,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.7,4217
2013-06-09,2013,6,9,2012,1120,0.55,3,53,12,12,13,120,210,0.19,910,0,0,0,0,0,0,53,12,12,13,120,987,227,227,227,227,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.6,4119
2013-06-10,2013,6,10,2012,1086,0.55,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.5,3996
2013-06-11,2013,6,11,2012,1062,0.6900000000000001,3,53,12,12,13,120,210,0.2,852,0,0,0,0,0,0,53,12,12,13,120,929,213,213,213,213,990.0,968.1,0.51,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.6,3901
2013-06-12,2013,6,12,2012,1036,0.6900000000000001,3,53,12,12,13,120,210,0.2,826,0,0,0,0,0,0,53,12,12,13,120,903,206,206,206,206,990.0,968.0,0.48,0.34,989.2,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,40.5,40.5,40.5,40.5,158.1,3795
2013-06-13,2013,6,13,2012,998,0.6900000000000001,3,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,262,262,262,0,990.0,967.9,0.45,0.32,989.2,3,21.1,21.1,21.1,21.3,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
2013-06-14,2013,6,14,2012,972,0.6900000000000001,3,53,12,12,13,120,210,0.22,762,0,0,0,0,0,0,53,12,12,13,120,839,254,254,254,0,990.0,967.8,0.42,0.31,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,50.6,50.6,50.6,0.0,144.6,3470
2013-06-15,2013,6,15,2012,958,0.6900000000000001,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,249,249,249,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
2013-06-16,2013,6,16,2012,958,0.6900000000000001,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,249,249,249,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
2013-06-17,2013,6,17,2012,933,0.6900000000000001,3,53,12,12,13,120,210,0.22,723,0,0,0,0,0,0,53,12,12,13,120,800,241,241,241,0,990.0,967.6,0.39,0.28,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3421
2013-06-18,2013,6,18,2012,906,0.6900000000000001,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,232,232,232,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.3,3318
2013-06-19,2013,6,19,2012,879,0.6900000000000001,3,53,12,12,13,120,210,0.24,669,0,0,0,0,0,0,53,12,12,13,120,746,223,223,223,0,990.0,967.4,0.35,0.25,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.9,3212
2013-06-20,2013,6,20,2012,853,0.6900000000000001,3,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,967.3,0.34,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3106
2013-06-21,2013,6,21,2012,838,0.6900000000000001,3,53,12,12,13,120,210,0.25,628,0,0,0,0,0,0,53,12,12,13,120,705,209,209,209,0,990.0,967.3,0.33,0.22,989.5,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,43.1,43.1,43.1,0.0,126.7,3041
2013-06-22,2013,6,22,2012,820,0.6900000000000001,3,53,12,12,13,120,210,0.26,610,0,0,0,0,0,0,53,12,12,13,120,687,203,203,203,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.5,2965
2013-06-23,2013,6,23,2012,798,0.6900000000000001,3,53,12,12,13,120,210,0.26,588,0,0,0,0,0,0,53,12,12,13,120,665,196,196,196,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,40.7,40.7,40.7,0.0,119.3,2864
2013-06-24,2013,6,24,2012,783,0.6900000000000001,3,53,12,12,13,120,210,0.27,573,0,0,0,0,0,0,53,12,12,13,120,650,191,191,191,0,990.0,967.0,0.3,0.18,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.3,2792
2013-06-25,2013,6,25,2012,756,0.6900000000000001,3,53,12,12,13,120,210,0.28,546,0,0,0,0,0,0,53,12,12,13,120,623,273,273,0,0,990.0,966.9,0.28,0.17,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,56.9,56.9,0.0,0.0,96.4,2313
2013-06-26,2013,6,26,2012,736,0.6900000000000001,3,53,12,12,13,120,210,0.29,526,0,0,0,0,0,0,53,12,12,13,120,603,263,263,0,0,990.0,966.8,0.27,0.15,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
2013-06-27,2013,6,27,2012,721,0.6900000000000001,3,53,12,12,13,120,210,0.29,511,0,0,0,0,0,0,53,12,12,13,120,588,255,255,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
2013-06-28,2013,6,28,2012,702,0.6900000000000001,3,53,12,12,13,120,210,0.3,492,0,0,0,0,0,0,53,12,12,13,120,569,246,246,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
2013-06-29,2013,6,29,2012,677,0.6900000000000001,3,53,12,12,13,120,210,0.31,467,0,0,0,0,0,0,53,12,12,13,120,544,233,233,0,0,990.0,966.6,0.24,0.12,989.6,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
2013-06-30,2013,6,30,2012,657,0.6900000000000001,3,53,12,12,13,120,210,0.32,447,0,0,0,0,0,0,53,12,12,13,120,524,223,223,0,0,990.0,966.5,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,48.1,48.1,0.0,0.0,94.3,2264
2013-07-01,2013,7,1,2012,638,0.62,3,50,10,9,9,108,186,0.29,452,0,0,0,0,0,0,50,10,9,9,108,521,226,226,0,0,990.0,966.5,0.22,0.11,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.7,2297
2013-07-02,2013,7,2,2012,632,0.62,3,50,10,9,9,108,186,0.29,446,0,0,0,0,0,0,50,10,9,9,108,515,223,223,0,0,990.0,966.4,0.22,0.11,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.6,2270
2013-07-03,2013,7,3,2012,619,0.62,3,50,10,9,9,108,186,0.3,433,0,0,0,0,0,0,50,10,9,9,108,502,216,216,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
2013-07-04,2013,7,4,2012,604,0.62,3,50,10,9,9,108,186,0.31,418,0,0,0,0,0,0,50,10,9,9,108,487,209,209,0,0,990.0,966.3,0.21,0.1,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2135
2013-07-05,2013,7,5,2012,586,0.62,3,50,10,9,9,108,186,0.32,400,0,0,0,0,0,0,50,10,9,9,108,469,200,200,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2051
2013-07-06,2013,7,6,2012,569,0.62,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.0,966.2,0.2,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,82.0,1967
2013-07-07,2013,7,7,2012,561,0.62,3,50,10,9,9,108,186,0.33,375,0,0,0,0,0,0,50,10,9,9,108,444,187,187,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,1924
2013-07-08,2013,7,8,2012,553,0.62,3,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.5,1884
2013-07-09,2013,7,9,2012,542,0.62,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,76.0,1824
2013-07-10,2013,7,10,2012,536,0.62,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,1794
2013-07-11,2013,7,11,2012,536,0.61,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,1794
2013-07-12,2013,7,12,2012,536,0.61,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,1794
2013-07-13,2013,7,13,2012,517,0.61,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
2013-07-14,2013,7,14,2012,517,0.61,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1693
2013-07-15,2013,7,15,2012,512,0.61,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.18,0.05,989.8,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1671
2013-07-16,2013,7,16,2012,481,0.61,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1515
2013-07-17,2013,7,17,2012,475,0.61,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2013-07-18,2013,7,18,2012,466,0.61,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
2013-07-19,2013,7,19,2012,466,0.61,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
2013-07-20,2013,7,20,2012,462,0.61,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1417
2013-07-21,2013,7,21,2012,458,0.62,3,50,10,9,9,108,186,0.41,272,0,0,0,0,0,0,50,10,9,9,108,341,272,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
2013-07-22,2013,7,22,2012,447,0.62,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
2013-07-23,2013,7,23,2012,432,0.62,3,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
2013-07-24,2013,7,24,2012,427,0.62,3,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
2013-07-25,2013,7,25,2012,420,0.62,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2013-07-26,2013,7,26,2012,417,0.62,3,50,10,9,9,108,186,0.45,231,0,0,0,0,0,0,50,10,9,9,108,300,231,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
2013-07-27,2013,7,27,2012,414,0.62,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
2013-07-28,2013,7,28,2012,410,0.62,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2013-07-29,2013,7,29,2012,410,0.62,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2013-07-30,2013,7,30,2012,410,0.62,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2013-07-31,2013,7,31,2012,410,0.62,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2013-08-01,2013,8,1,2012,410,0.62,3,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,255,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
2013-08-02,2013,8,2,2012,403,0.62,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,248,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2013-08-03,2013,8,3,2012,403,0.62,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,248,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2013-08-04,2013,8,4,2012,398,0.62,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
2013-08-05,2013,8,5,2012,392,0.62,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
2013-08-06,2013,8,6,2012,385,0.62,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
2013-08-07,2013,8,7,2012,385,0.62,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
2013-08-08,2013,8,8,2012,378,0.62,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2013-08-09,2013,8,9,2012,378,0.62,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2013-08-10,2013,8,10,2012,373,0.62,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
2013-08-11,2013,8,11,2012,373,0.5700000000000001,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
2013-08-12,2013,8,12,2012,366,0.5700000000000001,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2013-08-13,2013,8,13,2012,362,0.5700000000000001,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2013-08-14,2013,8,14,2012,354,0.5700000000000001,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2013-08-15,2013,8,15,2012,350,0.5700000000000001,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2013-08-16,2013,8,16,2012,348,0.5700000000000001,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2013-08-17,2013,8,17,2012,345,0.5700000000000001,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
2013-08-18,2013,8,18,2012,341,0.5700000000000001,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
2013-08-19,2013,8,19,2012,341,0.5700000000000001,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.8,1002
2013-08-20,2013,8,20,2012,340,0.5700000000000001,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2013-08-21,2013,8,21,2012,340,0.56,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2013-08-22,2013,8,22,2012,335,0.56,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
2013-08-23,2013,8,23,2012,335,0.56,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
2013-08-24,2013,8,24,2012,333,0.56,3,47,8,6,5,89,155,0.47,178,0,0,0,0,0,0,47,8,6,5,89,239,178,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.9,957
2013-08-25,2013,8,25,2012,330,0.56,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,939
2013-08-26,2013,8,26,2012,326,0.56,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
2013-08-27,2013,8,27,2012,324,0.56,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
2013-08-28,2013,8,28,2012,312,0.56,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
2013-08-29,2013,8,29,2012,312,0.56,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
2013-08-30,2013,8,30,2012,305,0.56,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
2013-08-31,2013,8,31,2012,305,0.56,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
2013-09-01,2013,9,1,2012,299,0.55,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,982
2013-09-02,2013,9,2,2012,299,0.55,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,982
2013-09-03,2013,9,3,2012,295,0.55,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
2013-09-04,2013,9,4,2012,295,0.55,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
2013-09-05,2013,9,5,2012,295,0.55,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
2013-09-06,2013,9,6,2012,295,0.55,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
2013-09-07,2013,9,7,2012,282,0.55,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
2013-09-08,2013,9,8,2012,276,0.55,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2013-09-09,2013,9,9,2012,276,0.55,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2013-09-10,2013,9,10,2012,274,0.55,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,838
2013-09-11,2013,9,11,2012,271,0.58,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2013-09-12,2013,9,12,2012,271,0.58,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2013-09-13,2013,9,13,2012,264,0.58,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2013-09-14,2013,9,14,2012,261,0.58,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2013-09-15,2013,9,15,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2013-09-16,2013,9,16,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2013-09-17,2013,9,17,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2013-09-18,2013,9,18,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2013-09-19,2013,9,19,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2013-09-20,2013,9,20,2012,256,0.58,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2013-09-21,2013,9,21,2012,251,0.59,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2013-09-22,2013,9,22,2012,251,0.59,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2013-09-23,2013,9,23,2012,246,0.59,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2013-09-24,2013,9,24,2012,246,0.59,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2013-09-25,2013,9,25,2012,243,0.59,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
2013-09-26,2013,9,26,2012,243,0.59,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
2013-09-27,2013,9,27,2012,236,0.59,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2013-09-28,2013,9,28,2012,234,0.59,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
2013-09-29,2013,9,29,2012,234,0.59,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
2013-09-30,2013,9,30,2012,232,0.59,3,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
2013-10-01,2013,10,1,2013,232,0.61,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
2013-10-02,2013,10,2,2013,232,0.61,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
2013-10-03,2013,10,3,2013,232,0.61,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
2013-10-04,2013,10,4,2013,232,0.61,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
2013-10-05,2013,10,5,2013,230,0.61,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,715
2013-10-06,2013,10,6,2013,224,0.61,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2013-10-07,2013,10,7,2013,223,0.61,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2013-10-08,2013,10,8,2013,223,0.61,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2013-10-09,2013,10,9,2013,223,0.61,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2013-10-10,2013,10,10,2013,220,0.61,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
2013-10-11,2013,10,11,2013,213,0.59,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
2013-10-12,2013,10,12,2013,209,0.59,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,599
2013-10-13,2013,10,13,2013,203,0.59,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-14,2013,10,14,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-15,2013,10,15,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-16,2013,10,16,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-17,2013,10,17,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-18,2013,10,18,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-19,2013,10,19,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-20,2013,10,20,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-21,2013,10,21,2013,200,0.6900000000000001,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-22,2013,10,22,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-23,2013,10,23,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-24,2013,10,24,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-25,2013,10,25,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-26,2013,10,26,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-27,2013,10,27,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-28,2013,10,28,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2013-10-29,2013,10,29,2013,204,0.6900000000000001,3,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.7,569
2013-10-30,2013,10,30,2013,208,0.6900000000000001,3,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,594
2013-10-31,2013,10,31,2013,209,0.6900000000000001,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,599
2013-11-01,2013,11,1,2013,209,0.72,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,771
2013-11-02,2013,11,2,2013,213,0.72,4,29,4,2,2,30,67,0.31,146,0,0,0,0,0,0,29,4,2,2,30,181,146,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
2013-11-03,2013,11,3,2013,220,0.72,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2013-11-04,2013,11,4,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2013-11-05,2013,11,5,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2013-11-06,2013,11,6,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2013-11-07,2013,11,7,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2013-11-08,2013,11,8,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2013-11-09,2013,11,9,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2013-11-10,2013,11,10,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2013-11-11,2013,11,11,2013,223,0.65,3,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
2013-11-12,2013,11,12,2013,226,0.65,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2013-11-13,2013,11,13,2013,234,0.65,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
2013-11-14,2013,11,14,2013,246,0.65,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2013-11-15,2013,11,15,2013,248,0.65,3,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
2013-11-16,2013,11,16,2013,249,0.65,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
2013-11-17,2013,11,17,2013,249,0.65,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.2,843
2013-11-18,2013,11,18,2013,250,0.65,3,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
2013-11-19,2013,11,19,2013,251,0.65,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,850
2013-11-20,2013,11,20,2013,251,0.65,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2013-11-21,2013,11,21,2013,259,0.59,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,898
2013-11-22,2013,11,22,2013,277,0.59,3,36,5,3,2,47,93,0.33,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.0,1007
2013-11-23,2013,11,23,2013,271,0.59,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
2013-11-24,2013,11,24,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2013-11-25,2013,11,25,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2013-11-26,2013,11,26,2013,283,0.59,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
2013-11-27,2013,11,27,2013,291,0.59,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
2013-11-28,2013,11,28,2013,301,0.59,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1138
2013-11-29,2013,11,29,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2013-11-30,2013,11,30,2013,324,0.59,3,36,5,3,2,47,93,0.29,231,0,0,0,0,0,0,36,5,3,2,47,275,231,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
2013-12-01,2013,12,1,2013,340,0.5700000000000001,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
2013-12-02,2013,12,2,2013,350,0.5700000000000001,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.5,0.0,0.0,0.0,48.2,1156
2013-12-03,2013,12,3,2013,366,0.5700000000000001,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,262,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2013-12-04,2013,12,4,2013,381,0.5700000000000001,3,38,5,4,3,54,104,0.27,277,0,0,0,0,0,0,38,5,4,3,54,324,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
2013-12-05,2013,12,5,2013,392,0.5700000000000001,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1503
2013-12-06,2013,12,6,2013,392,0.5700000000000001,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1503
2013-12-07,2013,12,7,2013,414,0.5700000000000001,3,38,5,4,3,54,104,0.25,310,0,0,0,0,0,0,38,5,4,3,54,357,155,155,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1616
2013-12-08,2013,12,8,2013,432,0.5700000000000001,3,38,5,4,3,54,104,0.24,328,0,0,0,0,0,0,38,5,4,3,54,375,164,164,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
2013-12-09,2013,12,9,2013,444,0.5700000000000001,3,38,5,4,3,54,104,0.23,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
2013-12-10,2013,12,10,2013,447,0.5700000000000001,3,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.3,1784
2013-12-11,2013,12,11,2013,447,0.27,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1705
2013-12-12,2013,12,12,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
2013-12-13,2013,12,13,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
2013-12-14,2013,12,14,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
2013-12-15,2013,12,15,2013,466,0.27,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,1805
2013-12-16,2013,12,16,2013,475,0.27,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,1853
2013-12-17,2013,12,17,2013,481,0.27,2,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.3,40.3,0.0,0.0,78.7,1889
2013-12-18,2013,12,18,2013,498,0.27,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,1978
2013-12-19,2013,12,19,2013,517,0.27,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2074
2013-12-20,2013,12,20,2013,536,0.27,2,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2166
2013-12-21,2013,12,21,2013,600,0.28,2,42,7,5,3,61,118,0.2,482,0,0,0,0,0,0,42,7,5,3,61,536,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
2013-12-22,2013,12,22,2013,721,0.28,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.5,2988
2013-12-23,2013,12,23,2013,708,0.28,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.5,41.5,41.5,0.0,122.0,2928
2013-12-24,2013,12,24,2013,708,0.28,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.5,41.5,41.5,0.0,122.0,2928
2013-12-25,2013,12,25,2013,721,0.28,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.5,2988
2013-12-26,2013,12,26,2013,749,0.28,2,42,7,5,3,61,118,0.16,631,0,0,0,0,0,0,42,7,5,3,61,685,210,210,210,0,990.0,966.9,0.32,0.22,989.5,3,22.3,22.3,22.3,22.6,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.6,3110
2013-12-27,2013,12,27,2013,760,0.28,2,42,7,5,3,61,118,0.16,642,0,0,0,0,0,0,42,7,5,3,61,696,214,214,214,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.4,3153
2013-12-28,2013,12,28,2013,760,0.28,2,42,7,5,3,61,118,0.16,642,0,0,0,0,0,0,42,7,5,3,61,696,214,214,214,0,990.0,966.9,0.32,0.23,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.4,3153
2013-12-29,2013,12,29,2013,785,0.28,2,42,7,5,3,61,118,0.15,667,0,0,0,0,0,0,42,7,5,3,61,721,222,222,222,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.9,3262
2013-12-30,2013,12,30,2013,798,0.28,2,42,7,5,3,61,118,0.15,680,0,0,0,0,0,0,42,7,5,3,61,734,226,226,226,0,990.0,967.1,0.34,0.26,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,138.0,3312
2013-12-31,2013,12,31,2013,808,0.28,2,42,7,5,3,61,118,0.15,690,0,0,0,0,0,0,42,7,5,3,61,744,230,230,230,0,990.0,967.1,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.8,3355
2014-01-01,2014,1,1,2013,808,0.08,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.0,967.1,0.34,0.24,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.5,3205
2014-01-02,2014,1,2,2013,808,0.08,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.0,967.1,0.34,0.24,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.5,3205
2014-01-03,2014,1,3,2013,785,0.08,1,49,8,7,5,81,150,0.19,635,0,0,0,0,0,0,49,8,7,5,81,699,211,211,211,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.5,3108
2014-01-04,2014,1,4,2013,760,0.08,1,49,8,7,5,81,150,0.2,610,0,0,0,0,0,0,49,8,7,5,81,674,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.0,2998
2014-01-05,2014,1,5,2013,760,0.08,1,49,8,7,5,81,150,0.2,610,0,0,0,0,0,0,49,8,7,5,81,674,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.0,2998
2014-01-06,2014,1,6,2013,749,0.08,1,49,8,7,5,81,150,0.2,599,0,0,0,0,0,0,49,8,7,5,81,663,199,199,199,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.1,2954
2014-01-07,2014,1,7,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.1,41.1,41.1,0.0,120.5,2891
2014-01-08,2014,1,8,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.1,41.1,41.1,0.0,120.5,2891
2014-01-09,2014,1,9,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.1,41.1,41.1,0.0,120.5,2891
