Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2016-07-16,2016,7,16,2015,472,0.65,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
2016-07-17,2016,7,17,2015,475,0.65,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2016-07-18,2016,7,18,2015,471,0.65,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
2016-07-19,2016,7,19,2015,466,0.65,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
2016-07-20,2016,7,20,2015,458,0.65,3,50,10,9,9,108,186,0.41,272,0,0,0,0,0,0,50,10,9,9,108,341,272,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,59.8,0.0,0.0,0.0,48.2,1156
2016-07-21,2016,7,21,2015,447,0.58,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
2016-07-22,2016,7,22,2015,444,0.58,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2016-07-23,2016,7,23,2015,440,0.58,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
2016-07-24,2016,7,24,2015,436,0.58,3,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
2016-07-25,2016,7,25,2015,427,0.58,3,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
2016-07-26,2016,7,26,2015,420,0.58,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2016-07-27,2016,7,27,2015,414,0.58,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
2016-07-28,2016,7,28,2015,410,0.58,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2016-07-29,2016,7,29,2015,403,0.58,3,50,10,9,9,108,186,0.46,217,0,0,0,0,0,0,50,10,9,9,108,286,217,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
2016-07-30,2016,7,30,2015,398,0.58,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1138
2016-07-31,2016,7,31,2015,392,0.58,3,50,10,9,9,108,186,0.47,206,0,0,0,0,0,0,50,10,9,9,108,275,206,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
2016-08-01,2016,8,1,2015,392,0.62,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
2016-08-02,2016,8,2,2015,390,0.62,3,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,235,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
2016-08-03,2016,8,3,2015,381,0.62,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2016-08-04,2016,8,4,2015,378,0.62,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2016-08-05,2016,8,5,2015,378,0.62,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2016-08-06,2016,8,6,2015,366,0.62,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2016-08-07,2016,8,7,2015,362,0.62,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2016-08-08,2016,8,8,2015,354,0.62,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2016-08-09,2016,8,9,2015,350,0.62,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2016-08-10,2016,8,10,2015,348,0.62,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2016-08-11,2016,8,11,2015,348,0.68,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2016-08-12,2016,8,12,2015,348,0.68,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2016-08-13,2016,8,13,2015,345,0.68,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
2016-08-14,2016,8,14,2015,340,0.68,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
2016-08-15,2016,8,15,2015,335,0.68,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
2016-08-16,2016,8,16,2015,330,0.68,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,939
2016-08-17,2016,8,17,2015,324,0.68,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.8,907
2016-08-18,2016,8,18,2015,312,0.68,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
2016-08-19,2016,8,19,2015,312,0.68,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
2016-08-20,2016,8,20,2015,312,0.68,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
2016-08-21,2016,8,21,2015,312,0.74,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1071
2016-08-22,2016,8,22,2015,312,0.74,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1071
2016-08-23,2016,8,23,2015,305,0.74,4,39,7,5,4,60,115,0.38,190,0,0,0,0,0,0,39,7,5,4,60,241,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
2016-08-24,2016,8,24,2015,301,0.74,4,39,7,5,4,60,115,0.38,186,0,0,0,0,0,0,39,7,5,4,60,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
2016-08-25,2016,8,25,2015,299,0.74,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,999
2016-08-26,2016,8,26,2015,295,0.74,4,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.9,980
2016-08-27,2016,8,27,2015,291,0.74,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,955
2016-08-28,2016,8,28,2015,291,0.74,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,955
2016-08-29,2016,8,29,2015,291,0.74,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,955
2016-08-30,2016,8,30,2015,288,0.74,4,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.1,937
2016-08-31,2016,8,31,2015,282,0.74,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,899
2016-09-01,2016,9,1,2015,276,0.67,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2016-09-02,2016,9,2,2015,276,0.67,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
2016-09-03,2016,9,3,2015,274,0.67,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,838
2016-09-04,2016,9,4,2015,271,0.67,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2016-09-05,2016,9,5,2015,267,0.67,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
2016-09-06,2016,9,6,2015,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2016-09-07,2016,9,7,2015,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2016-09-08,2016,9,8,2015,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2016-09-09,2016,9,9,2015,259,0.67,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2016-09-10,2016,9,10,2015,251,0.67,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
2016-09-11,2016,9,11,2015,246,0.71,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,838
2016-09-12,2016,9,12,2015,243,0.71,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
2016-09-13,2016,9,13,2015,240,0.71,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2016-09-14,2016,9,14,2015,236,0.71,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
2016-09-15,2016,9,15,2015,236,0.71,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
2016-09-16,2016,9,16,2015,234,0.71,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2016-09-17,2016,9,17,2015,234,0.71,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,772
2016-09-18,2016,9,18,2015,232,0.71,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2016-09-19,2016,9,19,2015,232,0.71,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2016-09-20,2016,9,20,2015,230,0.71,4,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2016-09-21,2016,9,21,2015,226,0.74,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
2016-09-22,2016,9,22,2015,224,0.74,4,34,6,4,3,44,91,0.4,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2016-09-23,2016,9,23,2015,223,0.74,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2016-09-24,2016,9,24,2015,223,0.74,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2016-09-25,2016,9,25,2015,223,0.74,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2016-09-26,2016,9,26,2015,223,0.74,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2016-09-27,2016,9,27,2015,220,0.74,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
2016-09-28,2016,9,28,2015,220,0.74,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
2016-09-29,2016,9,29,2015,216,0.74,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
2016-09-30,2016,9,30,2015,213,0.74,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,655
2016-10-01,2016,10,1,2016,209,0.73,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2016-10-02,2016,10,2,2016,208,0.73,4,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,732
2016-10-03,2016,10,3,2016,203,0.73,4,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
2016-10-04,2016,10,4,2016,201,0.73,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
2016-10-05,2016,10,5,2016,200,0.73,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2016-10-06,2016,10,6,2016,200,0.73,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2016-10-07,2016,10,7,2016,196,0.73,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
2016-10-08,2016,10,8,2016,195,0.73,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,655
2016-10-09,2016,10,9,2016,190,0.73,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2016-10-10,2016,10,10,2016,190,0.73,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2016-10-11,2016,10,11,2016,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2016-10-12,2016,10,12,2016,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2016-10-13,2016,10,13,2016,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2016-10-14,2016,10,14,2016,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
2016-10-15,2016,10,15,2016,191,0.84,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
2016-10-16,2016,10,16,2016,187,0.84,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2016-10-17,2016,10,17,2016,184,0.84,4,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
2016-10-18,2016,10,18,2016,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2016-10-19,2016,10,19,2016,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2016-10-20,2016,10,20,2016,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
2016-10-21,2016,10,21,2016,179,0.89,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,566
2016-10-22,2016,10,22,2016,178,0.89,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
2016-10-23,2016,10,23,2016,178,0.89,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
2016-10-24,2016,10,24,2016,178,0.89,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
2016-10-25,2016,10,25,2016,178,0.89,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
2016-10-26,2016,10,26,2016,176,0.89,4,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2016-10-27,2016,10,27,2016,176,0.89,4,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2016-10-28,2016,10,28,2016,173,0.89,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.2,531
2016-10-29,2016,10,29,2016,173,0.89,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.2,531
2016-10-30,2016,10,30,2016,166,0.89,4,31,4,3,2,33,73,0.44,93,0,0,0,0,0,0,31,4,3,2,33,131,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.7,497
2016-10-31,2016,10,31,2016,166,0.89,4,31,4,3,2,33,73,0.44,93,0,0,0,0,0,0,31,4,3,2,33,131,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.7,497
2016-11-01,2016,11,1,2016,164,0.9,4,29,4,2,2,30,67,0.41,97,0,0,0,0,0,0,29,4,2,2,30,132,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.4,513
2016-11-02,2016,11,2,2016,163,0.9,4,29,4,2,2,30,67,0.41,96,0,0,0,0,0,0,29,4,2,2,30,131,96,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.1,507
2016-11-03,2016,11,3,2016,163,0.9,4,29,4,2,2,30,67,0.41,96,0,0,0,0,0,0,29,4,2,2,30,131,96,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.1,507
2016-11-04,2016,11,4,2016,159,0.9,4,29,4,2,2,30,67,0.42,92,0,0,0,0,0,0,29,4,2,2,30,127,92,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.4,489
2016-11-05,2016,11,5,2016,156,0.9,4,29,4,2,2,30,67,0.43,89,0,0,0,0,0,0,29,4,2,2,30,124,89,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.5,0.0,0.0,0.0,19.8,475
2016-11-06,2016,11,6,2016,163,0.9,4,29,4,2,2,30,67,0.41,96,0,0,0,0,0,0,29,4,2,2,30,131,96,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.1,507
2016-11-07,2016,11,7,2016,164,0.9,4,29,4,2,2,30,67,0.41,97,0,0,0,0,0,0,29,4,2,2,30,132,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.4,513
2016-11-08,2016,11,8,2016,166,0.9,4,29,4,2,2,30,67,0.4,99,0,0,0,0,0,0,29,4,2,2,30,134,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.9,526
2016-11-09,2016,11,9,2016,166,0.9,4,29,4,2,2,30,67,0.4,99,0,0,0,0,0,0,29,4,2,2,30,134,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.9,526
2016-11-10,2016,11,10,2016,166,0.9,4,29,4,2,2,30,67,0.4,99,0,0,0,0,0,0,29,4,2,2,30,134,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.9,526
2016-11-11,2016,11,11,2016,178,0.95,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
2016-11-12,2016,11,12,2016,181,0.95,5,23,4,2,2,19,50,0.28,131,0,0,0,0,0,0,23,4,2,2,19,160,131,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
2016-11-13,2016,11,13,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,759
2016-11-14,2016,11,14,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,759
2016-11-15,2016,11,15,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,759
2016-11-16,2016,11,16,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,759
2016-11-17,2016,11,17,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,759
2016-11-18,2016,11,18,2016,193,0.95,5,23,4,2,2,19,50,0.26,143,0,0,0,0,0,0,23,4,2,2,19,172,143,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
2016-11-19,2016,11,19,2016,195,0.95,5,23,4,2,2,19,50,0.26,145,0,0,0,0,0,0,23,4,2,2,19,174,145,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2016-11-20,2016,11,20,2016,200,0.95,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
2016-11-21,2016,11,21,2016,203,0.93,5,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
2016-11-22,2016,11,22,2016,196,0.93,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
2016-11-23,2016,11,23,2016,196,0.93,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
2016-11-24,2016,11,24,2016,196,0.93,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
2016-11-25,2016,11,25,2016,200,0.93,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
2016-11-26,2016,11,26,2016,203,0.93,5,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
2016-11-27,2016,11,27,2016,209,0.93,5,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
2016-11-28,2016,11,28,2016,216,0.93,5,23,4,2,2,19,50,0.23,166,0,0,0,0,0,0,23,4,2,2,19,195,166,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
2016-11-29,2016,11,29,2016,223,0.93,5,23,4,2,2,19,50,0.22,173,0,0,0,0,0,0,23,4,2,2,19,202,173,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.2,25.3,25.3,25.3,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.5,948
2016-11-30,2016,11,30,2016,226,0.93,5,23,4,2,2,19,50,0.22,176,0,0,0,0,0,0,23,4,2,2,19,205,176,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,970
2016-12-01,2016,12,1,2016,236,0.93,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.6,973
2016-12-02,2016,12,2,2016,251,0.93,5,26,4,3,2,24,59,0.23,192,0,0,0,0,0,0,26,4,3,2,24,225,192,0,0,0,990.0,964.7,0.12,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
2016-12-03,2016,12,3,2016,264,0.93,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1125
2016-12-04,2016,12,4,2016,276,0.93,5,26,4,3,2,24,59,0.21,217,0,0,0,0,0,0,26,4,3,2,24,250,217,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
2016-12-05,2016,12,5,2016,288,0.93,5,26,4,3,2,24,59,0.2,229,0,0,0,0,0,0,26,4,3,2,24,262,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2016-12-06,2016,12,6,2016,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,1156
2016-12-07,2016,12,7,2016,301,0.93,5,26,4,3,2,24,59,0.2,242,0,0,0,0,0,0,26,4,3,2,24,275,242,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
2016-12-08,2016,12,8,2016,305,0.93,5,26,4,3,2,24,59,0.19,246,0,0,0,0,0,0,26,4,3,2,24,279,246,0,0,0,990.0,964.9,0.13,0.02,989.8,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
2016-12-09,2016,12,9,2016,312,0.93,5,26,4,3,2,24,59,0.19,253,0,0,0,0,0,0,26,4,3,2,24,286,253,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
2016-12-10,2016,12,10,2016,324,0.93,5,26,4,3,2,24,59,0.18,265,0,0,0,0,0,0,26,4,3,2,24,298,265,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
2016-12-11,2016,12,11,2016,324,0.77,4,31,5,3,2,36,77,0.24,247,0,0,0,0,0,0,31,5,3,2,36,286,247,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
2016-12-12,2016,12,12,2016,312,0.77,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,235,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2016-12-13,2016,12,13,2016,312,0.77,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,235,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2016-12-14,2016,12,14,2016,324,0.77,4,31,5,3,2,36,77,0.24,247,0,0,0,0,0,0,31,5,3,2,36,286,247,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
2016-12-15,2016,12,15,2016,330,0.77,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
2016-12-16,2016,12,16,2016,335,0.77,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
2016-12-17,2016,12,17,2016,341,0.77,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
2016-12-18,2016,12,18,2016,378,0.77,4,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1575
2016-12-19,2016,12,19,2016,390,0.77,4,31,5,3,2,36,77,0.2,313,0,0,0,0,0,0,31,5,3,2,36,352,156,156,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1638
2016-12-20,2016,12,20,2016,403,0.77,4,31,5,3,2,36,77,0.19,326,0,0,0,0,0,0,31,5,3,2,36,365,163,163,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
2016-12-21,2016,12,21,2016,414,0.7000000000000001,4,31,5,3,2,36,77,0.19,337,0,0,0,0,0,0,31,5,3,2,36,376,168,168,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1764
2016-12-22,2016,12,22,2016,420,0.7000000000000001,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1796
2016-12-23,2016,12,23,2016,432,0.7000000000000001,4,31,5,3,2,36,77,0.18,355,0,0,0,0,0,0,31,5,3,2,36,394,177,177,0,0,990.0,965.5,0.17,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.5,1858
2016-12-24,2016,12,24,2016,440,0.7000000000000001,4,31,5,3,2,36,77,0.17,363,0,0,0,0,0,0,31,5,3,2,36,402,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
2016-12-25,2016,12,25,2016,447,0.7000000000000001,4,31,5,3,2,36,77,0.17,370,0,0,0,0,0,0,31,5,3,2,36,409,185,185,0,0,990.0,965.6,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,1942
2016-12-26,2016,12,26,2016,462,0.7000000000000001,4,31,5,3,2,36,77,0.17,385,0,0,0,0,0,0,31,5,3,2,36,424,192,192,0,0,990.0,965.7,0.19,0.08,989.7,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.2,2020
2016-12-27,2016,12,27,2016,481,0.7000000000000001,4,31,5,3,2,36,77,0.16,404,0,0,0,0,0,0,31,5,3,2,36,443,202,202,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2115
2016-12-28,2016,12,28,2016,531,0.7000000000000001,4,31,5,3,2,36,77,0.14,454,0,0,0,0,0,0,31,5,3,2,36,493,227,227,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
2016-12-29,2016,12,29,2016,586,0.7000000000000001,4,31,5,3,2,36,77,0.13,509,0,0,0,0,0,0,31,5,3,2,36,548,254,254,0,0,990.0,966.2,0.24,0.14,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
2016-12-30,2016,12,30,2016,466,0.7000000000000001,4,31,5,3,2,36,77,0.17,389,0,0,0,0,0,0,31,5,3,2,36,428,194,194,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,85.0,2039
2016-12-31,2016,12,31,2016,458,0.7000000000000001,4,31,5,3,2,36,77,0.17,381,0,0,0,0,0,0,31,5,3,2,36,420,190,190,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.5,42.5,0.0,0.0,83.4,2000
2017-01-01,2017,1,1,2016,458,0.39,2,46,7,6,4,76,139,0.3,319,0,0,0,0,0,0,46,7,6,4,76,378,159,159,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
2017-01-02,2017,1,2,2016,462,0.39,2,46,7,6,4,76,139,0.3,323,0,0,0,0,0,0,46,7,6,4,76,382,161,161,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
2017-01-03,2017,1,3,2016,475,0.39,2,46,7,6,4,76,139,0.29,336,0,0,0,0,0,0,46,7,6,4,76,395,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
2017-01-04,2017,1,4,2016,506,0.39,2,46,7,6,4,76,139,0.27,367,0,0,0,0,0,0,46,7,6,4,76,426,183,183,0,0,990.0,965.9,0.19,0.07,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1904
2017-01-05,2017,1,5,2016,561,0.39,2,46,7,6,4,76,139,0.25,422,0,0,0,0,0,0,46,7,6,4,76,481,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
2017-01-06,2017,1,6,2016,604,0.39,2,46,7,6,4,76,139,0.23,465,0,0,0,0,0,0,46,7,6,4,76,524,232,232,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
2017-01-07,2017,1,7,2016,569,0.39,2,46,7,6,4,76,139,0.24,430,0,0,0,0,0,0,46,7,6,4,76,489,215,215,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
2017-01-08,2017,1,8,2016,565,0.39,2,46,7,6,4,76,139,0.25,426,0,0,0,0,0,0,46,7,6,4,76,485,213,213,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.4,2194
2017-01-09,2017,1,9,2016,572,0.39,2,46,7,6,4,76,139,0.24,433,0,0,0,0,0,0,46,7,6,4,76,492,216,216,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2229
2017-01-10,2017,1,10,2016,677,0.39,2,46,7,6,4,76,139,0.21,538,0,0,0,0,0,0,46,7,6,4,76,597,269,269,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.9,56.9,0.0,0.0,96.4,2313
2017-01-11,2017,1,11,2016,736,0.47,3,41,6,4,3,66,120,0.16,616,0,0,0,0,0,0,41,6,4,3,66,667,205,205,205,0,990.0,966.8,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.8,3044
2017-01-12,2017,1,12,2016,794,0.47,3,41,6,4,3,66,120,0.15,674,0,0,0,0,0,0,41,6,4,3,66,725,224,224,224,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.1,3289
2017-01-13,2017,1,13,2016,869,0.47,3,41,6,4,3,66,120,0.14,749,0,0,0,0,0,0,41,6,4,3,66,800,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
2017-01-14,2017,1,14,2016,927,0.47,3,41,6,4,3,66,120,0.13,807,0,0,0,0,0,0,41,6,4,3,66,858,269,269,269,0,990.0,967.6,0.44,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
2017-01-15,2017,1,15,2016,927,0.47,3,41,6,4,3,66,120,0.13,807,0,0,0,0,0,0,41,6,4,3,66,858,269,269,269,0,990.0,967.6,0.44,0.33,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
2017-01-16,2017,1,16,2016,1025,0.47,3,41,6,4,3,66,120,0.12,905,0,0,0,0,0,0,41,6,4,3,66,956,226,226,226,226,990.0,968.0,0.53,0.38,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.4,4162
2017-01-17,2017,1,17,2016,1025,0.47,3,41,6,4,3,66,120,0.12,905,0,0,0,0,0,0,41,6,4,3,66,956,226,226,226,226,990.0,968.0,0.53,0.38,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.4,4162
2017-01-18,2017,1,18,2016,972,0.47,3,41,6,4,3,66,120,0.12,852,0,0,0,0,0,0,41,6,4,3,66,903,213,213,213,213,990.0,967.8,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,3970
2017-01-19,2017,1,19,2016,972,0.47,3,41,6,4,3,66,120,0.12,852,0,0,0,0,0,0,41,6,4,3,66,903,213,213,213,213,990.0,967.8,0.48,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,3970
2017-01-20,2017,1,20,2016,989,0.47,3,41,6,4,3,66,120,0.12,869,0,0,0,0,0,0,41,6,4,3,66,920,217,217,217,217,990.0,967.9,0.5,0.36,989.1,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4032
2017-01-21,2017,1,21,2016,1024,0.14,2,46,7,6,4,76,139,0.14,885,0,0,0,0,0,0,46,7,6,4,76,944,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.3,43.3,43.3,43.3,169.9,4076
2017-01-22,2017,1,22,2016,1025,0.14,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,169.9,4078
2017-01-23,2017,1,23,2016,1045,0.14,2,46,7,6,4,76,139,0.13,906,0,0,0,0,0,0,46,7,6,4,76,965,226,226,226,226,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,173.0,4151
2017-01-24,2017,1,24,2016,1045,0.14,2,46,7,6,4,76,139,0.13,906,0,0,0,0,0,0,46,7,6,4,76,965,226,226,226,226,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,173.0,4151
2017-01-25,2017,1,25,2016,1054,0.14,2,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.4,4185
2017-01-26,2017,1,26,2016,1054,0.14,2,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.4,4185
2017-01-27,2017,1,27,2016,1086,0.14,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4301
2017-01-28,2017,1,28,2016,1093,0.14,2,46,7,6,4,76,139,0.13,954,0,0,0,0,0,0,46,7,6,4,76,1013,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.2,4324
2017-01-29,2017,1,29,2016,1086,0.14,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4301
2017-01-30,2017,1,30,2016,1086,0.14,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4301
2017-01-31,2017,1,31,2016,1086,0.14,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.2,4301
2017-02-01,2017,2,1,2016,1093,0.17,2,49,8,7,5,93,162,0.15,931,0,0,0,0,0,0,49,8,7,5,93,995,232,232,232,232,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,176.1,4226
2017-02-02,2017,2,2,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2017-02-03,2017,2,3,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2017-02-04,2017,2,4,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2017-02-05,2017,2,5,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2017-02-06,2017,2,6,2016,1110,0.17,2,49,8,7,5,93,162,0.15,948,0,0,0,0,0,0,49,8,7,5,93,1012,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.6,4287
2017-02-07,2017,2,7,2016,1110,0.17,2,49,8,7,5,93,162,0.15,948,0,0,0,0,0,0,49,8,7,5,93,1012,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.6,4287
2017-02-08,2017,2,8,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2017-02-09,2017,2,9,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2017-02-10,2017,2,10,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,4246
2017-02-11,2017,2,11,2016,1080,0.25,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.2,4180
2017-02-12,2017,2,12,2016,1148,0.25,2,49,8,7,5,93,162,0.14,986,0,0,0,0,0,0,49,8,7,5,93,1050,246,246,246,246,990.0,968.4,0.63,0.42,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.1,4417
2017-02-13,2017,2,13,2016,1173,0.25,2,49,8,7,5,93,162,0.14,1011,0,0,0,0,0,0,49,8,7,5,93,1075,252,252,252,252,990.0,968.4,0.66,0.45,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.8,47.8,47.8,47.8,187.2,4492
2017-02-14,2017,2,14,2016,1184,0.25,2,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.0,968.5,0.68,0.47,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.6,4525
2017-02-15,2017,2,15,2016,1238,0.25,2,49,8,7,5,93,162,0.13,1076,0,0,0,0,0,0,49,8,7,5,93,1140,269,269,269,269,990.0,968.7,0.76,0.6,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
2017-02-16,2017,2,16,2016,1198,0.25,2,49,8,7,5,93,162,0.14,1036,0,0,0,0,0,0,49,8,7,5,93,1100,259,259,259,259,990.0,968.5,0.7,0.51,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,190.2,4565
2017-02-17,2017,2,17,2016,1213,0.25,2,49,8,7,5,93,162,0.13,1051,0,0,0,0,0,0,49,8,7,5,93,1115,262,262,262,262,990.0,968.6,0.72,0.54,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4604
2017-02-18,2017,2,18,2016,1256,0.25,2,49,8,7,5,93,162,0.13,1094,0,0,0,0,0,0,49,8,7,5,93,1158,273,273,273,273,990.0,968.7,0.78,0.63,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2017-02-19,2017,2,19,2016,1256,0.25,2,49,8,7,5,93,162,0.13,1094,0,0,0,0,0,0,49,8,7,5,93,1158,273,273,273,273,990.0,968.7,0.78,0.63,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
2017-02-20,2017,2,20,2016,1309,0.25,2,49,8,7,5,93,162,0.12,1100,47,14,2,2,1,27,63,10,9,6,120,1182,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
2017-02-21,2017,2,21,2016,1346,0.31,2,49,8,7,5,93,162,0.12,1100,84,25,4,3,2,48,74,12,10,7,141,1197,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
2017-02-22,2017,2,22,2016,1390,0.31,2,49,8,7,5,93,162,0.12,1100,128,38,6,5,3,73,87,14,12,8,166,1214,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4610
2017-02-23,2017,2,23,2016,1478,0.31,2,49,8,7,5,93,162,0.11,1100,216,51,10,9,6,139,100,18,16,11,232,1234,275,275,275,275,990.0,969.4,0.9,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.8,4530
2017-02-24,2017,2,24,2016,1390,0.31,2,49,8,7,5,93,162,0.12,1100,128,38,6,5,3,73,87,14,12,8,166,1214,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4610
2017-02-25,2017,2,25,2016,1424,0.31,2,49,8,7,5,93,162,0.11,1100,162,49,8,7,5,93,98,16,14,10,186,1228,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.8,4578
2017-02-26,2017,2,26,2016,1437,0.31,2,49,8,7,5,93,162,0.11,1100,175,50,8,7,5,103,100,16,14,10,196,1231,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4565
2017-02-27,2017,2,27,2016,1590,0.31,2,49,8,7,5,93,162,0.1,1100,328,51,10,14,10,243,100,18,21,15,336,1239,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4437
2017-02-28,2017,2,28,2016,1518,0.31,2,49,8,7,5,93,162,0.11,1100,256,51,10,11,7,176,100,18,18,12,269,1236,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.4,4497
2017-03-01,2017,3,1,2016,1518,0.42,3,49,9,9,9,107,183,0.12,1100,235,51,9,11,11,152,100,18,20,20,259,1238,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,4495
2017-03-02,2017,3,2,2016,1536,0.42,3,49,9,9,9,107,183,0.12,1100,253,51,9,12,12,168,100,18,21,21,275,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.7,4481
2017-03-03,2017,3,3,2016,1570,0.42,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4452
2017-03-04,2017,3,4,2016,1590,0.42,3,49,9,9,9,107,183,0.12,1100,307,51,9,15,15,217,100,18,24,24,324,1242,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.8,4435
2017-03-05,2017,3,5,2016,1590,0.42,3,49,9,9,9,107,183,0.12,1100,307,51,9,15,15,217,100,18,24,24,324,1242,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.8,4435
2017-03-06,2017,3,6,2016,1590,0.42,3,49,9,9,9,107,183,0.12,1100,307,51,9,15,15,217,100,18,24,24,324,1242,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.8,4435
2017-03-07,2017,3,7,2016,1590,0.42,3,49,9,9,9,107,183,0.12,1100,307,51,9,15,15,217,100,18,24,24,324,1242,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.8,4435
2017-03-08,2017,3,8,2016,1612,0.42,3,49,9,9,9,107,183,0.11,1100,329,50,9,16,16,237,100,18,25,25,344,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.1,4418
2017-03-09,2017,3,9,2016,1638,0.42,3,49,9,9,9,107,183,0.11,1100,355,51,9,16,17,261,100,18,25,26,368,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.2,4397
2017-03-10,2017,3,10,2016,1666,0.42,3,49,9,9,9,107,183,0.11,1100,383,51,9,16,18,288,100,18,25,27,395,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,4374
2017-03-11,2017,3,11,2016,1726,0.54,3,49,9,9,9,107,183,0.11,1100,443,51,9,16,21,345,100,18,25,30,452,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
2017-03-12,2017,3,12,2016,1788,0.54,3,49,9,9,9,107,183,0.1,1100,505,51,9,16,24,404,100,18,25,33,511,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,4275
2017-03-13,2017,3,13,2016,1890,0.54,3,49,9,9,9,107,183,0.1,1100,607,51,8,15,29,501,100,18,25,38,608,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,4191
