ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
0.91,228.49298389873036,0.909776595744681,0.01974179380885027,2.0971431042627997,0.009183008999086674,0.6923404255319149,3.5904255319148937,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,92.36170212765957,0.40421167744761133,136.13128177107077,136.13128177107077,,1.0,136.13128177107077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,180.15787751575164,990.0,964.5709579033924,25.429042096607628,0.09911464875634264,0.007321158950540945,989.8935641922931,0.12627723039094552,0.01,0.01,0.01,25.196329058509814,25.31260628890076,25.31260628890076,25.31260628890076,,0.9325204821556936,0.0,0.0,0.0,31.3863207600066,0.0,0.0,0.0,0.674974640000142,0.0,0.0,0.0,0.9702240542623063,0.96,0.96,0.96,30.453671891485794,0.0,0.0,0.0,30.453671891485794,730.888125395659,0.13328277902687602,6.210154025324615e-05
0.915,226.0761173528374,0.9137031250000001,0.019532976539285103,2.2613846359278247,0.010007264698999523,0.652734375,3.5078125,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,89.96875,0.3979542477159355,136.1073673528374,136.1073673528374,,1.0,136.1073673528374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,179.1854923528374,990.0,964.556456704117,25.443543295882975,0.09877146271695919,0.007319126224991111,989.8939094110581,0.12624494592633045,0.01,0.01,0.01,25.21120776101469,25.32745270694102,25.32745270694102,25.32745270694102,,0.9326960397298758,0.0,0.0,0.0,31.402924444032468,0.0,0.0,0.0,0.6753317084738165,0.0,0.0,0.0,0.9703114095821758,0.96,0.96,0.96,30.473362244468216,0.0,0.0,0.0,30.473362244468216,731.3606938672372,0.13479339065210927,6.21556201977746e-05
0.92,223.42505154972855,0.920212543554007,0.01930392445389648,2.119878127531612,0.009489722839059005,0.6974912891986063,3.6550522648083623,34.20905923344948,5.2334494773519165,3.264808362369338,2.3066202090592336,43.35540069686411,88.36933797909407,0.39552907361368905,135.05571357063448,135.05571357063448,,1.0,135.05571357063448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.20905923344948,5.2334494773519165,3.264808362369338,2.3066202090592336,43.35540069686411,177.76303064380522,990.0,964.5405503092983,25.459449690701607,0.09826942913799895,0.0072297356535038675,989.8945008352085,0.12482521332035652,0.01,0.01,0.01,25.229125312589755,25.34395052591011,25.34395052591011,25.34395052591011,,0.9323863423603146,0.0,0.0,0.0,31.17073602154451,0.0,0.0,0.0,0.6703384090654733,0.0,0.0,0.0,0.9701208644206248,0.96,0.96,0.96,30.240429174455688,0.0,0.0,0.0,30.240429174455688,725.7703001869365,0.1353474380210292,6.216681008009198e-05
0.925,220.55126310017718,0.9259811320754716,0.019055629131855288,1.5275290796180554,0.0069254684419529245,0.7067295597484277,3.729559748427673,33.81132075471698,5.176100628930818,3.2452830188679247,2.2264150943396226,42.100628930817614,86.55974842767296,0.39246996671810774,133.99151467250422,133.99151467250422,,1.0,133.99151467250422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.81132075471698,5.176100628930818,3.2452830188679247,2.2264150943396226,42.100628930817614,176.22421907501996,990.0,964.523307578601,25.476692421398884,0.09772633247833498,0.007139278747162769,989.8951343887745,0.12338854480788064,0.01,0.01,0.01,25.24843826536553,25.36182681017341,25.36182681017341,25.36182681017341,,0.9317697203964034,0.0,0.0,0.0,30.932238978758477,0.0,0.0,0.0,0.6652094404034081,0.0,0.0,0.0,0.9700749705514989,0.96,0.96,0.96,30.007267004667774,0.0,0.0,0.0,30.007267004667774,720.1744081120265,0.13605574893461153,6.21702142523635e-05
0.93,217.9204117196903,0.9317831325301206,0.018828323572581157,2.9295085013373123,0.013457898195739781,0.6987951807228916,3.5903614457831323,33.72289156626506,4.9397590361445785,2.9879518072289155,2.2409638554216866,42.373493975903614,86.26506024096386,0.39585288070312574,131.6553514787264,131.6553514787264,,1.0,131.6553514787264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.72289156626506,4.9397590361445785,2.9879518072289155,2.2409638554216866,42.373493975903614,173.30595388836497,990.0,964.5075224703181,25.492477529681867,0.09669638237563363,0.006940704875691709,989.8963629127487,0.12023472449628063,0.01,0.01,0.01,25.268605717934282,25.37884044243056,25.37884044243056,25.37884044243056,,0.9304963223218351,0.0,0.0,0.0,30.378326505911094,0.0,0.0,0.0,0.6532973442131418,0.0,0.0,0.0,0.9700158268055135,0.96,0.96,0.96,29.468042103947887,0.0,0.0,0.0,29.468042103947887,707.2330104947494,0.13522444342064774,6.21309909376199e-05
0.935,213.20676779663532,0.9347022471910112,0.018421064737629268,3.2578525519312347,0.015272018071216215,0.7407303370786517,3.735955056179775,33.43258426966292,5.033707865168539,3.162921348314607,2.252808988764045,41.247191011235955,85.12921348314607,0.3992581185338028,128.07755431348926,128.07755431348926,,1.0,128.07755431348926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.43258426966292,5.033707865168539,3.162921348314607,2.252808988764045,41.247191011235955,169.70676779663535,990.0,964.4792406067797,25.52075939322017,0.09542611327816776,0.006636592116646549,989.8979372946051,0.11540469832321047,0.01,0.01,0.01,25.303291989502146,25.408696687825355,25.408696687825355,25.408696687825355,,0.9285700887090864,0.0,0.0,0.0,29.52968934221648,0.0,0.0,0.0,0.6350470826283113,0.0,0.0,0.0,0.9700377204587711,0.96,0.96,0.96,28.645234947794787,0.0,0.0,0.0,28.645234947794787,687.4856387470749,0.1343593049280193,6.208893579062516e-05
0.94,208.0473455503054,0.9405,0.01797529065554632,2.8841648627214114,0.013848128443010433,0.7432231404958678,3.793388429752066,33.099173553719005,4.950413223140496,3.15702479338843,2.1942148760330578,40.078512396694215,83.47933884297521,0.4012829995510314,124.56800670733023,124.56800670733023,,1.0,124.56800670733023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.099173553719005,4.950413223140496,3.15702479338843,2.1942148760330578,40.078512396694215,165.77461827757816,990.0,964.4482840733019,25.55171592669818,0.09403833062582002,0.006338280570123041,989.8996233888041,0.1106668090548958,0.01,0.01,0.01,25.340672506447333,25.44133931550223,25.44133931550223,25.44133931550223,,0.9264694587274519,0.0,0.0,0.0,28.70130379668242,0.0,0.0,0.0,0.6172323397136004,0.0,0.0,0.0,0.9699410124091582,0.96,0.96,0.96,27.83903439905639,0.0,0.0,0.0,27.83903439905639,668.1368255773533,0.1338033215809837,6.203371080978254e-05
0.945,202.49144384955704,0.9457355371900826,0.017495260748601672,3.035248954885459,0.01499058814184895,0.7464462809917356,3.8264462809917354,32.421487603305785,4.793388429752066,2.9834710743801653,2.15702479338843,38.36363636363637,80.71900826446281,0.3985850352589883,121.77243558509424,121.77243558509424,,1.0,121.77243558509424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.421487603305785,4.793388429752066,2.9834710743801653,2.15702479338843,38.36363636363637,161.97078269253225,990.0,964.4149486630973,25.585051336902655,0.09269583410789121,0.006100657024732965,989.9012035088673,0.10689278803987719,0.01,0.01,0.01,25.379362057730134,25.47625484577001,25.47625484577001,25.47625484577001,,0.6674948933642093,0.0,0.0,0.0,21.23152940448064,0.0,0.0,0.0,0.4565920302038848,0.0,0.0,0.0,0.9671900826446281,0.96,0.96,0.96,20.594583522346223,0.0,0.0,0.0,20.594583522346223,494.2700045363093,0.10171165423877022,4.474667156449403e-05
0.95,201.21168483071457,0.9514780487804878,0.017384689569373724,0.8442459790434754,0.004194955635068997,0.7468780487804879,3.8341463414634145,32.69268292682927,4.853658536585366,3.078048780487805,2.097560975609756,38.609756097560975,81.33170731707317,0.404207429075262,119.87997751364139,119.87997751364139,,1.0,119.87997751364139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.69268292682927,4.853658536585366,3.078048780487805,2.097560975609756,38.609756097560975,160.50436775754383,990.0,964.4072701089842,25.592729891015768,0.09217828888280309,0.005939798088659477,989.9018819130285,0.10433796964341585,0.009999999999999998,0.009999999999999998,0.009999999999999998,25.390273834400865,25.48461180404428,25.48461180404428,25.48461180404428,,0.5130994524775883,0.0,0.0,0.0,16.73215044656527,0.0,0.0,0.0,0.3598311923992531,0.0,0.0,0.0,0.9655121951219513,0.96,0.96,0.96,16.23018593316831,0.0,0.0,0.0,16.23018593316831,389.5244623960395,0.08066588109283529,3.4399801391658675e-05
0.955,200.38283799847173,0.9555648854961831,0.017313077203067895,0.987006584478996,0.004925556518203297,0.7918320610687023,3.946564885496183,32.038167938931295,4.885496183206107,3.068702290076336,2.2213740458015265,37.541984732824424,79.7557251908397,0.3980079522374576,120.62711280763205,120.62711280763205,,1.0,120.62711280763205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.038167938931295,4.885496183206107,3.068702290076336,2.2213740458015265,37.541984732824424,160.61947921984577,990.0,964.4022970279908,25.597702972009206,0.09221891543825192,0.006003304588648644,989.9017777799731,0.10534660229030321,0.01,0.01,0.01,25.39413414969202,25.48948075198232,25.48948075198232,25.48948075198232,,0.511870862386127,0.0,0.0,0.0,16.848737839174817,0.0,0.0,0.0,0.36233844815429717,0.0,0.0,0.0,0.9654961832061068,0.96,0.96,0.96,16.343275703999574,0.0,0.0,0.0,16.343275703999574,392.23861689598976,0.08157142295663931,3.432187605177651e-05
0.96,198.31195673665317,0.9599112426035502,0.01713415306204679,1.2283684399458652,0.00619608397649512,0.7837869822485207,3.923076923076923,31.502958579881657,4.42603550295858,2.893491124260355,2.0532544378698225,35.49112426035503,76.36686390532545,0.3850800179326837,121.94509283132774,121.94509283132774,,1.0,121.94509283132774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.502958579881657,4.42603550295858,2.893491124260355,2.0532544378698225,35.49112426035503,160.76757803842833,990.0,964.4033922464015,25.596607753598377,0.09227118429788352,0.006115332890662803,989.9016134828114,0.10712587532229241,0.01,0.01,0.01,25.391095361087554,25.488221236409842,25.488221236409842,25.488221236409842,,0.6931347268611389,0.0,0.0,0.0,22.163919779396135,0.0,0.0,0.0,0.4766434361160459,0.0,0.0,0.0,0.9674556213017751,0.9599999999999999,0.9599999999999999,0.9599999999999999,21.49900218601425,0.0,0.0,0.0,21.49900218601425,515.9760524643419,0.10843068133939868,4.648560664095134e-05
0.965,195.06383986170027,0.9657527472527472,0.016853515764050843,0.9694776627539412,0.004968988958849299,0.8066483516483517,4.087912087912088,31.197802197802197,4.626373626373627,3.0384615384615383,2.065934065934066,34.69230769230769,75.62087912087912,0.38766575997093106,119.44296074082119,119.44296074082119,,1.0,119.44296074082119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.197802197802197,4.626373626373627,3.0384615384615383,2.065934065934066,34.69230769230769,158.30559810345852,990.0,964.4098723202766,25.590127679723427,0.0914022720076412,0.005902651662969754,989.9026950763293,0.10374799700010853,0.01,0.01,0.01,25.389074759052704,25.48282275605281,25.48282275605281,25.48282275605281,,0.7087756904201867,0.0,0.0,0.0,22.139967976576692,0.0,0.0,0.0,0.4761283435822944,0.0,0.0,0.0,0.9676373626373626,0.96,0.96,0.96,21.47576893727939,0.0,0.0,0.0,21.47576893727939,515.4184544947053,0.11010100647337831,4.753234903846969e-05
0.97,193.18933614594428,0.9703118279569893,0.016691558643009516,0.8367796837426248,0.004330150919891285,0.8397311827956989,4.268817204301075,29.71505376344086,4.360215053763441,2.8978494623655915,2.053763440860215,31.134408602150536,70.16129032258064,0.36316922177814354,123.02804582336363,123.02804582336363,,1.0,123.02804582336363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.71505376344086,4.360215053763441,2.8978494623655915,2.053763440860215,31.134408602150536,160.00116410293353,990.0,964.413621327708,25.58637867229194,0.092000692049549,0.006207383894985868,989.9017919240554,0.10858786186154089,0.01,0.01,0.01,25.379582734485858,25.478170596347393,25.478170596347393,25.478170596347393,,0.8527256283237651,0.0,0.0,0.0,26.533307391152345,0.0,0.0,0.0,0.5706087611000504,0.0,0.0,0.0,0.9691935483870967,0.96,0.96,0.96,25.73730816941777,0.0,0.0,0.0,25.73730816941777,617.6953960660265,0.13322547170322172,5.7180036100121486e-05
0.975,190.440246227034,0.9755344827586206,0.016454037274015704,2.0879826312985195,0.01096604683511746,0.8918103448275863,4.491379310344827,28.81896551724138,4.517241379310345,2.956896551724138,2.0689655172413794,29.482758620689655,67.84482758620689,0.35628399098318553,122.59541864082712,122.59541864082712,,1.0,122.59541864082712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.81896551724138,4.517241379310345,2.956896551724138,2.0689655172413794,29.482758620689655,158.888522089103,990.0,964.4191195075459,25.58088049245408,0.09160800472227833,0.006170610584470244,989.9022213846932,0.10800381516511656,0.009999999999999998,0.009999999999999998,0.009999999999999998,25.37509806198223,25.473101877147343,25.473101877147343,25.473101877147343,,0.8470856482850745,0.0,0.0,0.0,26.348916700404367,0.0,0.0,0.0,0.5666433699011693,0.0,0.0,0.0,0.9691379310344828,0.96,0.96,0.96,25.558449199392236,0.0,0.0,0.0,25.558449199392236,613.4027807854136,0.13420102843060788,5.679030099276144e-05
0.98,185.6438966315343,0.9798511904761905,0.01603963266896448,2.397495899659667,0.012947801219719604,0.8976190476190476,4.511904761904762,28.017857142857142,4.333333333333333,2.7083333333333335,2.0238095238095237,27.75,64.83333333333333,0.34941747029962505,120.81056329820095,120.81056329820095,,1.0,120.81056329820095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.017857142857142,4.333333333333333,2.7083333333333335,2.0238095238095237,27.75,155.87008710772474,990.0,964.4287122067369,25.5712877932631,0.09054270146153136,0.006018897880347056,989.9034384006582,0.10559426045257123,0.01,0.01,0.01,25.369131933468648,25.46472619392122,25.46472619392122,25.46472619392122,,0.8919455285997858,0.0,0.0,0.0,27.060356742413212,0.0,0.0,0.0,0.5819431557508217,0.0,0.0,0.0,0.9696428571428571,0.96,0.96,0.96,26.24854604014081,0.0,0.0,0.0,26.24854604014081,629.9651049633794,0.14135840440874764,5.978865881455917e-05
0.985,175.26066542742777,0.9851778846153846,0.015142521492929701,1.918049182822295,0.010903408569285195,0.9203846153846154,4.6826923076923075,26.66826923076923,4.2548076923076925,2.5240384615384617,2.0240384615384617,25.22596153846154,60.69711538461539,0.3460785755865471,114.5635500428124,114.5635500428124,,1.0,114.5635500428124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.66826923076923,4.2548076923076925,2.5240384615384617,2.0240384615384617,25.22596153846154,148.01066542742777,990.0,964.449478669145,25.550521330854863,0.08776885753404584,0.005487901753638994,989.9067432407123,0.09716079255779665,0.01,0.01,0.01,25.360103779009386,25.44726457156718,25.44726457156718,25.44726457156718,,0.8994507716072154,0.0,0.0,0.0,25.800417737526708,0.0,0.0,0.0,0.5548476932801443,0.0,0.0,0.0,0.9695964192392424,0.9600000000000001,0.9600000000000001,0.9600000000000001,25.022746778104228,0.0,0.0,0.0,25.022746778104228,600.5459226745014,0.1428783121510938,6.026113703744426e-05
0.99,165.02529503784825,0.9904592592592592,0.01425818549127004,2.0917228178928218,0.012640638322697096,0.9442222222222222,4.859259259259259,25.37037037037037,4.2518518518518515,2.325925925925926,2.0,22.651851851851852,56.6,0.34303777859150986,108.42529503784826,108.42529503784826,,1.0,108.42529503784826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.37037037037037,4.2518518518518515,2.325925925925926,2.0,22.651851851851852,140.37344318599642,990.0,964.4699494099243,25.530050590075714,0.08507343497002187,0.004966150078217051,989.9099604149517,0.08887414830109512,0.01,0.01,0.01,25.35113685672637,25.430011005027463,25.430011005027463,25.430011005027463,,0.9196493997273792,0.0,0.0,0.0,24.793123373120142,0.0,0.0,0.0,0.5331854488843041,0.0,0.0,0.0,0.9689995636655572,0.96,0.96,0.96,24.02802614221397,0.0,0.0,0.0,24.02802614221397,576.6726274131352,0.14558528483769,6.154308341721593e-05
0.995,148.85716030026725,0.9950297619047619,0.012861258649943046,2.5879035665660752,0.017188683167849973,0.9761309523809525,4.994047619047619,25.083333333333332,4.488095238095238,2.488095238095238,2.0,22.089285714285715,56.148809523809526,0.3787351456910569,92.70835077645772,92.70835077645772,,1.0,92.70835077645772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.083333333333332,4.488095238095238,2.488095238095238,2.0,22.089285714285715,124.76787458598153,990.0,964.4936951991212,25.506304800878656,0.07956572543909946,0.003630209815998862,989.916804064745,0.06765627354821789,0.01,0.01,0.01,25.35545259207534,25.413108865623556,25.413108865623556,25.413108865623556,,0.9114494126292747,0.0,0.0,0.0,21.055835394040752,0.0,0.0,0.0,0.45281366438797316,0.0,0.0,0.0,0.9658376730097815,0.96,0.96,0.96,20.347832981444544,0.0,0.0,0.0,20.347832981444544,488.3479915546691,0.13627410576331728,6.080656422596002e-05
1.0,117.3184951383061,0.99883,0.010136317979949586,1.2806247255674534,0.015760056437434417,0.9425,4.8,25.18,4.1,2.1,2.0,22.88,56.26,0.48335768662425993,61.0584951383061,59.61774717393125,1.0,0.9,59.61774717393125,0.0,0.0,0.0,1.4407479643748562,0.5495636565141203,0.07426535898839463,0.044559215393036776,0.029706143595357847,0.7426535898839463,25.72956365651412,4.174265358988395,2.144559215393037,2.029706143595358,23.62265358988395,91.6661354048268,990.0,964.5,25.5,0.07132470877286495,0.00124250850978411,989.9274327827173,0.029733958684807146,0.01,0.01,0.01,25.397698824032528,25.417432782717334,25.417432782717334,25.417432782717334,1.0,0.49733711353883014,0.0,0.0,0.0,8.891065643552407,0.0,0.0,0.0,0.1912057127645679,0.0,0.0,0.0,0.96,0.96,0.96,0.96,8.53542301781031,0.0,0.0,0.0,8.53542301781031,204.85015242744745,0.06900298124833579,3.668818518404259e-05
