MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1924.1,116.38241501778096,0.9986774193548387,1924.0,10.0,1924.0,1.0,0.5379583545580013,0.02035959819785189,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,66.51612903225806,0.5785530571318876,49.866285985522886,45.21871190689431,1.0,0.6774193548387096,45.21871190689431,0.0,0.0,0.0,4.647574078628568,1.7727859887552266,0.2395656741561117,0.143739404493667,0.09582626966244466,2.3956567415611167,29.966334375851996,4.562146319317402,2.466320049654957,2.0958262696624446,32.073076096399824,82.21351265171869,990.0,964.5,25.5,0.07125361326973731,0.0009645582540214806,989.9277818284762,0.025319454622694387,0.01,0.01,0.01,25.40246237385353,25.417781828476222,25.417781828476222,25.417781828476222,1.0,0.33069340612989073,0.0,0.0,0.0,6.045597923064819,0.0,0.0,0.0,0.1300128585605337,0.0,0.0,0.0,0.96,0.96,0.96,0.96,5.803774006142225,0.0,0.0,0.0,5.803774006142225,0.04626577761744218,3.240716993916702e-05,16.782441659656183,0.0,1,0,4318.007860569815,14.40747964374856,31,0.03224318892301236
1924.11,153.9800922319655,0.9917666666666667,1924.0,11.0,1924.0,2.0,2.2917513363831366,0.014462080559375822,23.0,4.0,2.0,2.0,19.0,50.0,0.3294490448170421,103.9800922319655,103.9800922319655,,1.0,103.9800922319655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.9800922319655,990.0,964.480203615666,25.519796384333915,0.08246408246524152,0.004588307839717017,989.912947609695,0.08287312451315339,0.01,0.01,0.01,25.34987086951581,25.422743994028963,25.422743994028963,25.422743994028963,,0.9235202322514884,0.0,0.0,0.0,23.887552504058878,0.0,0.0,0.0,0.5137108065389006,0.0,0.0,0.0,0.9666637836863506,0.9599999999999999,0.9599999999999999,0.9599999999999999,23.10337722582555,0.0,0.0,0.0,23.10337722582555,0.148869491625064,6.165005575435761e-05,31.834525136364032,17.49665493550704,1,1,16634.431602594395,78.24515030123536,30,0.12835209569903083
1924.12,275.67719818744825,0.8312903225806452,1924.0,12.0,1924.0,3.0,9.228880240730861,0.030062078643262085,26.0,4.0,3.0,2.0,24.0,59.0,0.22121467439422202,216.67719818744825,216.67719818744825,,1.1290322580645162,196.09673785136377,20.580460336084506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,249.67719818744825,990.0,964.8008860567483,25.199113943251792,0.12365050050147432,0.017820958408747936,989.8585285410898,0.20650504529552452,0.029073944034359242,0.01,0.01,24.851137439046042,25.028568540307205,25.047642484341562,25.047642484341562,,0.9508892840691099,0.12163549176688399,0.0,0.0,45.47206258319005,4.6304033288825455,0.0,0.0,0.9778938189933343,0.09957856621252785,0.0,0.0,0.9775158233349335,0.9616129032258064,0.96,0.96,43.002835651640886,4.5052471236913805,0.0,0.0,47.50808277533226,0.17140163133204708,6.120233851852222e-05,83.5808160471917,30.10614406157197,2,1,35346.013584847205,133.89523707448373,31,0.26393379319629034
1925.01,692.7386733693182,0.4581612903225806,1925.0,1.0,1924.0,4.0,41.218566350011514,0.05263550936345966,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.15882613169764423,587.899963691899,587.899963691899,,2.5161290322580645,232.65198630399024,232.65198630399024,67.8915098440002,54.704481239918245,0.0,0.0,0.0,0.0,0.0,0.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,634.7064153048021,990.0,966.6375282308157,23.36247176918416,0.31047346183018965,0.19446217157736234,989.4950643665924,0.25473515696176297,0.25473515696176297,0.08117696089808439,0.06772931099225117,22.60280097881486,22.60280097881486,22.776359174878532,22.789806824784367,,0.9555022350353589,0.9555022350353589,0.27730667693959005,0.21571911745469877,49.185959226759714,49.185959226759714,13.278935812784129,10.510028469542219,1.057762564016338,1.057762564016338,0.2855685121028845,0.22602211762456384,0.9797346601655477,0.9797346601655477,0.965764434747091,0.964516129032258,46.60710737629859,46.60710737629859,12.99617796315645,10.284381724127384,116.49477443988101,0.16901976876793187,5.5860739213873304e-05,192.8,75.18148385994414,4,2,86672.11218327149,344.8577719356288,31,0.6471931913326724
1925.02,1193.6784517725653,0.2782142857142857,1925.0,2.0,1924.0,5.0,24.86516631802503,0.02026369014726578,49.0,8.0,7.0,5.0,93.0,162.0,0.13644386908653705,1031.6784517725653,1011.1068679077072,,4.0,252.7767169769268,252.7767169769268,252.7767169769268,252.7767169769268,20.57158386485827,6.140514808456418,1.0158806846843589,0.888895599098814,0.6349254279277243,11.891367344690952,55.14051480845642,9.015880684684358,7.888895599098815,5.634925427927724,104.89136734469095,1083.1521589999468,990.0,968.5094070159264,21.490592984073626,0.6747708089757813,0.4724384164423367,988.8527907745819,0.27532775326620984,0.27532775326620984,0.27532775326620984,0.27532775326620984,20.068056005389284,20.068056005389284,20.068056005389284,20.068056005389284,,0.9548770768357925,0.9548770768357925,0.9548770768357925,0.9548770768357925,47.4529132073525,47.4529132073525,47.4529132073525,47.4529132073525,1.0204927571473656,1.0204927571473656,1.0204927571473656,1.0204927571473656,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.486943420346584,46.486943420346584,46.486943420346584,46.486943420346584,185.94777368138634,0.15641752181649315,5.114199121576113e-05,192.8,178.20989253835273,4,4,124956.90391389161,945.711819429938,28,1.0330431871188128
1925.03,1926.269331614232,0.1917741935483871,1925.0,3.0,1924.0,6.0,70.36235849713344,0.030997464742956143,49.0,9.0,9.0,9.0,107.0,183.0,0.10594222347166098,1743.269331614232,1100.0,,4.0,275.0,275.0,275.0,275.0,643.2693316142321,43.042585956329305,7.715594832371151,10.941301818713088,26.477312813633713,555.0925361931847,92.0425859563293,16.71559483237115,19.94130181871309,35.47731281363371,662.0925361931849,1228.6994826074135,990.0,970.6211405681804,19.37885943181948,0.8963367776801963,0.648,988.4556632223198,0.28,0.28,0.28,0.28,17.554522654139284,17.554522654139284,17.554522654139284,17.554522654139284,,0.9481199576354428,0.9481199576354428,0.9481199576354428,0.9481199576354428,44.922980081711714,44.922980081711714,44.922980081711714,44.922980081711714,0.9660855931550906,0.9660855931550906,0.9660855931550906,0.9660855931550906,0.9778358999434767,0.9778358999434767,0.9778358999434767,0.9778358999434767,43.94694822358616,43.94694822358616,43.94694822358616,43.94694822358616,175.78779289434465,0.10515483296303364,4.439085679150117e-05,192.5207245851049,133.00078242377398,4,4,130786.11791339243,1200.5781363808978,31,0.9765988494130259
1925.04,3198.602282778818,0.0741,1925.0,4.0,1924.0,7.0,47.83813946337618,0.014843809153033865,54.0,13.0,14.0,19.0,117.0,217.0,0.06796453806080642,2981.602282778818,1100.0,,4.0,275.0,275.0,275.0,275.0,1881.6022827788179,46.0,5.0000000000000036,11.000000000000002,61.0,1758.6022827788179,100.0,18.0,25.0,80.0,1875.6022827788179,1243.0,990.0,973.9704092543722,16.029590745627832,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.17530133310955,14.17530133310955,14.17530133310955,14.17530133310955,,0.9360518079986574,0.9360518079986574,0.9360518079986574,0.9360518079986574,35.78669237871966,35.78669237871966,35.78669237871966,35.78669237871966,0.7696062877144012,0.7696062877144012,0.7696062877144012,0.7696062877144012,0.97,0.97,0.97,0.97,34.713091607358066,34.713091607358066,34.713091607358066,34.713091607358066,138.85236642943227,0.04353152805107427,3.506372889632128e-05,143.62807610916036,133.2537430934547,4,4,99973.70382919123,2787.2640135053875,30,0.7714020357190682
1925.05,2213.887211678188,0.15561290322580645,1925.0,5.0,1924.0,8.0,60.1629338099387,0.025918448203297695,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13454779852000415,1923.37108264593,1100.0,,4.0,275.0,275.0,275.0,275.0,823.3710826459302,41.6927746316542,4.67741935483871,10.6141579303961,43.176782281071205,723.2099484479699,99.91858108326711,18.0,24.90448051104126,62.11226615203895,908.9518839318408,1242.8230615943085,990.0,971.5480696229932,18.451930377006764,0.925831082894718,0.648,988.4261689171052,0.28,0.28,0.28,0.28,16.598099294112068,16.598099294112068,16.598099294112068,16.598099294112068,,0.9465412187708272,0.9465412187708272,0.9465412187708272,0.9465412187708272,42.38185283144669,42.38185283144669,42.38185283144669,42.38185283144669,0.9114376952999289,0.9114376952999289,0.9114376952999289,0.9114376952999289,0.9778453979908378,0.9778453979908378,0.9778453979908378,0.9778453979908378,41.450972052270934,41.450972052270934,41.450972052270934,41.450972052270934,165.80388820908374,0.07867099460975766,4.186966873966761e-05,184.9812391897848,143.19838524950944,4,4,123358.0928275583,1313.152359062425,31,0.9211327122726874
1925.06,1178.2975581315975,0.29100000000000004,1925.0,6.0,1924.0,9.0,25.148626378522952,0.021798042754145864,53.0,12.0,12.0,13.0,120.0,210.0,0.18357678553255372,968.2975581315973,928.6315295443624,,3.7333333333333334,248.3999460600799,248.3999460600799,248.3999460600799,183.43169136412266,39.666028587234905,9.149599212742112,1.4171316579713311,2.2406194255057827,2.4555160554002557,24.403162235615422,62.14959921274211,13.417131657971332,14.240619425505782,15.455516055400256,144.40316223561544,1018.4388798405816,990.0,968.4479073367573,21.552092663242533,0.6259630418065176,0.4447964581726634,988.9292405000209,0.26459802415057504,0.26459802415057504,0.26459802415057504,0.19702031430240646,20.216735139112764,20.216735139112764,20.216735139112764,20.284312848960933,,0.9544345160984875,0.9544345160984875,0.9544345160984875,0.6994367024550269,46.83700343850667,46.83700343850667,46.83700343850667,33.82162050754712,1.007247385774337,1.007247385774337,1.007247385774337,0.7273466775816584,0.9798873203416008,0.9798873203416008,0.9798873203416008,0.9745539870082675,45.55250978936247,45.55250978936247,45.55250978936247,33.112307627952845,169.76983699604025,0.1455047574549435,5.115727138633033e-05,192.8,126.1055045212246,4,3,122234.28263714898,624.6935677067364,30,0.9431657610891125
1925.07,520.6242109287424,0.5588709677419355,1925.0,7.0,1924.0,10.0,15.62820524535123,0.028474207249213807,50.0,10.0,9.0,9.0,108.0,186.0,0.3801084507604006,334.62421092874246,334.62421092874246,,1.6451612903225807,206.39814499566634,108.95395919647758,19.272106736598484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.62421092874246,990.0,965.9250863333469,24.07491366665311,0.18307192805862196,0.06562753812894674,989.7513005338125,0.21817550135235536,0.11871382232210675,0.029485086029891822,0.01,23.60803869911319,23.70750037814344,23.796729114435653,23.816214200465545,,0.950984306957286,0.521391100656257,0.09228317249497583,0.0,45.39706720560377,23.4133909305273,4.0090004996110595,0.0,0.9762810151742747,0.5035137834522,0.08621506450776473,0.0,0.9775226264467283,0.9690365512342417,0.9617257328994525,0.96,42.68431502883174,22.366424401408754,3.9204630690878983,0.0,68.97120249932838,0.12869594185821137,5.792546854253894e-05,128.19157268246244,36.23556124566985,3,1,51314.57465950033,164.21920510084828,31,0.3831733472184911
1925.08,276.6975481611369,0.8262903225806452,1925.0,8.0,1924.0,11.0,4.990444121597185,0.017833759348919634,39.0,7.0,5.0,4.0,60.0,115.0,0.42256471284329833,161.69754816113692,161.69754816113692,,1.0,161.69754816113692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,212.69754816113692,990.0,964.8045733058196,25.19542669418045,0.11059909429428581,0.009494291593696594,989.879906614112,0.16079169001753482,0.01,0.01,0.01,24.914541618274942,25.065333308292473,25.065333308292473,25.065333308292473,,0.9409371695359136,0.0,0.0,0.0,37.201242450094824,0.0,0.0,0.0,0.8000267193568779,0.0,0.0,0.0,0.9738834944154976,0.96,0.96,0.96,36.0259204118273,0.0,0.0,0.0,36.0259204118273,0.12866660341754696,6.189165053090186e-05,48.2,25.29220395693136,1,1,26803.284786399516,114.36508545768088,31,0.20014400228792947
1925.09,202.41789316391987,0.9529666666666666,1925.0,9.0,1924.0,12.0,1.458938006592151,0.007120586801838403,30.0,6.0,4.0,2.0,30.0,72.0,0.3567951301027306,130.41789316391987,130.41789316391987,,1.0,130.41789316391987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.41789316391987,990.0,964.4373649239494,25.562635076050565,0.09567709240385433,0.00683552091893313,989.8974873866772,0.11856415577129177,0.01,0.01,0.01,25.341558306956482,25.450122462727773,25.450122462727773,25.450122462727773,,0.930059921623761,0.0,0.0,0.0,30.15278598385713,0.0,0.0,0.0,0.6484470104055297,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.24820240434141,0.0,0.0,0.0,29.24820240434141,0.14422403411023652,6.227963261774167e-05,35.253464490809954,25.99791032264801,1,1,21058.705731125818,116.71982882241664,30,0.1624900133574523
1925.1,171.3574035098351,0.9872258064516128,1925.0,10.0,1925.0,1.0,1.5566531311727465,0.009088318766174452,24.0,4.0,2.0,2.0,20.0,52.0,0.304099428205796,119.35740350983508,119.35740350983508,,1.0,119.35740350983508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.3574035098351,990.0,964.4572851929803,25.542714807019685,0.08824416492990221,0.005895379298335939,989.9058604557717,0.10363249473827732,0.01,0.01,0.01,25.344942768053162,25.438575262791435,25.438575262791435,25.438575262791435,,0.9240412814692032,0.0,0.0,0.0,27.423311555040282,0.0,0.0,0.0,0.5897486355922642,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.600612208389073,0.0,0.0,0.0,26.600612208389073,0.15505456992538363,6.188576565912555e-05,30.7640880137284,23.515283183553574,1,1,19790.85548304147,106.54189668353824,31,0.14778117893549483
1925.11,199.70096414459326,0.9500666666666666,1925.0,11.0,1925.0,2.0,5.500766064431317,0.023824873927239663,23.0,4.0,2.0,2.0,19.0,50.0,0.25725092468653804,149.70096414459326,149.70096414459326,,1.0,149.70096414459326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,178.70096414459326,990.0,964.5058799422998,25.494120057700197,0.09860052267717764,0.008474581952290379,989.8929248953706,0.14459630159520084,0.01,0.01,0.01,25.242448651475527,25.377044953070726,25.377044953070726,25.377044953070726,,0.936139817310205,0.0,0.0,0.0,34.73580129151157,0.0,0.0,0.0,0.7470064793873455,0.0,0.0,0.0,0.9723333333333333,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.558159798522425,0.0,0.0,0.0,33.558159798522425,0.16656438050435288,6.229114683287994e-05,48.2,25.00930697259688,1,1,24161.875054936143,112.78130282482888,30,0.18643422110290234
1925.12,333.07145944774254,0.7415806451612903,1925.0,12.0,1925.0,3.0,5.195152508472497,0.015046302767311429,31.0,5.0,3.0,2.0,36.0,77.0,0.23598987165519014,256.07145944774254,256.07145944774254,,1.3225806451612903,205.2613338039336,50.810125643808924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.07145944774254,990.0,965.0707873892769,24.929212610723024,0.13967163051454182,0.026396840924828118,989.8339315285606,0.21693975281153086,0.056819476070754944,0.01,0.01,24.546204386472116,24.70632466321289,24.753144139283645,24.753144139283645,,0.9505013539304007,0.3040020771174777,0.0,0.0,47.03528658378708,11.400114476886683,0.0,0.0,1.0115115394362812,0.24516375219111147,0.0,0.0,0.9770829495835819,0.9635345624868077,0.96,0.96,42.87692982346834,11.069975654932543,0.0,0.0,53.94690547840088,0.16121603349848637,5.866804325944231e-05,75.26259327019663,43.2264130379807,2,1,40136.49767593026,189.7860427135005,31,0.29970503043556046
1926.01,495.095897850458,0.5583870967741935,1926.0,1.0,1925.0,4.0,6.951053500925561,0.013464712866187178,34.0,5.0,4.0,3.0,45.0,91.0,0.18561323398081336,404.095897850458,404.095897850458,,2.0,202.047948925229,202.047948925229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,447.095897850458,990.0,965.827931540327,24.172068459672975,0.19390753422326235,0.08973326378541614,989.7163592019913,0.21526473104905913,0.21526473104905913,0.01,0.01,23.673162930615245,23.673162930615245,23.878427661664304,23.878427661664304,,0.9531691225217318,0.9531691225217318,0.0,0.0,44.660667662736685,44.660667662736685,0.0,0.0,0.9604444658653052,0.9604444658653052,0.0,0.0,0.9780816457311264,0.9780816457311264,0.96,0.96,43.11157153956081,43.11157153956081,0.0,0.0,86.22314307912163,0.1741811693906829,5.9440553934914235e-05,96.4,72.80227095887848,2,2,64150.01845086649,335.6328809909446,31,0.4790174615506757
1926.02,732.9875159639711,0.42696428571428574,1926.0,2.0,1925.0,5.0,18.09267395927359,0.024076365696636154,36.0,6.0,5.0,4.0,54.0,105.0,0.14692831481275234,627.9875159639711,627.9875159639711,,2.7857142857142856,227.88860768518018,227.88860768518018,156.85882235082514,15.35147824278556,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.9875159639711,990.0,966.830593190774,23.169406809226047,0.3163684263867493,0.21848407060282285,989.4651475030105,0.24513057528950713,0.24513057528950713,0.17042217537862991,0.025903067056331934,22.38942373694698,22.38942373694698,22.464132136857852,22.608651245180152,,0.9546492567292738,0.9546492567292738,0.6820627001589863,0.06819591679438472,47.7344119818893,47.7344119818893,32.420781428983005,3.0427199361559887,1.0265464942341784,1.0265464942341784,0.6972211059996345,0.06543483733668794,0.9796213187051055,0.9796213187051055,0.9739070329908197,0.9614285714285714,44.88290646044476,44.88290646044476,31.11147788901619,2.9818655374328693,123.85915634733858,0.1688812865037296,5.501859056923859e-05,168.01551143059564,96.4,4,2,83233.35306541153,466.8920920403683,28,0.6881064241518811
1926.03,2626.4242429393294,0.14887096774193548,1926.0,3.0,1925.0,6.0,118.66505649984141,0.048478030378361,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.07618766120626616,2460.8435977780387,1083.2138803571636,,4.0,270.8034700892909,270.8034700892909,270.8034700892909,270.8034700892909,1377.6297174208755,43.48479348855662,7.646317854171047,12.909155168970411,40.52909758630331,1273.0603533228739,89.9041483272663,16.323737209009757,21.26399387864783,48.561355650819436,1367.1571275164224,1210.7057597720873,990.0,972.2657360665278,17.734263933472253,0.8771524681288765,0.6201503589457844,988.5026971729252,0.27810435688109786,0.27810435688109786,0.27810435688109786,0.27810435688109786,15.958856749516501,15.958856749516501,15.958856749516501,15.958856749516501,,0.9394892811393168,0.9394892811393168,0.9394892811393168,0.9394892811393168,39.75487666454938,39.75487666454938,39.75487666454938,39.75487666454938,0.8549435841838576,0.8549435841838576,0.8549435841838576,0.8549435841838576,0.97595384295534,0.97595384295534,0.97595384295534,0.97595384295534,38.78162966385465,38.78162966385465,38.78162966385465,38.78162966385465,155.1265186554186,0.08283032437123129,3.997666870516455e-05,192.8,110.62827304577466,4,4,115414.12987963145,896.1570830002852,31,0.8618139925301034
1926.04,3961.5091643656056,0.04,1926.0,4.0,1925.0,7.0,35.89485437875872,0.009057813284551392,70.0,14.0,18.0,25.0,168.0,295.0,0.07492261217340587,3666.5091643656056,1100.0,,4.0,275.0,275.0,275.0,275.0,2566.5091643656056,30.0,4.000000000000001,7.0,55.0,2470.5091643656056,100.0,18.0,25.0,80.0,2638.5091643656056,1243.0,990.0,975.5632432078194,14.436756792180685,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.582467379662402,12.582467379662402,12.582467379662402,12.582467379662402,,0.9248903749887842,0.9248903749887842,0.9248903749887842,0.9248903749887842,31.394129169486657,31.394129169486657,31.394129169486657,31.394129169486657,0.6751425627846592,0.6751425627846592,0.6751425627846592,0.6751425627846592,0.97,0.97,0.97,0.97,30.452305294402056,30.452305294402056,30.452305294402056,30.452305294402056,121.80922117760822,0.031067756310474145,3.0759904337779854e-05,132.0088562542921,112.3281205832402,4,4,87702.63924787793,3201.366435549196,30,0.6767178954311569
1926.05,2508.135583789632,0.1307741935483871,1926.0,5.0,1925.0,8.0,58.666262330079164,0.024029516329817237,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12582706396419308,2203.103325725116,1100.0,,4.0,275.0,275.0,275.0,275.0,1103.1033257251163,38.54838709677419,4.354838709677419,9.419354838709678,49.05964412934496,1001.72110095061,100.0,18.0,25.0,69.93061187128045,1195.204971918352,1243.0,990.0,972.2860643909231,17.71393560907686,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.859646196558575,15.859646196558575,15.859646196558575,15.859646196558575,,0.9434656016803623,0.9434656016803623,0.9434656016803623,0.9434656016803623,40.37440806460218,40.37440806460218,40.37440806460218,40.37440806460218,0.8682668400989715,0.8682668400989715,0.8682668400989715,0.8682668400989715,0.9759757592010062,0.9759757592010062,0.9759757592010062,0.9759757592010062,39.419062741277536,39.419062741277536,39.419062741277536,39.419062741277536,157.67625096511014,0.06719840700613264,3.9817235092199534e-05,181.91438045420156,132.6674014362261,4,4,117311.13071804195,1401.712303316742,31,0.8759791720283897
1926.06,1195.553563114999,0.2893666666666667,1926.0,6.0,1925.0,9.0,28.614612086049814,0.024257660822307126,53.0,12.0,12.0,13.0,120.0,210.0,0.18262766537098052,985.5535631149991,928.1487291207196,,3.7333333333333334,247.79864618403505,247.79864618403505,247.79864618403505,184.75279056861453,57.40483399427934,10.908448351146344,1.5984038165252608,2.8125785513963977,3.5536325805982454,38.531770694613094,63.90844835114635,13.598403816525261,14.812578551396397,16.553632580598244,158.5317706946131,1020.4681598397876,990.0,968.4993141400888,21.50068585991117,0.6336293775627474,0.4496623459814205,988.9167082764559,0.2633315268060418,0.2633315268060418,0.2633315268060418,0.19767879822847048,20.15406260956095,20.15406260956095,20.15406260956095,20.21971533813852,,0.954240228074087,0.954240228074087,0.954240228074087,0.6992923329654036,46.51923697120832,46.51923697120832,46.51923697120832,33.82241203981729,1.0004136983055552,1.0004136983055552,1.0004136983055552,0.7273636997810169,0.9798873203416008,0.9798873203416008,0.9798873203416008,0.9745539870082675,45.33351751667978,45.33351751667978,45.33351751667978,33.104911131570766,169.1054636816101,0.14366733395552075,5.1082410014071126e-05,192.8,123.41085840667984,4,3,121755.93385075928,609.2739407352476,30,0.9394747982311673
1926.07,549.6698659381598,0.5281612903225806,1926.0,7.0,1925.0,10.0,13.081985750487261,0.02237587440405006,50.0,10.0,9.0,9.0,108.0,186.0,0.3507101678889908,363.6698659381598,363.6698659381598,,1.7741935483870968,212.30863879342482,138.89851762034343,12.462709524391519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.6698659381598,990.0,966.0596656365444,23.94033436345563,0.19283756612433575,0.07275981391177766,989.7344026199639,0.22417464023381553,0.1478712868145536,0.02246981914825113,0.01,23.450562343185712,23.526865696604972,23.652267164271272,23.664736983419523,,0.9492880978937369,0.6739292260176355,0.061464368926305496,0.0,46.32945767207975,29.96365715225459,2.6024657982454418,0.0,0.9963324230554783,0.6443797237043999,0.055967006413880464,0.0,0.9771129125467538,0.9713064609338505,0.96108057160913,0.96,42.49694342219295,28.503395035096176,2.5420590617495926,0.0,73.54239751903872,0.13146680365232358,5.6237604087320026e-05,120.9621749509381,48.2,3,1,54715.543754164806,227.7323824701425,31,0.40856887510577067
1926.08,334.51015036970716,0.7369677419354839,1926.0,8.0,1925.0,11.0,4.595479726764126,0.013759489263590406,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4210617981271816,193.7036987568039,193.7036987568039,,1.0,193.7036987568039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,251.15531166002975,990.0,965.0758638166603,24.92413618333957,0.12417222121735812,0.012214814394328291,989.8636129643884,0.20399999332168528,0.01,0.01,0.01,24.583749154406203,24.777749147727885,24.777749147727885,24.777749147727885,,0.9507729407140437,0.0,0.0,0.0,44.37500955990341,0.0,0.0,0.0,0.9543012808581379,0.0,0.0,0.0,0.9777232114699935,0.96,0.96,0.96,42.45425211017908,0.0,0.0,0.0,42.45425211017908,0.1273635334255323,6.115170830530244e-05,48.2,34.89983101396286,1,1,31585.963569973235,156.2725109404546,31,0.23585695616766156
1926.09,234.70436020984718,0.8994333333333333,1926.0,9.0,1925.0,12.0,2.336746604061176,0.010063423104122447,34.0,6.0,4.0,3.0,44.0,91.0,0.39058205750771596,143.70436020984718,143.70436020984718,,1.0,143.70436020984718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.70436020984718,990.0,964.6016571338084,25.398342866191534,0.10177808721821008,0.00796487061783696,989.890257042164,0.13650088628329368,0.01,0.01,0.01,25.152099022072203,25.278599908355496,25.278599908355496,25.278599908355496,,0.8740514085814344,0.0,0.0,0.0,31.48441686098307,0.0,0.0,0.0,0.6770842335695285,0.0,0.0,0.0,0.9707721559311607,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.598126792443388,0.0,0.0,0.0,30.598126792443388,0.12850750751495518,5.814049388675883e-05,40.92046823139199,0.0,1,1,22030.65129055924,110.17011281861927,30,0.16998959329135216
1926.1,198.8547124104684,0.9582903225806451,1926.0,10.0,1926.0,1.0,0.7661795100645188,0.0038634316851852034,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4102735261198748,117.33858337821036,117.33858337821036,,1.0,117.33858337821036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,157.82245434595228,990.0,964.4049802861842,25.59501971381571,0.091231754960411,0.005723779587147813,989.9030444654525,0.10090708756058395,0.01,0.01,0.01,25.39715709170757,25.48806417926815,25.48806417926815,25.48806417926815,,0.5993035162520758,0.0,0.0,0.0,18.883926967082513,0.0,0.0,0.0,0.4061059562813443,0.0,0.0,0.0,0.9664516129032258,0.96,0.96,0.96,18.317409158070035,0.0,0.0,0.0,18.317409158070035,0.0917718549561384,4.019544088881121e-05,28.76535445773883,0.0,1,1,13628.152413604106,97.7956741845264,31,0.10176338421150019
1926.11,217.74730654481638,0.9247,1926.0,11.0,1926.0,2.0,4.1214105141390345,0.017705374466850787,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3545728524939633,142.08063987814973,142.08063987814973,,1.0,142.08063987814973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,180.08063987814973,990.0,964.4996474376089,25.500352562391086,0.09908745536779301,0.00782685438964268,989.8930856902425,0.1343088638355021,0.01,0.01,0.01,25.25912938879812,25.38343825263362,25.38343825263362,25.38343825263362,,0.7190516437594276,0.0,0.0,0.0,27.159341736829344,0.0,0.0,0.0,0.5840718653081579,0.0,0.0,0.0,0.9699878679199156,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.410632504334842,0.0,0.0,0.0,26.410632504334842,0.1173608313873671,4.799678122589637e-05,48.2,0.0,1,1,19015.655403121087,106.0925590239552,30,0.14672573613519357
1926.12,426.72478875355836,0.6320645161290323,1926.0,12.0,1926.0,3.0,13.581918235185936,0.030632311140067824,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.22670574296157775,331.43446617291323,331.43446617291323,,1.8387096774193548,185.84517204145595,145.58929413145725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,375.85382101162287,990.0,965.5107468946586,24.48925310534133,0.16882771480170777,0.0558993864074469,989.7752728987908,0.1918696413840588,0.1498282351997636,0.01,0.01,24.072656362748106,24.1146977689324,24.25452600413216,24.25452600413216,,0.9466228388661411,0.7928869526657185,0.0,0.0,41.51975715685857,32.30190560728105,0.0,0.0,0.8928980033733026,0.6946646367157215,0.0,0.0,0.97424095435345,0.9710151479018372,0.96,0.96,38.855977662846854,31.081784114459754,0.0,0.0,69.9377617773066,0.16333009492971742,5.8679552662250204e-05,96.4,48.2,2,1,52033.69476231612,222.18021087320443,31,0.38854312098503674
1927.01,644.5129003351055,0.46638709677419354,1927.0,1.0,1926.0,4.0,11.527861550926445,0.015882688873378466,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.20146008119769865,518.383868077041,518.383868077041,,2.3548387096774195,220.44836588712784,220.44836588712784,77.48713630278536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,571.9645132383313,990.0,966.4689579016372,23.5310420983628,0.2538903238636087,0.15433566684279112,989.5917740092935,0.23978794248430568,0.23978794248430568,0.09033866964221757,0.01,22.883028165172103,22.883028165172103,23.032477438014194,23.11281610765641,,0.9563502935207119,0.9563502935207119,0.3390109102164149,0.0,47.29097956648495,47.29097956648495,16.090905123264776,0.0,1.0170103132577408,1.0170103132577408,0.34604097039279086,0.0,0.9798351138255089,0.9798351138255089,0.9669318880190573,0.96,45.83586146249559,45.83586146249559,15.643716497722751,0.0,107.31543942271395,0.16605597908324635,5.784023262989185e-05,144.60000000000002,90.90895924490178,3,2,79842.68693049917,423.8280752081156,31,0.5961968856817441
1927.02,1221.0048586824155,0.27932142857142855,1927.0,2.0,1926.0,5.0,21.35331245491182,0.018087312149730955,49.0,8.0,7.0,5.0,93.0,162.0,0.13528563275355995,1059.0048586824155,1000.5390359975953,,3.9285714285714284,254.8801015414142,254.8801015414142,254.8801015414142,235.8987313733526,58.465822684820225,15.810047342013004,2.874005097821933,2.5263009802082808,1.804500700148772,35.45096856462823,64.81004734201301,10.874005097821934,9.52630098020828,6.804500700148772,128.45096856462823,1085.7493894176384,990.0,968.5944064174874,21.405593582512576,0.6970377033457232,0.5047926548951798,988.798169641759,0.2694889072797329,0.2694889072797329,0.2694889072797329,0.2502031929940186,19.934274316991942,19.934274316991942,19.934274316991942,19.953560031277654,,0.9541511460418841,0.9541511460418841,0.9541511460418841,0.8858622170428841,47.406923708400704,47.406923708400704,47.406923708400704,43.63150029758707,1.0195037356645313,1.0195037356645313,1.0195037356645313,0.9383118343567111,0.9799475075456254,0.9799475075456254,0.9799475075456254,0.978518936117054,46.11983084620872,46.11983084620872,46.11983084620872,42.67697370335157,181.0364662419777,0.14982001040765416,5.0429382770616616e-05,192.8,144.60000000000002,4,3,121656.50531460904,785.0029281802472,28,1.0057581457887652
1927.03,1787.448796736322,0.1986774193548387,1927.0,3.0,1926.0,6.0,38.040274630059635,0.01871874247416719,49.0,9.0,9.0,9.0,107.0,183.0,0.1051248719718039,1604.4487967363218,1100.0,,4.0,275.0,275.0,275.0,275.0,504.44879673632187,51.0,9.0,14.539462444257472,24.80895721654042,405.1003770755239,100.0,18.0,23.53946244425747,33.80895721654042,512.100377075524,1241.5394624442574,990.0,970.3588857489971,19.64111425100292,0.9225061319718949,0.648,988.4294938680281,0.28,0.28,0.28,0.28,17.790608119031027,17.790608119031027,17.790608119031027,17.790608119031027,,0.9500777370093267,0.9500777370093267,0.9500777370093267,0.9500777370093267,45.591099123992784,45.591099123992784,45.591099123992784,45.591099123992784,0.9804537446019953,0.9804537446019953,0.9804537446019953,0.9804537446019953,0.9796826371415981,0.9796826371415981,0.9796826371415981,0.9796826371415981,44.66658617769513,44.66658617769513,44.66658617769513,44.66658617769513,178.66634471078052,0.10346712389116085,4.511776381585367e-05,188.21800891200323,153.55604465531198,4,4,132927.76046482072,1309.9232463956196,31,0.9925908039487807
1927.04,2844.328922702066,0.09876666666666667,1927.0,4.0,1926.0,7.0,52.82410111024401,0.01823483400928221,54.0,13.0,14.0,19.0,117.0,217.0,0.07719636873902298,2627.328922702066,1100.0,,4.0,275.0,275.0,275.0,275.0,1527.328922702066,45.99999999999999,5.000000000000002,11.0,61.0,1404.3289227020662,100.0,18.0,25.0,80.0,1521.3289227020662,1243.0,990.0,973.1330462606295,16.866953739370434,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.012664326852152,15.012664326852152,15.012664326852152,15.012664326852152,,0.9404083306249144,0.9404083306249144,0.9404083306249144,0.9404083306249144,38.08251855648611,38.08251855648611,38.08251855648611,38.08251855648611,0.8189788936878734,0.8189788936878734,0.8189788936878734,0.8189788936878734,0.9729103582879927,0.9729103582879927,0.9729103582879927,0.9729103582879927,37.05700536591702,37.05700536591702,37.05700536591702,37.05700536591702,148.22802146366809,0.05305186978325978,3.7431318551431335e-05,160.5060167860122,136.137847950212,4,4,106724.17545384103,2178.739198274402,30,0.8234890081314894
1927.05,2287.293362010675,0.14451612903225808,1927.0,5.0,1926.0,8.0,18.66168203383544,0.008758351260355826,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12871116597684165,1995.325620075191,1100.0,,4.0,275.0,275.0,275.0,275.0,895.3256200751908,41.451612903225815,4.645161290322581,10.580645161290322,57.12202564532455,781.5261750750276,100.0,18.0,25.0,76.25105790338907,968.0423041072858,1243.0,990.0,971.7890808433987,18.210919156601307,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.35662974408302,16.35662974408302,16.35662974408302,16.35662974408302,,0.9460752495639886,0.9460752495639886,0.9460752495639886,0.9460752495639886,41.73513457629363,41.73513457629363,41.73513457629363,41.73513457629363,0.8975297758342717,0.8975297758342717,0.8975297758342717,0.8975297758342717,0.9790371113324299,0.9790371113324299,0.9790371113324299,0.9790371113324299,40.86082136385782,40.86082136385782,40.86082136385782,40.86082136385782,163.44328545543127,0.07188627611634368,4.1273556933189714e-05,174.94589178428407,160.5060167860122,4,4,121601.80437884087,1560.0436962338129,31,0.9080182525301738
1927.06,1257.6108461996835,0.2839,1927.0,6.0,1926.0,9.0,37.64593693592787,0.03118521978700046,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18861593092496032,1031.9441795330167,927.3686498586932,,3.6666666666666665,251.90460788807428,251.90460788807428,242.87684808547468,180.68258599706994,104.57552967432356,12.367177621129994,2.065604636391391,3.3837288106478316,6.509127738621547,80.24989086753278,68.36717762112998,14.065604636391392,16.0503954773145,20.509127738621547,211.2498908675328,1025.851827593529,990.0,968.6896127648635,21.31038723513655,0.6520911552705627,0.46014212216638345,988.887766722563,0.2648054885157533,0.2648054885157533,0.2558054885157533,0.19197266868778068,19.933348469183848,19.933348469183848,19.942348469183848,20.00618128901182,,0.953492467545446,0.953492467545446,0.9217786018024628,0.666986903904164,46.67739264369257,46.67739264369257,44.792868298300384,32.254941975359856,1.003814895563281,1.003814895563281,0.9632874902860297,0.6936546661367711,0.9798017379886237,0.9798017379886237,0.9791350713219571,0.9739683182055358,45.1528185379995,45.1528185379995,43.546151871332846,31.580130998502096,165.43191994583395,0.1359530774590943,5.0136117950768085e-05,192.8,96.4,4,2,119110.98236100044,541.6655881559767,30,0.9190662219212997
1927.07,510.9962729935882,0.5558387096774194,1927.0,7.0,1926.0,10.0,11.694569412407583,0.021539687915820636,50.0,10.0,9.0,9.0,108.0,186.0,0.3763258464784472,324.99627299358826,324.99627299358826,,1.5806451612903225,212.31034111899945,112.68593187458877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.99627299358826,990.0,965.8919801331456,24.10801986685449,0.1767499142641721,0.055588849727423034,989.7676612360084,0.22504903455366607,0.12132258485782678,0.01,0.01,23.650632068309232,23.754358518005073,23.865681102862897,23.865681102862897,,0.950443198861224,0.5511286212524836,0.0,0.0,46.7835996076998,24.407796141853872,0.0,0.0,1.0060989162946192,0.5248988417602983,0.0,0.0,0.9773391798145548,0.9689520830403613,0.96,0.96,43.24663219317319,23.201007339506994,0.0,0.0,66.44763953268018,0.12803248714988966,5.712669205896023e-05,96.4,45.31526207184758,2,1,49437.04381231406,203.1339363713416,31,0.3691535529593344
1927.08,311.62241579742897,0.7710645161290323,1927.0,8.0,1926.0,11.0,4.121000381264666,0.01294927774743313,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.4100427428535095,183.7191899909774,183.7191899909774,,1.0,183.7191899909774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,237.9449964425903,990.0,964.9673040732328,25.03269592676724,0.11950983708820213,0.011366131149233029,989.8691240317626,0.19052090648781947,0.01,0.01,0.01,24.711299052041987,24.891819958529805,24.891819958529805,24.891819958529805,,0.9493293529257189,0.0,0.0,0.0,42.25900294342545,0.0,0.0,0.0,0.9087957622242032,0.0,0.0,0.0,0.9768537882003694,0.96,0.96,0.96,41.150976795021954,0.0,0.0,0.0,41.150976795021954,0.13221823505292443,6.224094735442593e-05,48.2,32.644349199526935,1,1,30616.326735496335,146.382924552137,31,0.22861653775012197
1927.09,217.84586919141975,0.9269333333333333,1927.0,9.0,1926.0,12.0,2.295570358540154,0.010288901464923906,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.3890198306412957,133.1792025247531,133.1792025247531,,1.0,133.1792025247531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,175.84586919141975,990.0,964.5144323871459,25.485567612854105,0.09759280870504797,0.007070232214603967,989.8953369590804,0.12229192340841662,0.01,0.01,0.01,25.25861264852604,25.370904571934453,25.370904571934453,25.370904571934453,,0.9311436379139093,0.0,0.0,0.0,30.724029979791695,0.0,0.0,0.0,0.6607318275224021,0.0,0.0,0.0,0.9701971784038447,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.809924173525967,0.0,0.0,0.0,29.809924173525967,0.13674070981179384,6.215951153703452e-05,37.79497526176846,24.66929810586439,1,1,21463.145404938696,111.1648125463628,30,0.16561068985292204
1927.1,187.56644824453926,0.977,1927.0,10.0,1927.0,1.0,1.636661079471724,0.008702170195666896,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.35275853150991304,121.34064179292636,121.34064179292636,,1.0,121.34064179292636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,156.75999663163603,990.0,964.4248671035108,25.575132896489112,0.09085677929439545,0.006063954552398706,989.9030792661533,0.10630986642045054,0.01,0.01,0.01,25.371902296221865,25.468212162642317,25.468212162642317,25.468212162642317,,0.9250292254352886,0.0,0.0,0.0,27.939205553337427,0.0,0.0,0.0,0.6008431301792995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.101029386737302,0.0,0.0,0.0,27.101029386737302,0.14455702888443578,6.201761550233431e-05,31.36066192826631,23.61292724686328,1,1,20163.165863732553,106.8265102265254,31,0.15056127437076278
1927.11,245.6701796007088,0.8808333333333334,1927.0,11.0,1927.0,2.0,3.9895483711954927,0.016486661909144048,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.34236760824827517,161.33684626737548,161.33684626737548,,1.0,161.33684626737548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,202.33684626737548,990.0,964.6642423289901,25.335757671009898,0.1069423924083522,0.009463631932726866,989.883593975659,0.16030474246095686,0.01,0.01,0.01,25.05904690420787,25.209351646668825,25.209351646668825,25.209351646668825,,0.9423335360599457,0.0,0.0,0.0,37.363396059767815,0.0,0.0,0.0,0.8035138937584475,0.0,0.0,0.0,0.9727923056487394,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.35607794740104,0.0,0.0,0.0,36.35607794740104,0.1481824519645746,6.257734076693482e-05,41.673076119587286,29.694662023578065,1,1,26176.376122128753,132.0925590239552,30,0.2019782108188947
1927.12,361.5518729271686,0.709258064516129,1927.0,12.0,1927.0,3.0,7.029874610048545,0.0196752065247899,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.24415331409659038,274.97122776587827,274.97122776587827,,1.5161290322580645,188.81986940680622,86.15135835907205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,316.8099374432976,990.0,965.2081050171751,24.791894982824964,0.14734381680255507,0.03617470166071228,989.8164814815367,0.19633770811200704,0.09146562410732789,0.01,0.01,24.412038756249697,24.516910840254372,24.5983764643617,24.5983764643617,,0.9499434128893564,0.4881478445775377,0.0,0.0,43.0234222100421,19.23547555612508,0.0,0.0,0.9252348862374645,0.4136661409919372,0.0,0.0,0.9757459543487494,0.9660685349939109,0.96,0.96,41.129141933868965,18.69422857051006,0.0,0.0,59.82337050437902,0.16498475821191694,6.06931126510056e-05,78.87112802885919,44.03308608229793,2,1,44508.587655257994,193.26224589706084,31,0.33235205835766124
1928.01,605.9113784754414,0.4848387096774194,1928.0,1.0,1927.0,4.0,9.019549650757252,0.01533984005678426,41.0,6.0,4.0,3.0,66.0,120.0,0.2005065608470706,485.91137847544144,485.91137847544144,,2.193548387096774,224.43542606449148,224.43542606449148,37.040526346458485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,536.9113784754414,990.0,966.3116331717777,23.688366828222374,0.23477267430827342,0.13240811205526398,989.6328192136365,0.24119725705150333,0.24119725705150333,0.04694019443868669,0.01,23.079988784807338,23.079988784807338,23.274245847420154,23.31118604185884,,0.9537913099824289,0.9537913099824289,0.18434641198780544,0.0,48.418116460713726,48.418116460713726,7.838377888306964,0.0,1.0412498163594348,1.0412498163594348,0.16856726641520353,0.0,0.9791310543293893,0.9791310543293893,0.9633083395447462,0.96,45.20144969821583,45.20144969821583,7.6591198232343505,0.0,98.06201921966603,0.1619416303148659,5.63242473615989e-05,122.35416135535404,76.19921002027259,3,2,72958.14229943152,352.4927083802066,31,0.5447889956648112
1928.02,829.0912263952146,0.38813793103448274,1928.0,2.0,1927.0,5.0,12.21601457802136,0.013752046174862514,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.14334900775488932,713.0567436365939,713.0567436365939,,3.1724137931034484,224.753686118055,224.753686118055,224.753686118055,38.795685282428785,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,762.815364326249,990.0,967.2131377413607,22.786862258639342,0.373012421857797,0.271333880007173,989.355653698135,0.24291542886743972,0.24291542886743972,0.24291542886743972,0.0507362440967961,21.899600527906927,21.899600527906927,21.899600527906927,22.09177971267757,,0.9554813926030634,0.9554813926030634,0.9554813926030634,0.1646882565919844,46.04886816673689,46.04886816673689,46.04886816673689,7.611814550490206,0.9902982401448793,0.9902982401448793,0.9902982401448793,0.16369493656968184,0.9797974044962966,0.9797974044962966,0.9797974044962966,0.9634482758620689,44.447953263686586,44.447953263686586,44.447953263686586,7.459578259480402,140.80343805054017,0.16985494396749978,5.514424102124962e-05,182.26637578206143,120.1705719224927,4,3,97999.19288317596,583.3337222668207,29,0.7822413225030009
1928.03,1844.1713748786476,0.1963225806451613,1928.0,3.0,1927.0,6.0,37.129823668481876,0.023099244131140232,49.0,9.0,9.0,9.0,107.0,183.0,0.10492656022349313,1661.1713748786476,1081.1486841983083,,4.0,270.28717104957707,270.28717104957707,270.28717104957707,270.28717104957707,580.0226906803391,40.840490688055915,7.228766887404608,12.345059648987066,28.52570609903307,491.08266735685845,89.84049068805591,16.228766887404607,21.345059648987068,37.525706099033066,598.0826673568585,1208.563001422756,990.0,970.532841452651,19.467158547349005,0.8726406155799624,0.6160344951395131,988.5113248892804,0.2780029105059484,0.2780029105059484,0.2780029105059484,0.2780029105059484,17.700480526123595,17.700480526123595,17.700480526123595,17.700480526123595,,0.9495245085795411,0.9495245085795411,0.9495245085795411,0.9495245085795411,44.4370858515291,44.4370858515291,44.4370858515291,44.4370858515291,0.9556362548715935,0.9556362548715935,0.9556362548715935,0.9556362548715935,0.98,0.98,0.98,0.98,43.51454918294485,43.51454918294485,43.51454918294485,43.51454918294485,174.0581967317794,0.10079760976078377,4.484648295020932e-05,192.8,165.3270105722724,4,4,129499.29836844387,903.4244972913413,31,0.9669899818432188
1928.04,2199.0333224052156,0.15523333333333333,1928.0,4.0,1927.0,7.0,5.602094364133609,0.002542794320581183,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.07773999622073104,2028.0333224052158,1100.0,,4.0,275.0,275.0,275.0,275.0,928.0333224052158,52.00000000000001,6.333333333333333,13.666666666666666,63.025832598711716,793.0074898065042,100.0,18.0,25.0,76.02583259871172,880.0074898065042,1243.0,990.0,971.5804252609781,18.419574739021886,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.565285326503602,16.565285326503602,16.565285326503602,16.565285326503602,,0.9466958559795108,0.9466958559795108,0.9466958559795108,0.9466958559795108,42.294228338156024,42.294228338156024,42.294228338156024,42.294228338156024,0.9095532975947532,0.9095532975947532,0.9095532975947532,0.9095532975947532,0.98,0.98,0.98,0.98,41.448343771392906,41.448343771392906,41.448343771392906,41.448343771392906,165.79337508557163,0.07540726820094185,4.186701391049788e-05,166.90791239117544,164.2156189366118,4,4,119371.23006161155,1970.823512835168,30,0.9210743060309533
1928.05,1970.5657339201969,0.1792258064516129,1928.0,5.0,1927.0,8.0,25.63669520785399,0.014191189883314893,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.13085251396009337,1721.6625081137454,1100.0,,4.0,275.0,275.0,275.0,275.0,621.6625081137454,45.33831536821172,5.943760749217773,12.229496884550162,35.37123381120677,522.7797013005589,97.7576702069214,17.976018813733905,24.26175494906629,50.11316929507774,680.4571206553977,1239.9954439697217,990.0,970.9217280981532,19.078271901846826,0.9197525699322314,0.648,988.4322474300677,0.28,0.28,0.28,0.28,17.230519331914607,17.230519331914607,17.230519331914607,17.230519331914607,,0.9485987942084574,0.9485987942084574,0.9485987942084574,0.9485987942084574,44.085842639114524,44.085842639114524,44.085842639114524,44.085842639114524,0.9480826374003123,0.9480826374003123,0.9480826374003123,0.9480826374003123,0.98,0.98,0.98,0.98,43.20412578633223,43.20412578633223,43.20412578633223,43.20412578633223,172.8165031453289,0.09014431832606772,4.3640531097305276e-05,189.67577493083544,164.2156189366118,4,4,128575.47834012471,1190.3705361774826,31,0.9600916841407162
1928.06,988.7244652366593,0.34613333333333335,1928.0,6.0,1927.0,9.0,29.445568161173824,0.031388036155313236,53.0,12.0,12.0,13.0,120.0,210.0,0.22863708089104806,778.7244652366593,769.2988113881964,,3.2333333333333334,234.92805249335217,234.92805249335217,184.01171333050922,115.43099307098288,9.425653848462881,2.378855495088251,0.49670925501530283,0.5386087913407361,0.5834928572857975,5.427987449732794,55.37885549508825,12.496709255015302,12.538608791340737,13.583492857285798,125.4279874497328,849.7129849296408,990.0,967.7655739506462,22.234426049353754,0.4779482842611495,0.32631288941347625,989.1957388263254,0.251173633576853,0.251173633576853,0.1990468394315989,0.1286708185835582,21.178991242102263,21.178991242102263,21.231118036247516,21.30149405709556,,0.9544037023233859,0.9544037023233859,0.7317453421303094,0.4452641142264659,46.304281994369,46.304281994369,35.38664095472008,21.525636157844655,0.9957910106315914,0.9957910106315914,0.7610030312843027,0.4629169066203152,0.9793642037194517,0.9793642037194517,0.9748346413787813,0.9692523354693985,44.69598131337339,44.69598131337339,34.34329269854975,21.066996268004868,144.80225159330138,0.14595893603809584,5.3240308198151656e-05,192.8,79.29691575237678,4,2,104257.62114717701,373.0034913422678,30,0.8044569532961189
