MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1928.07,425.75624853877883,0.6291290322580645,1928.0,7.0,1927.0,10.0,7.984860437237451,0.018022066535419587,42.0,9.0,8.0,6.0,70.0,135.0,0.32448104584260495,290.75624853877883,290.75624853877883,,1.5483870967741935,197.56398053900804,93.19226799977076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.75624853877883,990.0,965.5082034524772,24.491796547522753,0.15897159476774944,0.03989884489434872,989.8011295603379,0.20795486227545196,0.09879343276743248,0.01,0.01,24.084971245585198,24.19413267509322,24.28292610786065,24.28292610786065,,0.9499582768192637,0.5188221588146334,0.0,0.0,44.40120954474563,20.611160610327858,0.0,0.0,0.9548647213923792,0.4432507658135023,0.0,0.0,0.9764529334474268,0.9674206753829108,0.96,0.96,41.59674759154838,20.07698907301238,0.0,0.0,61.673736664560764,0.14314205014787892,5.8851839547704654e-05,91.76924754366009,45.20532810474595,2,1,45885.26007843321,200.4728177879068,31,0.34263187035867093
1928.08,284.1569266175596,0.8141935483870967,1928.0,8.0,1927.0,11.0,2.973971986245813,0.010453813606460935,39.0,7.0,5.0,4.0,60.0,115.0,0.40819215912026285,169.15692661755958,169.15692661755958,,1.0,169.15692661755958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.15692661755958,990.0,964.8406717115816,25.159328288418436,0.11323177796992762,0.010128338762492516,989.8766398832676,0.17086185093370543,0.01,0.01,0.01,24.865106320752314,25.02596817168602,25.02596817168602,25.02596817168602,,0.9446106956029534,0.0,0.0,0.0,38.97717794952444,0.0,0.0,0.0,0.8382188806349341,0.0,0.0,0.0,0.9745829265480035,0.96,0.96,0.96,37.98798381265121,0.0,0.0,0.0,37.98798381265121,0.13283296594326324,6.232407482683462e-05,48.2,28.50956485211429,1,1,28263.0599566125,128.27968621428656,31,0.21104435451472894
1928.09,242.3858722436021,0.8865333333333333,1928.0,9.0,1927.0,12.0,2.341386635029544,0.009623221944531413,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,93.66666666666667,0.384385306625378,148.71920557693545,148.71920557693545,,1.0,148.71920557693545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,193.3858722436021,990.0,964.6479124139489,25.35208758605109,0.10378324694719603,0.00839113247403947,989.8878256205788,0.14327092752886283,0.01,0.01,0.01,25.09664227910099,25.229913206629853,25.229913206629853,25.229913206629853,,0.9379625955510894,0.0,0.0,0.0,34.343365253249154,0.0,0.0,0.0,0.7385669946935302,0.0,0.0,0.0,0.9705943215468028,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.33610229366163,0.0,0.0,0.0,33.33610229366163,0.1380158086298256,6.224074484484364e-05,38.80911850164159,29.286290770867968,1,1,24001.993651436373,131.2828362851385,30,0.18520056829812015
1928.1,246.87571384088346,0.8802580645161291,1928.0,10.0,1928.0,1.0,3.0241750813395147,0.012545347546593054,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.4311913574587551,141.06926222798023,141.06926222798023,,1.0,141.06926222798023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,190.1337783570125,990.0,964.6711606177048,25.32883938229517,0.10263549447293117,0.0077408872893782645,989.8896236182377,0.1329435040077733,0.01,0.01,0.01,25.08551949652511,25.20846300053288,25.20846300053288,25.20846300053288,,0.934162197933378,0.0,0.0,0.0,32.44001192179581,0.0,0.0,0.0,0.6976346649848562,0.0,0.0,0.0,0.9703117540577858,0.96,0.96,0.96,31.478686895274944,0.0,0.0,0.0,31.478686895274944,0.12688906847842332,6.194055857622704e-05,37.584748004943904,24.42535920869465,1,1,23420.14305008456,110.53049583159049,31,0.1748815938626386
1928.11,256.47418508235575,0.862,1928.0,11.0,1928.0,2.0,3.5681322942237395,0.013423390419242566,36.0,5.0,3.0,2.0,47.0,93.0,0.3660805297023684,163.47418508235572,163.47418508235572,,1.0,163.47418508235572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.47418508235572,990.0,964.7123901331953,25.287609866804765,0.10875556571393828,0.009645305732000191,989.8815991285541,0.1631901498611802,0.01,0.01,0.01,25.006018845497636,25.159208995358814,25.159208995358814,25.159208995358814,,0.9425381820561332,0.0,0.0,0.0,37.79448514060915,0.0,0.0,0.0,0.8127846266797666,0.0,0.0,0.0,0.9735502010814109,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.64284646599794,0.0,0.0,0.0,36.64284646599794,0.14213436578849745,6.228685966741067e-05,48.2,29.81662107653263,1,1,26382.849455518513,133.3790707324809,30,0.2035713692555441
1928.12,351.5473791701804,0.7127741935483871,1928.0,12.0,1928.0,3.0,3.6688114099743125,0.01074536279717007,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2486983956572782,265.8377017508256,265.8377017508256,,1.4838709677419355,192.18563386446237,73.65206788636321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,307.4183469121159,990.0,965.1577368958508,24.842263104149144,0.14402923567296053,0.029613867209075044,989.826356897118,0.19819893776850547,0.07676900132400971,0.01,0.01,24.470421063498605,24.5918509999431,24.65862000126711,24.65862000126711,,0.9474062849489278,0.45524501108266485,0.0,0.0,43.77194139785719,16.54425610862585,0.0,0.0,0.9413320730721975,0.35579045394894293,0.0,0.0,0.9751612903225807,0.9648387096774194,0.96,0.96,40.55279142961253,16.047928425367072,0.0,0.0,56.6007198549796,0.15998508456064736,5.9287673316990653e-05,67.9726122849181,45.00091350667612,2,1,42110.93557210483,198.30479186612183,31,0.3144484436387756
1929.01,530.9872717644317,0.5471612903225807,1929.0,1.0,1928.0,4.0,23.401176318747183,0.0422571325834641,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16896266440447524,445.79372337733497,445.79372337733497,,2.2580645161290325,195.64801452420937,195.64801452420937,54.49769432891619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,487.1808201515285,990.0,965.9730230826198,24.026976917380193,0.2175234868477391,0.11620025768834871,989.6662762554639,0.20651703116684,0.20651703116684,0.06615253250532717,0.01,23.48673614167728,23.48673614167728,23.62710064033879,23.68325317284412,,0.9511092674866439,0.9511092674866439,0.24660341570053604,0.0,42.751534663158495,42.751534663158495,11.45769625266114,0.0,0.9193878422184623,0.9193878422184623,0.24640206994970193,0.0,0.9764259124378136,0.9764259124378136,0.9650598012574005,0.96,41.20665428579682,41.20665428579682,11.224443485167644,0.0,93.63775205676129,0.17559349033873242,5.8767802557884626e-05,135.37892334240192,64.82090175534952,3,2,69666.4875302304,298.1339363713416,31,0.5202097336486738
1929.02,698.4018458322171,0.43878571428571433,1929.0,2.0,1928.0,5.0,7.815594395021748,0.011132620245370786,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,110.71428571428571,0.16002816262292754,587.6875601179314,587.6875601179314,,2.6785714285714284,224.50324861339064,224.50324861339064,138.68106289115005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,635.8304172607885,990.0,966.6936073833288,23.30639261667117,0.2878573855608881,0.19357529015877808,989.5185673242803,0.23820157776019543,0.23820157776019543,0.15141586347448113,0.01,22.586758363191315,22.586758363191315,22.67354407747703,22.814959940951507,,0.9528108542240241,0.9528108542240241,0.6474976153743528,0.0,47.381894658096066,47.381894658096066,29.186983597432917,0.0,1.0189654765181948,1.0189654765181948,0.6276770666114606,0.0,0.9788827255149328,0.9788827255149328,0.9724541540863614,0.96,44.0513639260357,44.0513639260357,28.55850678317855,0.0,116.66123463524994,0.16642094513132477,5.496403648868763e-05,141.26938051249223,96.4,3,2,78396.34967488796,510.6489852382476,28,0.648117970195833
1929.03,925.7348312698288,0.3551290322580645,1929.0,3.0,1928.0,6.0,9.79074186125507,0.010487664890742838,41.0,8.0,7.0,6.0,67.0,129.0,0.14058057067136587,796.7348312698288,796.7348312698288,,3.3548387096774195,238.97477755490308,238.97477755490308,238.97477755490308,79.81049860511938,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,852.7348312698288,990.0,967.5920540952205,22.407945904779464,0.4386353363257169,0.3217061322750752,989.2396585313992,0.26086063725956027,0.26086063725956027,0.26086063725956027,0.09379256021368536,21.386743798919117,21.386743798919117,21.386743798919117,21.55381187596499,,0.9560394139297377,0.9560394139297377,0.9560394139297377,0.338898235866163,47.92902657635392,47.92902657635392,47.92902657635392,15.590949893159696,1.030731754330192,1.030731754330192,1.030731754330192,0.335289245014187,0.9799807667549534,0.9799807667549534,0.9799807667549534,0.9670775409485017,45.95753894509548,45.95753894509548,45.95753894509548,15.278328650173234,153.1509454854597,0.16550876297637743,5.351246844344289e-05,180.40896391497148,136.81657462792234,4,3,113944.303441182,674.6892968412517,31,0.8508385860303315
1929.04,1386.8979163217182,0.24833333333333335,1929.0,4.0,1928.0,7.0,18.88619824847524,0.01393835006423352,45.0,11.0,10.0,10.0,72.0,148.0,0.10836706508924253,1238.8979163217182,1074.8923511758428,,4.0,268.7230877939607,268.7230877939607,268.7230877939607,268.7230877939607,164.0055651458752,34.249884574340385,4.76610590085346,8.891032821123359,11.081457104451028,105.01708474510698,79.24988457434037,15.766105900853459,18.89103282112336,21.081457104451026,177.01708474510696,1188.79937447216,990.0,969.1243102215395,20.875689778460522,0.8382160355228205,0.5995589370580953,988.562225027419,0.27846134649889503,0.27846134649889503,0.27846134649889503,0.27846134649889503,19.159453459380718,19.159453459380718,19.159453459380718,19.159453459380718,,0.9530718212922763,0.9530718212922763,0.9530718212922763,0.9530718212922763,48.05164274762102,48.05164274762102,48.05164274762102,48.05164274762102,1.0333686612391617,1.0333686612391617,1.0333686612391617,1.0333686612391617,0.98,0.98,0.98,0.98,46.97116230984701,46.97116230984701,46.97116230984701,46.97116230984701,187.88464923938804,0.13753002352898666,4.863152783487339e-05,192.8,177.9627975494602,4,4,135276.9474523594,941.4560494851628,30,1.0438036068854892
1929.05,1128.8463363344442,0.3076774193548387,1929.0,5.0,1928.0,8.0,28.02894757236265,0.027646650070530868,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.16110876573957925,952.8140782699281,912.0546437918991,,3.6451612903225805,249.27148699635342,249.27148699635342,232.3642149997689,181.14745479942337,40.75943447802911,9.95735041194301,1.8966551204833029,2.1228872123973495,2.1228872123973495,24.659654520808097,55.183156863555915,11.541816410805884,11.41320979304251,10.703532373687672,127.94997710145326,990.1928268593034,990.0,968.2554112996092,21.74458870039067,0.6077469919695525,0.4398070298965384,988.9524459781339,0.2645394973281397,0.2645394973281397,0.24712014248943,0.1941609135688969,20.43249518119644,20.43249518119644,20.44991453603515,20.50287376495568,,0.9540469942328828,0.9540469942328828,0.8926443681865329,0.6769551369505566,47.43652705625032,47.43652705625032,43.850398645245015,33.35136268105839,1.0201403668010822,1.0201403668010822,0.9430193257041938,0.7172336060442664,0.9797840595536246,0.9797840595536246,0.9784937369729795,0.9741935483870967,45.82208837343252,45.82208837343252,42.71241095407768,32.63261031788058,166.9891980188233,0.14997531022348815,5.1338619891693866e-05,192.8,96.4,4,2,124239.96332600454,512.9420006160087,31,0.9277177667712406
1929.06,452.9576147940757,0.6016,1929.0,6.0,1928.0,9.0,10.474388088279687,0.02140547588520775,39.0,9.0,7.0,5.0,59.0,119.0,0.2675235145093199,333.9576147940757,333.9576147940757,,1.9,180.26045967736954,153.69715511670617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,388.9576147940757,990.0,965.6368649709004,24.363135029099585,0.17352523099646963,0.056745109333435684,989.7697296596701,0.18333782916940736,0.1563378291694074,0.01,0.01,23.949526859600276,23.976526859600273,24.122864688769678,24.122864688769678,,0.9450406481655966,0.8505289646755102,0.0,0.0,39.96822474598506,34.004223829970954,0.0,0.0,0.8595317149674208,0.7312736307520635,0.0,0.0,0.9735842676880192,0.9715842676880191,0.9599999999999999,0.9599999999999999,37.618620464956855,32.79862046495685,0.0,0.0,70.41724092991372,0.15456815596853632,5.861075735348534e-05,96.4,48.2,2,1,50700.413469537874,261.8369423592014,30,0.3912068940550762
1929.07,329.6225853755592,0.7412903225806452,1929.0,7.0,1928.0,10.0,2.913387019546202,0.008814524072278751,37.0,8.0,6.0,4.0,53.0,108.0,0.3294834891994573,221.62258537555923,221.62258537555923,,1.0,221.62258537555923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,272.6225853755592,990.0,965.0492003752324,24.95079962476761,0.13174873045533259,0.015373074274261654,989.8528781952704,0.23895157915000784,0.01,0.01,0.01,24.564726240888007,24.793677820038013,24.793677820038013,24.793677820038013,,0.9544664292797072,0.0,0.0,0.0,50.918413195475516,0.0,0.0,0.0,1.0950196386123767,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.80255245763394,0.0,0.0,0.0,46.80255245763394,0.14234955795922183,5.911717208977336e-05,48.2,41.33493468516118,1,1,34821.09902847966,182.5219447532691,31,0.2600141803201886
1929.08,265.5180483382876,0.8452258064516128,1929.0,8.0,1928.0,11.0,1.7525035652955794,0.006740515251551183,34.0,7.0,5.0,3.0,44.0,93.0,0.35153806665649934,172.5180483382876,172.5180483382876,,1.0,172.5180483382876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.51804833828757,990.0,964.7584734127349,25.241526587265035,0.11265337789026217,0.010414034108754397,989.876932588001,0.17539936525668823,0.01,0.01,0.01,24.94305981000932,25.108459175266006,25.108459175266006,25.108459175266006,,0.9460422028228218,0.0,0.0,0.0,39.92867591435741,0.0,0.0,0.0,0.8586812024592991,0.0,0.0,0.0,0.9756557163109325,0.96,0.96,0.96,38.9705593085822,0.0,0.0,0.0,38.9705593085822,0.14643669824342465,6.271714113452542e-05,44.903359983360446,32.05341781889995,1,1,28994.096125585158,143.19433422910612,31,0.21650310726990113
1929.09,214.48311899751428,0.9320666666666667,1929.0,9.0,1928.0,12.0,1.366221015251124,0.006510595816427853,30.0,6.0,4.0,2.0,30.0,72.0,0.33729255829387417,142.48311899751428,142.48311899751428,,1.0,142.48311899751428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,182.48311899751428,990.0,964.4920104966287,25.50798950337127,0.09993530661485514,0.007861065114788667,989.8922036282704,0.13485221064664424,0.01,0.01,0.01,25.265340920994973,25.39019313164162,25.39019313164162,25.39019313164162,,0.9352688388820177,0.0,0.0,0.0,33.02483713773494,0.0,0.0,0.0,0.7102115513491385,0.0,0.0,0.0,0.9702850408549539,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.044931758273215,0.0,0.0,0.0,32.044931758273215,0.1490206855654457,6.245766866703e-05,37.06069173950778,27.581952591889262,1,1,23072.350865956712,123.20770377157244,30,0.1780273986570734
1929.1,191.86003737757625,0.9723225806451613,1929.0,10.0,1929.0,1.0,0.7704455266557524,0.0040288313336699225,31.0,4.0,3.0,2.0,33.0,73.0,0.3805520397433874,118.86003737757626,118.86003737757626,,1.0,118.86003737757626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.86003737757625,990.0,964.4162799252448,25.583720074755174,0.09089208690695466,0.005853103177093942,989.903254809916,0.1029610504597279,0.01,0.01,0.01,25.384013834211395,25.47697488467112,25.47697488467112,25.47697488467112,,0.9240385858165109,0.0,0.0,0.0,27.34281597342367,0.0,0.0,0.0,0.5880175478155628,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.52253149422096,0.0,0.0,0.0,26.52253149422096,0.13822055752769136,6.198096783561945e-05,27.339583402746054,25.757513466309994,1,1,19732.763431700394,115.71982882241664,31,0.14734739719011644
1929.11,229.9199131478037,0.9054,1929.0,11.0,1929.0,2.0,4.504731133162166,0.01888880506516979,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.32874892328880734,154.25324648113704,154.25324648113704,,1.0,154.25324648113704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,192.253246481137,990.0,964.5754099580377,25.424590041962347,0.10338353450205748,0.008861525950896613,989.8877549395471,0.15074188274953498,0.01,0.01,0.01,25.16160309875984,25.30234498150937,25.30234498150937,25.30234498150937,,0.9396533156290258,0.0,0.0,0.0,35.76859874318778,0.0,0.0,0.0,0.7692171772728554,0.0,0.0,0.0,0.9718157109957364,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.77102761665376,0.0,0.0,0.0,34.77102761665376,0.15128780882236817,6.259102039917888e-05,44.99863845767272,29.694662023578065,1,1,25035.139883990705,132.0925590239552,30,0.19317237564807643
1929.12,447.69524764209183,0.6036774193548387,1929.0,12.0,1929.0,3.0,14.342956732371837,0.03304961562339589,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,104.7741935483871,0.23492293867885342,342.92105409370475,342.92105409370475,,1.903225806451613,182.37453544940306,160.54651864430167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,392.08234441628537,990.0,965.6097718605828,24.390228139417122,0.17390978633023357,0.06206406381491334,989.7640261498549,0.18769446392488298,0.1657700582343234,0.01,0.01,23.96655982534707,23.98848423103763,24.144254289271952,24.144254289271952,,0.9489427982301042,0.8568958045287088,0.0,0.0,40.68790654444433,35.67074319560297,0.0,0.0,0.8750087428912758,0.7671127568946874,0.0,0.0,0.9751242499239048,0.9731887660529371,0.96,0.96,39.29483897193346,34.77440494390427,0.0,0.0,74.06924391583775,0.16525553191578785,6.001043365636011e-05,90.80366821121328,44.03308608229793,2,1,55107.517473383276,193.26224589706084,31,0.41149579953243187
1930.01,587.8246359331165,0.4942258064516129,1930.0,1.0,1929.0,4.0,9.2460908141026,0.01573197812517323,41.0,6.0,4.0,3.0,66.0,120.0,0.2060498672409532,467.82463593311655,467.82463593311655,,2.0,233.91231796655828,233.91231796655828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,518.8246359331165,990.0,966.2367466536938,23.76325334630614,0.22536059138316808,0.1214256413315304,989.6532137672853,0.25272867573193475,0.25272867573193475,0.01,0.01,23.163738437859514,23.163738437859514,23.40646711359145,23.40646711359145,,0.9538861396667038,0.9538861396667038,0.0,0.0,50.6003828726457,50.6003828726457,0.0,0.0,1.0881802768310902,1.0881802768310902,0.0,0.0,0.9797459387295797,0.9797459387295797,0.96,0.96,46.5413904532475,46.5413904532475,0.0,0.0,93.082780906495,0.1589320958666809,5.5695685090628536e-05,96.4,77.79591438301684,2,2,69253.58899443228,359.5630976092969,31,0.517126560591639
1930.02,717.7905848004611,0.43110714285714286,1930.0,2.0,1929.0,5.0,11.720766873164681,0.015769748321845443,36.0,6.0,5.0,4.0,54.0,105.0,0.14714063669456043,612.7905848004611,612.7905848004611,,2.7857142857142856,223.7220289341296,223.7220289341296,165.3465269322019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,659.7905848004611,990.0,966.7711623392017,23.228837660798195,0.3014737128219131,0.21034411064670802,989.4881821765314,0.23803923992990117,0.23803923992990117,0.1801820970727583,0.01,22.478980597399694,22.478980597399694,22.536837740256836,22.707019837329597,,0.9534689565816425,0.9534689565816425,0.7503910232333046,0.0,47.01667338089146,47.01667338089146,34.650521132559916,0.0,1.0111112555030422,1.0111112555030422,0.7451724974744068,0.0,0.9794840878814239,0.9794840878814239,0.9751983735957096,0.96,44.2195373323285,44.2195373323285,33.89096590375707,0.0,122.33004056841408,0.16988614722831805,5.5309556002153255e-05,144.60000000000002,96.4,3,2,82205.78726197426,542.6489852382476,28,0.6796113364911893
1930.03,909.7947636649458,0.35803225806451616,1930.0,3.0,1929.0,6.0,4.755746979865406,0.00518331382385038,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.13384470834503492,788.6012152778491,788.6012152778491,,3.2903225806451615,242.18710004643057,242.18710004643057,242.18710004643057,62.03991513855735,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,842.4721830197846,990.0,967.5391790546597,22.46082094534025,0.4267117025235868,0.3198183907044668,989.253469906772,0.26365550973830254,0.26365550973830254,0.26365550973830254,0.07415711124350403,21.45063534237388,21.45063534237388,21.45063534237388,21.640133740868677,,0.9558592251644044,0.9558592251644044,0.9558592251644044,0.27714829131615054,48.72325123419884,48.72325123419884,48.72325123419884,12.304726656893111,1.0478118544989,1.0478118544989,1.0478118544989,0.26461777756759375,0.9799906350850507,0.9799906350850507,0.9799906350850507,0.9657970866979539,46.20890196858977,46.20890196858977,46.20890196858977,12.058240623470963,150.6849465292403,0.1655274441948004,5.308495290829157e-05,168.435332833335,141.93236679809655,4,3,112109.60021775478,705.6935677067364,31,0.8371385918291128
1930.04,1083.8697349373235,0.30723333333333336,1930.0,4.0,1929.0,7.0,9.65453643137715,0.00890404708069694,40.0,10.0,8.0,5.0,62.0,125.0,0.11564169229773615,958.8697349373234,958.8697349373234,,4.0,239.71743373433088,239.71743373433088,239.71743373433088,239.71743373433088,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1016.8697349373235,990.0,968.1612946319997,21.838705368000323,0.5943918448392851,0.41736641564796145,988.9882417395128,0.26339073594951473,0.26339073594951473,0.26339073594951473,0.26339073594951473,20.563556371563546,20.563556371563546,20.563556371563546,20.563556371563546,,0.9553447076654493,0.9553447076654493,0.9553447076654493,0.9553447076654493,46.14405700198594,46.14405700198594,46.14405700198594,46.14405700198594,0.9923453118706654,0.9923453118706654,0.9923453118706654,0.9923453118706654,0.98,0.98,0.98,0.98,45.19572116154247,45.19572116154247,45.19572116154247,45.19572116154247,180.7828846461699,0.16687193577423867,5.242026717734798e-05,192.8,164.23483436306924,4,4,130163.67694524233,846.4321659369264,30,1.0043493591453885
1930.05,1805.8664147017482,0.1989677419354839,1930.0,5.0,1929.0,8.0,42.86032284669394,0.02460046784884086,48.225806451612904,10.741935483870968,10.419354838709678,11.193548387096774,126.70967741935483,207.29032258064515,0.11470847350972471,1598.576092121103,1096.0670401001412,,4.0,274.0167600250353,274.0167600250353,274.0167600250353,274.0167600250353,502.5090520209619,41.77882007249603,5.857144760586516,11.055866890490558,27.995634320017924,415.82158597737094,90.00462652410893,16.599080244457483,21.475221729200236,39.1891827071147,542.5312633967258,1224.1459685979078,990.0,970.4345595029898,19.565440497010062,0.8941858975008491,0.6391508402253179,988.4666632622738,0.28,0.28,0.28,0.28,17.752103759283912,17.752103759283912,17.752103759283912,17.752103759283912,,0.9498134424129161,0.9498134424129161,0.9498134424129161,0.9498134424129161,45.298727132999964,45.298727132999964,45.298727132999964,45.298727132999964,0.974166174903225,0.974166174903225,0.974166174903225,0.974166174903225,0.98,0.98,0.98,0.98,44.308188551051444,44.308188551051444,44.308188551051444,44.308188551051444,177.23275420420578,0.10365230775392878,4.493645006814617e-05,192.8,166.078304752361,4,4,131861.16912792908,1048.2983332432605,31,0.9846264122455876
1930.06,1358.1934598372643,0.2623,1930.0,6.0,1929.0,9.0,30.25934754354124,0.022773540636966936,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.18948476478297024,1116.860126503931,967.7995099713694,,3.6666666666666665,263.04340373596693,263.04340373596693,263.04340373596693,178.66929876346848,149.06061653256174,19.125703633563486,2.579168445205836,5.205434133143325,9.233198001402254,112.91711231924683,78.12570363356349,14.579168445205836,18.53876746647666,24.233198001402254,254.91711231924683,1079.0431495166154,990.0,969.0353327010556,20.964667298944413,0.7104045581009276,0.500174889784568,988.7894205521145,0.27675059332445784,0.27675059332445784,0.27675059332445784,0.18835114585729615,19.47733725773446,19.47733725773446,19.47733725773446,19.565736705201623,,0.9535910845919539,0.9535910845919539,0.9535910845919539,0.634807571807464,47.77582132131942,47.77582132131942,47.77582132131942,31.127084646557833,1.0274370176627832,1.0274370176627832,1.0274370176627832,0.6693996698184481,0.98,0.98,0.98,0.9733333333333333,46.4037735524689,46.4037735524689,46.4037735524689,30.498450336089025,169.7097709934957,0.1283772126744351,4.9151313584581984e-05,192.8,139.7596964913962,4,3,122191.03511531692,714.4321659369264,30,0.9428320610749762
1930.07,623.5751345912774,0.488483870967742,1930.0,7.0,1929.0,10.0,16.41506769962216,0.024770304512855713,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.35732113613675875,411.12352168805165,411.12352168805165,,2.193548387096774,182.7843742631241,182.7843742631241,45.55477316180341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,487.2202958816,990.0,966.3655713997465,23.634428600253422,0.2216542989550195,0.10087823226768972,989.6774674687773,0.18922630775823196,0.18922630775823196,0.05843442763940234,0.01,23.122669761272466,23.122669761272466,23.253461641391294,23.301896069030697,,0.9469375853164002,0.9469375853164002,0.1850868479865296,0.0,38.986691684028166,38.986691684028166,9.162813444993985,0.0,0.8384234770758746,0.8384234770758746,0.19704975150524698,0.0,0.9742107515767428,0.9742107515767428,0.9638709677419355,0.96,37.81547679694986,37.81547679694986,8.979557176094104,0.0,84.61051076999381,0.13346530943438853,5.785762683555381e-05,143.1973053198765,58.9460896519975,3,2,62950.220012875405,276.56506724863937,31,0.47005839316663234
1930.08,399.1010240103259,0.654032258064516,1930.0,8.0,1929.0,11.0,3.9345084310020244,0.009967347592398642,47.0,8.0,6.0,5.0,89.0,155.0,0.3915277483533578,244.1010240103259,244.1010240103259,,1.2258064516129032,211.09086625749177,33.010157752834125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.1010240103259,990.0,965.3878476455886,24.612152354411354,0.14321138052174257,0.021515368401952773,989.8352732510763,0.22289001786413745,0.039321777482455085,0.01,0.01,24.224535587623535,24.408103828005213,24.437425605487668,24.437425605487668,,0.9490833475421927,0.21206899293011683,0.0,0.0,47.61625777003561,7.311967181816638,0.0,0.0,1.024005543441626,0.15724660606057286,0.0,0.0,0.9777419354838709,0.9622580645161289,0.96,0.96,43.519476565823375,7.0926081663621385,0.0,0.0,50.612084732185515,0.1265530628713068,5.790799705466357e-05,65.34822305980371,41.66137778242548,2,1,37655.39104074602,185.5953058875766,31,0.28117824851214174
1930.09,289.46217406932425,0.8045666666666667,1930.0,9.0,1929.0,12.0,3.187520205113113,0.010893648978536034,40.0,6.0,4.0,3.0,65.0,118.0,0.41033032393197216,171.46217406932425,171.46217406932425,,1.0,171.46217406932425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.46217406932422,990.0,964.8645294832772,25.135470516722705,0.11369242447413311,0.010324284795892513,989.87598329073,0.1739739349935877,0.01,0.01,0.01,24.83747987245909,25.00145380745268,25.00145380745268,25.00145380745268,,0.9455078030741634,0.0,0.0,0.0,39.494473509745326,0.0,0.0,0.0,0.849343516338609,0.0,0.0,0.0,0.9740119346133632,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.37005873474653,0.0,0.0,0.0,38.37005873474653,0.13195643518506875,6.215857548351444e-05,48.2,31.3466017402142,1,1,27626.4422890175,140.79765200874488,30,0.21316699297081404
1930.1,239.14864652208198,0.8919677419354839,1930.0,10.0,1930.0,1.0,1.1778972814066573,0.004952716709306545,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.44085740290777353,133.7615497478884,133.7615497478884,,1.0,133.7615497478884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,182.6325174898239,990.0,964.6310333693926,25.368966630607332,0.09998802810512408,0.007119731728570477,989.8928922401662,0.12307809215964934,0.01,0.01,0.01,25.13878077861398,25.251858870773628,25.251858870773628,25.251858870773628,,0.9322946620501902,0.0,0.0,0.0,30.74622019409768,0.0,0.0,0.0,0.6612090364322082,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.823833588274752,0.0,0.0,0.0,29.823833588274752,0.12466626799735672,6.192983457096409e-05,33.22556014695637,27.745922025383145,1,1,22188.932189676416,124.76788002600708,31,0.1656879643793042
1930.11,219.49146452556462,0.9238666666666667,1930.0,11.0,1930.0,2.0,2.6246754218881585,0.011741276799427002,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3485715152546173,143.82479785889797,143.82479785889797,,1.0,143.82479785889797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,181.82479785889797,990.0,964.5163622770194,25.483637722980518,0.09970297896663488,0.007975107818006276,989.8923219132154,0.13666347710951224,0.01,0.01,0.01,25.239296159086358,25.36595963619587,25.36595963619587,25.36595963619587,,0.7204776244221315,0.0,0.0,0.0,27.52667755419926,0.0,0.0,0.0,0.5919715603053605,0.0,0.0,0.0,0.9690554151065401,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.75839098109297,0.0,0.0,0.0,26.75839098109297,0.11867007577562186,4.804155603486711e-05,43.76422933206528,0.0,1,1,19266.041506386937,108.17011281861927,30,0.14865772767273872
1930.12,355.3212071314626,0.7121612903225807,1930.0,12.0,1930.0,3.0,7.19263088380061,0.020247914885455253,31.0,5.0,3.0,2.0,36.0,77.0,0.2214327820957971,278.3212071314626,278.3212071314626,,1.6774193548387097,173.61673210889933,104.70447502256323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,317.3212071314626,990.0,965.1809831215406,24.819016878459273,0.1475242586454589,0.035128202804709595,989.8173475385497,0.17611528912009589,0.10562523482884743,0.01,0.01,24.460249127889018,24.530739182180266,24.62636441700911,24.62636441700911,,0.9455955973050904,0.6378516645077759,0.0,0.0,39.460977679437974,23.508378554724604,0.0,0.0,0.8486231759018918,0.5055565280585936,0.0,0.0,0.9735471180331865,0.9670955051299608,0.96,0.96,37.690617790966265,22.81607645603764,0.0,0.0,60.5066942470039,0.1695083103595572,6.051526967476597e-05,79.92121711630132,43.2264130379807,2,1,45016.98051977091,189.7860427135005,31,0.33614830137224394
1931.01,510.7557264867096,0.544516129032258,1931.0,1.0,1930.0,4.0,7.101753922638814,0.013955513555030323,34.0,5.0,4.0,3.0,45.0,91.0,0.17980107248126942,419.7557264867096,419.7557264867096,,2.0,209.8778632433548,209.8778632433548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,462.7557264867096,990.0,965.8984007691902,24.101599230809853,0.2003472097578088,0.0971247029017269,989.7025280873405,0.22583511537852896,0.22583511537852896,0.01,0.01,23.5782922027718,23.5782922027718,23.794127318150327,23.794127318150327,,0.954026653130577,0.954026653130577,0.0,0.0,46.24013319389748,46.24013319389748,0.0,0.0,0.9944114665354297,0.9944114665354297,0.0,0.0,0.9792740633949798,0.9792740633949798,0.96,0.96,44.19656045656475,44.19656045656475,0.0,0.0,88.3931209131295,0.17339182618412552,5.876920245260766e-05,96.4,76.50052358068108,2,2,65764.48195936834,351.799181369126,31,0.49107289396183046
1931.02,666.914842746319,0.4531428571428572,1931.0,2.0,1930.0,5.0,7.409796627573797,0.010944938998963257,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14107406620743104,574.7719856034619,574.7719856034619,,2.607142857142857,223.47758647543782,223.47758647543782,127.81681265258628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,617.914842746319,990.0,966.5649140667304,23.435085933269615,0.2776761409909419,0.18633884565101186,989.5359850133581,0.2428510006226647,0.2428510006226647,0.14157055422384862,0.01,22.728219946005005,22.728219946005005,22.829500392403823,22.961070946627668,,0.95524638312517,0.95524638312517,0.5800261134627311,0.0,47.608088067813696,47.608088067813696,26.899433336617328,0.0,1.0238298509207246,1.0238298509207246,0.5784824373466091,0.0,0.9797378899214622,0.9797378899214622,0.9718807470643194,0.96,45.28659811512222,45.28659811512222,26.350883829407934,0.0,116.92408005965238,0.17454792069460998,5.6430159796354554e-05,141.26938051249223,96.4,3,2,78572.9818000864,466.8920920403683,28,0.6495782225536244
1931.03,1091.0012516989934,0.32048387096774195,1931.0,3.0,1930.0,6.0,42.43134236084016,0.03077602049566895,41.0,8.0,7.0,6.0,67.0,129.0,0.12607494304247557,962.0012516989933,880.65147924164,,3.5483870967741935,247.64362618133578,247.64362618133578,247.64362618133578,137.7206006976328,81.34977245735321,10.218362386490718,1.7499243680957497,2.8235240352195445,3.7837103468536384,62.77425132069357,51.21836238649072,9.749924368095751,9.823524035219544,9.783710346853638,129.7742513206936,951.443290031446,990.0,968.1326670178131,21.86733298218685,0.5573462374368209,0.4059829562671335,989.0366708062961,0.26577759517363236,0.26577759517363236,0.26577759517363236,0.15059195536028921,20.638226193309258,20.638226193309258,20.638226193309258,20.753411833122602,,0.9549890442583461,0.9549890442583461,0.9549890442583461,0.5229947715933675,47.68303580931193,47.68303580931193,47.68303580931193,25.295921948635307,1.0254416303077833,1.0254416303077833,1.0254416303077833,0.5439983214760281,0.9799807667549534,0.9799807667549534,0.9799807667549534,0.9709485086904373,46.06944301262753,46.06944301262753,46.06944301262753,24.72688630142809,162.9352153393107,0.15558959965634708,5.1935047336212576e-05,192.8,132.5920448947315,4,3,121223.80021244715,650.3663976124346,31,0.9051956407739483
1931.04,2881.7852393772887,0.09636666666666667,1931.0,4.0,1930.0,7.0,40.610087661568244,0.015033319725344005,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06704544637312933,2687.7852393772887,1100.0,,4.0,275.0,275.0,275.0,275.0,1587.7852393772885,48.99999999999999,5.666666666666669,12.333333333333334,63.959496490857944,1456.8257428864306,100.0,18.0,25.0,79.95949649085793,1558.8257428864304,1243.0,990.0,973.2230363774327,16.776963622567276,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.922674210048994,14.922674210048994,14.922674210048994,14.922674210048994,,0.9400185346957165,0.9400185346957165,0.9400185346957165,0.9400185346957165,37.83756636799886,37.83756636799886,37.83756636799886,37.83756636799886,0.8137111046881476,0.8137111046881476,0.8137111046881476,0.8137111046881476,0.9723514706358384,0.9723514706358384,0.9723514706358384,0.9723514706358384,36.796526582306825,36.796526582306825,36.796526582306825,36.796526582306825,147.1861063292273,0.051866093786080335,3.716820866899679e-05,164.0909334281801,136.137847950212,4,4,105973.99655704366,2118.0164419409257,30,0.8177005907179294
1931.05,2674.2813410275025,0.11548387096774194,1931.0,5.0,1930.0,8.0,47.64977514341523,0.01864072088119238,65.0,14.0,17.0,23.0,202.0,321.0,0.12392955184699261,2353.2813410275025,1100.0,,4.0,275.0,275.0,275.0,275.0,1253.281341027503,35.0,4.0,8.000000000000002,54.305619860221114,1151.9757211672818,100.0,18.0,25.0,77.30561986022111,1353.9757211672818,1243.0,990.0,972.7167411957348,17.283258804265213,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.42896939174693,15.42896939174693,15.42896939174693,15.42896939174693,,0.9418567568763003,0.9418567568763003,0.9418567568763003,0.9418567568763003,39.20638288971544,39.20638288971544,39.20638288971544,39.20638288971544,0.8431480191336653,0.8431480191336653,0.8431480191336653,0.8431480191336653,0.97465792588182,0.97465792588182,0.97465792588182,0.97465792588182,38.22556654449314,38.22556654449314,38.22556654449314,38.22556654449314,152.90226617797256,0.059904544741732145,3.86116833782759e-05,173.55111910620062,135.1704486892288,4,4,113759.28603641158,1600.651232388288,31,0.8494570343220698
1931.06,1372.2546666113005,0.2574,1931.0,6.0,1930.0,9.0,33.23224128879461,0.02479138198907333,62.0,12.0,14.0,16.0,153.0,257.0,0.19528752408331404,1115.2546666113005,987.5544225249988,,3.8,259.6016087057074,259.6016087057074,259.6016087057074,208.74959640787668,127.70024408630162,15.882735291500108,2.5826653626312104,4.324124801022893,7.950209748563525,96.96050888258387,77.8827352915001,14.58266536263121,18.324124801022894,23.950209748563523,249.96050888258387,1098.343947980153,990.0,969.078139915122,20.921860084878013,0.7290307011547038,0.5164505147847958,988.7545187840605,0.270676722345404,0.270676722345404,0.270676722345404,0.21864746148071143,19.40570214659311,19.40570214659311,19.40570214659311,19.4577314074578,,0.9531846848077603,0.9531846848077603,0.9531846848077603,0.7619550204209481,46.91006058064216,46.91006058064216,46.91006058064216,36.8864871396079,1.008818507110584,1.008818507110584,1.008818507110584,0.7932577879485571,0.9798335445554612,0.9798335445554612,0.9798335445554612,0.9758335445554613,45.56142657988526,45.56142657988526,45.56142657988526,36.13591749952564,172.8201972391814,0.12908532357760263,4.896442502665616e-05,192.8,132.2557305129983,4,3,124430.54201221062,667.6839937244496,30,0.9601122068843412
1931.07,615.8572337966527,0.48635483870967744,1931.0,7.0,1930.0,10.0,14.758930496746876,0.022369291140420536,58.0,11.0,11.0,11.0,136.0,227.0,0.38248277451263835,388.8572337966526,388.8572337966526,,1.935483870967742,205.505254157227,156.34576737373897,27.00621226568669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.8572337966526,990.0,966.3418640250663,23.65813597493367,0.2094450834988958,0.08633165154868187,989.7042232649524,0.21696472045454987,0.16533158153350375,0.03774870913932219,0.01,23.145394519431527,23.19702765835257,23.324610530746753,23.352359239886074,,0.9496588062597918,0.7658899198121139,0.12319725257447398,0.0,44.255146947944006,33.369766310615404,5.537286044015336,0.0,0.9517235902783657,0.7176293830239872,0.11908142030140507,0.0,0.9763176463502484,0.9724466786083129,0.9624422499999378,0.96,41.315104746406334,31.98607248834182,5.421024579308613,0.0,78.72220181405677,0.12526061000095498,5.636456929402705e-05,132.56626489934928,48.2,3,1,58569.31814965823,240.1571483252964,31,0.4373455656336487
1931.08,397.64231154693,0.6563870967741935,1931.0,8.0,1930.0,11.0,4.5643984545002905,0.011758726755940873,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.44546855299122884,222.99715025660743,222.99715025660743,,1.064516129032258,214.06448073974622,8.932669516861196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,290.7713438049945,990.0,965.3795636301206,24.620436369879435,0.13815396127611113,0.016902487589882564,989.8449435511341,0.2261645637804316,0.017704265138085193,0.01,0.01,24.23921535723301,24.447675655875358,24.455379921013442,24.455379921013442,,0.9460320428666975,0.06038377893608728,0.0,0.0,48.0818910211862,1.9685026752480288,0.0,0.0,1.0340191617459396,0.04233339086554901,0.0,0.0,0.9767585069012636,0.9606451612903225,0.96,0.96,42.61707067490244,1.9094475949905882,0.0,0.0,44.52651826989303,0.111369860027605,5.6253842296179295e-05,59.54506764614901,31.186169312916476,2,1,33127.72959280042,141.66079623578742,31,0.2473695459438502
1931.09,292.2342897158084,0.7983999999999999,1931.0,9.0,1930.0,12.0,2.528720540331874,0.008947563616485037,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4305714888594671,167.56762304914173,167.56762304914173,,1.0,167.56762304914173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,220.56762304914173,990.0,964.8736188540898,25.126381145910212,0.11337675671160403,0.009993247959176983,989.8766299953292,0.16871629111634132,0.01,0.01,0.01,24.834294850123104,24.993011141239446,24.993011141239446,24.993011141239446,,0.9437925093506033,0.0,0.0,0.0,38.55059973314425,0.0,0.0,0.0,0.8290451555514892,0.0,0.0,0.0,0.975542962982417,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.6345899476046,0.0,0.0,0.0,37.6345899476046,0.12781756079935713,6.22866996431196e-05,46.50980407841554,24.57756023613028,1,1,27096.904762275317,111.7991800258312,30,0.20908105526447004
1931.1,242.45727362441937,0.8841612903225806,1931.0,10.0,1931.0,1.0,1.5378308859574108,0.006108515626349741,37.0,5.0,3.0,2.0,50.0,97.0,0.4006549758414756,145.45727362441937,145.45727362441937,,1.0,145.45727362441937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.45727362441937,990.0,964.6512721320411,25.348727867958914,0.10274965163521405,0.008113868258075616,989.8891364801067,0.13886731939296612,0.01,0.01,0.01,25.09899702867265,25.227864348065616,25.227864348065616,25.227864348065616,,0.9368485280192714,0.0,0.0,0.0,33.54483971011349,0.0,0.0,0.0,0.721394402368032,0.0,0.0,0.0,0.9702661508618228,0.96,0.96,0.96,32.549012936718825,0.0,0.0,0.0,32.549012936718825,0.13410576663795606,6.215110595601715e-05,39.11841108660622,31.112774167909624,1,1,24216.465624918805,139.19433422910612,31,0.1808278496484379
1931.11,307.2584957785953,0.7771,1931.0,11.0,1931.0,2.0,7.601919063863901,0.024484553660237593,40.0,6.0,4.0,3.0,53.0,106.0,0.34918238532904444,201.2584957785953,201.2584957785953,,1.0,201.2584957785953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.2584957785953,990.0,964.9467805658124,25.053219434187668,0.12420861366715989,0.013930166287270179,989.8618612200456,0.21045526879148865,0.01,0.01,0.01,24.704625385441773,24.90508065423326,24.90508065423326,24.90508065423326,,0.9497039572855968,0.0,0.0,0.0,46.24419084083411,0.0,0.0,0.0,0.9944987277598732,0.0,0.0,0.0,0.9778901387032243,0.9599999999999999,0.9599999999999999,0.9599999999999999,43.168320894991204,0.0,0.0,0.0,43.168320894991204,0.14072286608592982,6.0275332379111215e-05,48.2,34.74621649727792,1,1,31081.19104439367,155.382924552137,30,0.23982400497217338
1931.12,571.332433670453,0.5068387096774194,1931.0,12.0,1931.0,3.0,8.365630532347604,0.015588687600627798,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.2198437874110575,447.91307883174335,447.91307883174335,,1.967741935483871,228.32966742186105,219.5834114098823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,504.62275625109817,990.0,966.1671025842347,23.832897415765235,0.21883236328808023,0.11041497320858283,989.6707526635033,0.24982470217753464,0.2411150247581798,0.01,0.01,23.253825377091037,23.26253505451039,23.49365007926857,23.49365007926857,,0.9538038961768305,0.9234283268953082,0.0,0.0,49.596562124716144,47.64217835153206,0.0,0.0,1.0665927338648633,1.0245629753017649,0.0,0.0,0.9787096774193549,0.9780645161290322,0.96,0.96,46.138627782000384,44.583789072322965,0.0,0.0,90.72241685432334,0.15832442915302145,5.6398782853390055e-05,96.4,48.2,2,1,67497.47813961658,271.1339363713416,31,0.5040134269684631
1932.01,818.152585175029,0.3933225806451613,1932.0,1.0,1931.0,4.0,18.283372030772863,0.02181739728487157,46.0,7.0,6.0,4.0,76.0,139.0,0.17390950582036238,679.152585175029,679.152585175029,,2.7419354838709675,248.01394176561672,248.01394176561672,183.12470164379556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,738.152585175029,990.0,967.1726103407001,22.827389659299914,0.3559150834512258,0.2518783559160842,989.3922065606326,0.2685158523213649,0.2685158523213649,0.1996934919858846,0.01,21.951080367611237,21.951080367611237,22.019902727946718,22.2095962199326,,0.9556509597127202,0.9556509597127202,0.7093813039735852,0.0,50.972628437547336,50.972628437547336,37.08457439197746,0.0,1.0961855577967168,1.0961855577967168,0.7975177288597304,0.0,0.9799145960055999,0.9799145960055999,0.9747533056830193,0.96,47.30067893804494,47.30067893804494,34.861969260625585,0.0,129.46332713671546,0.15800148376723164,5.316321303191076e-05,144.60000000000002,96.4,3,2,96320.71538971631,484.8090120652902,31,0.719240706315086
1932.02,1082.976163380386,0.3090689655172414,1932.0,2.0,1931.0,5.0,12.771600027670408,0.011195845220669989,47.13793103448276,7.689655172413793,6.379310344827586,4.689655172413793,88.34482758620689,154.24137931034483,0.14399594476933136,928.7347840700412,924.0943749726297,,3.896551724137931,238.00145724261367,238.00145724261367,238.00145724261367,210.09000324478862,4.640409097411599,1.4564787678007207,0.2371011947582569,0.16935799625589773,0.13548639700471823,2.641984741592005,48.59440980228348,7.92675636717205,6.548668341083483,4.825141569418511,90.9868123277989,987.1642094831686,990.0,968.1576271000748,21.842372899925273,0.5701047714173234,0.40986045668487114,989.0200347718978,0.25652533826569945,0.25652533826569945,0.25652533826569945,0.22859430378294085,20.605882333557382,20.605882333557382,20.605882333557382,20.633813368040137,,0.9549281115945002,0.9549281115945002,0.9549281115945002,0.8560342143271744,45.86701229577815,45.86701229577815,45.86701229577815,40.33277941390476,0.9863873611995303,0.9863873611995303,0.9863873611995303,0.8673716002990272,0.9798510896560472,0.9798510896560472,0.9798510896560472,0.9777821241388058,44.424870697338726,44.424870697338726,44.424870697338726,39.438663800787,172.71327589280315,0.15953329411162878,5.1990877910719905e-05,192.8,144.60000000000002,4,3,120208.440021391,809.4321659369264,29,0.959518199404462
1932.03,2941.3622366002232,0.10487096774193548,1932.0,3.0,1931.0,6.0,95.55633374001815,0.03734888134412543,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.08112205677784698,2720.4267527292554,1100.0,,4.0,275.0,275.0,275.0,275.0,1620.4267527292554,43.08942376205172,7.460137741680337,13.021897585818156,53.59723247368907,1503.2580611660162,98.86361731043883,17.814976451357758,24.054155650334284,65.30690989304392,1635.3225772950484,1240.7327494121307,990.0,973.2185372015566,16.78146279844341,0.9214414671601199,0.648,988.4305585328398,0.28,0.28,0.28,0.28,14.932021331283314,14.932021331283314,14.932021331283314,14.932021331283314,,0.9379693513069858,0.9379693513069858,0.9379693513069858,0.9379693513069858,37.82631278480542,37.82631278480542,37.82631278480542,37.82631278480542,0.813469092146353,0.813469092146353,0.813469092146353,0.813469092146353,0.9736433803180233,0.9736433803180233,0.9736433803180233,0.9736433803180233,36.85466742189292,36.85466742189292,36.85466742189292,36.85466742189292,147.41866968757168,0.059883154379711166,3.722693678979083e-05,192.5207245851049,125.09509096592912,4,4,109679.49024755333,1200.5781363808978,31,0.8189926093753982
1932.04,2978.9357453561274,0.09106666666666667,1932.0,4.0,1931.0,7.0,50.10391476525888,0.017412967809185345,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08204159868474173,2735.9357453561274,1100.0,,4.0,275.0,275.0,275.0,275.0,1635.9357453561277,40.666666666666664,4.666666666666668,9.666666666666666,59.0,1521.9357453561277,100.0,18.0,25.0,80.0,1655.9357453561277,1243.0,990.0,973.4328951338762,16.567104866123753,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.712815453605469,14.712815453605469,14.712815453605469,14.712815453605469,,0.938568202548552,0.938568202548552,0.938568202548552,0.938568202548552,37.256104908033016,37.256104908033016,37.256104908033016,37.256104908033016,0.8012065571620004,0.8012065571620004,0.8012065571620004,0.8012065571620004,0.9727318157512741,0.9727318157512741,0.9727318157512741,0.9727318157512741,36.249506700169924,36.249506700169924,36.249506700169924,36.249506700169924,144.9980268006797,0.05037308076700182,3.661566333350498e-05,164.2156189366118,129.67625875542265,4,4,104398.57929648938,2044.108087620956,30,0.8055445933371094
