MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1932.05,1713.191137276083,0.20787096774193548,1932.0,5.0,1931.0,8.0,31.340639901554177,0.018337562991198885,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.1441755984157133,1466.9975888889865,1099.974613995399,,4.0,274.99365349884977,274.99365349884977,274.99365349884977,274.99365349884977,367.02297489358733,38.82065149318224,5.167855311470419,9.755849370470026,22.18865503806408,291.08996368040056,90.9819418157629,17.10333918243816,21.691333241437768,36.70478407032215,446.7351249707231,1229.7512282350376,990.0,970.1562807208345,19.84371927916549,0.9005375889928077,0.6479428814896476,988.4515195295174,0.28,0.28,0.28,0.28,18.015238808683044,18.015238808683044,18.015238808683044,18.015238808683044,,0.9505556483290675,0.9505556483290675,0.9505556483290675,0.9505556483290675,46.18748535389009,46.18748535389009,46.18748535389009,46.18748535389009,0.9932792549223676,0.9932792549223676,0.9932792549223676,0.9932792549223676,0.98,0.98,0.98,0.98,45.2087029536999,45.2087029536999,45.2087029536999,45.2087029536999,180.83481181479956,0.10915021171677347,4.56664809279291e-05,192.8,166.078304752361,4,4,134541.0999902109,1099.2130338573666,31,1.0046378434155534
1932.06,964.3529519796776,0.3467,1932.0,6.0,1931.0,9.0,22.852243285961602,0.025196986833558963,45.0,10.0,9.0,9.0,88.0,161.0,0.1739838672378788,803.3529519796776,803.3529519796776,,3.3333333333333335,241.82599979700836,241.82599979700836,198.27445307222754,121.42649931343345,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.3529519796776,990.0,967.7006638102725,22.299336189727363,0.4728999271051747,0.329464024100549,989.1976360487944,0.26256017643292323,0.26256017643292323,0.21786057426506267,0.137771698489731,21.234412062088726,21.234412062088726,21.279111664256583,21.359200540031917,,0.9548530486254749,0.9548530486254749,0.7961574924874356,0.47755979323195613,48.045065772437255,48.045065772437255,38.825929080132184,23.140013199943038,1.0332272209126292,1.0332272209126292,0.8349662167770363,0.49763469247189324,0.9798701916832115,0.9798701916832115,0.9765368583498781,0.97,45.81955664216097,45.81955664216097,37.78622330882764,22.66625478197711,152.0915913751267,0.15689884807331725,5.279524760741779e-05,192.8,96.4,4,2,109505.94579009122,486.6489852382476,30,0.8449532854173706
1932.07,511.88980581542194,0.5483548387096774,1932.0,7.0,1931.0,10.0,7.129551749913,0.013598761391440539,50.0,10.0,9.0,9.0,108.0,186.0,0.36946412150170266,325.88980581542194,325.88980581542194,,1.6774193548387097,203.90994084206463,121.97986497335731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.88980581542194,990.0,965.901614144723,24.098385855277062,0.17517047213646808,0.053170802060024704,989.7716587258035,0.21482001668220416,0.12894701126241945,0.01,0.01,23.65522456439839,23.741097569818177,23.860044581080594,23.860044581080594,,0.9485840905538813,0.642582568334276,0.0,0.0,44.908505807653,26.640512310207768,0.0,0.0,0.9657743184441505,0.5729142432302746,0.0,0.0,0.9764616972573268,0.9700100843541009,0.96,0.96,41.51769273505807,25.969305638283878,0.0,0.0,67.48699837334195,0.13000092498668786,5.711363774669907e-05,96.4,48.2,2,1,50210.32678976641,240.6328809909446,31,0.3749277687407886
1932.08,370.1399744628828,0.6890645161290323,1932.0,8.0,1931.0,11.0,3.3227847468422187,0.008988330543037722,47.0,8.0,6.0,5.0,89.0,155.0,0.421552852550011,215.13997446288275,215.13997446288275,,1.0,215.13997446288275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.1399744628828,990.0,965.2494368887858,24.750563111214202,0.1329901234117399,0.014629884495258578,989.8523799920929,0.23087040738798387,0.01,0.01,0.01,24.372072695919226,24.59294310330721,24.59294310330721,24.59294310330721,,0.9524150652396736,0.0,0.0,0.0,48.92394146039915,0.0,0.0,0.0,1.0521277733419172,0.0,0.0,0.0,0.9791140603617472,0.96,0.96,0.96,45.334055564355715,0.0,0.0,0.0,45.334055564355715,0.12251882459585843,5.904410501075426e-05,48.2,37.54979681349615,1,1,33728.53733988065,168.62655383883583,31,0.2518558642464206
1932.09,283.94012702340564,0.8132333333333333,1932.0,9.0,1931.0,12.0,2.2314588283521837,0.007807590310396137,40.0,6.0,4.0,3.0,65.0,118.0,0.4173455330755211,165.94012702340564,165.94012702340564,,1.0,165.94012702340564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.94012702340564,990.0,964.838291981904,25.161708018095982,0.111743513991554,0.009854910796989424,989.8784015752115,0.16651917148159756,0.01,0.01,0.01,24.87359042182585,25.030109593307447,25.030109593307447,25.030109593307447,,0.944033279875953,0.0,0.0,0.0,38.220228564800465,0.0,0.0,0.0,0.8219403992430208,0.0,0.0,0.0,0.9738269872589596,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.237503642919094,0.0,0.0,0.0,37.237503642919094,0.13069783216026995,6.229233775191085e-05,46.50980407841554,30.86151940735473,1,1,26811.00262290175,138.68278898827032,30,0.20687502023843943
1932.1,218.98911511094383,0.9249354838709677,1932.0,10.0,1932.0,1.0,1.9830672650547707,0.00894451782239342,37.0,5.0,3.0,2.0,50.0,97.0,0.44601894291243166,121.98911511094383,121.98911511094383,,1.0,121.98911511094383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.98911511094383,990.0,964.5196871510257,25.480312848974318,0.09446696732809222,0.006119074784430174,989.8994139578874,0.10718530539977413,0.01,0.01,0.01,25.272541501461994,25.369726806861767,25.369726806861767,25.369726806861767,,0.6304844550285973,0.0,0.0,0.0,20.55782211593357,0.0,0.0,0.0,0.44210370141792615,0.0,0.0,0.0,0.966774193548387,0.96,0.96,0.96,19.94108745245556,0.0,0.0,0.0,19.94108745245556,0.08687634876357167,4.19856832961122e-05,35.77512076483967,0.0,1,1,14836.169064626936,98.20770377157244,31,0.11078381918030866
1932.11,220.49841002958314,0.9215,1932.0,11.0,1932.0,2.0,3.995513445518204,0.016064978041711916,29.0,4.0,2.0,2.0,30.0,67.0,0.30988379067234767,153.49841002958314,153.49841002958314,,1.0,153.49841002958314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.49841002958314,990.0,964.5300424149871,25.469957585012878,0.1020583824044263,0.008797364852514516,989.8891442527431,0.14972285353993717,0.01,0.01,0.01,25.209378984216,25.349101837755935,25.349101837755935,25.349101837755935,,0.9384686046354045,0.0,0.0,0.0,35.631472681931456,0.0,0.0,0.0,0.7662682297189559,0.0,0.0,0.0,0.9730925637326738,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.64107302896363,0.0,0.0,0.0,34.64107302896363,0.15563428528691362,6.262586240341256e-05,48.2,28.772535395829664,1,1,24941.572580853815,128.20770377157243,30,0.19245040571646463
1932.12,343.40730567567897,0.7304516129032258,1932.0,12.0,1932.0,3.0,6.453491129092249,0.018137914933342034,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2633754072742459,257.69762825632415,257.69762825632415,,1.4516129032258065,183.49318857434906,74.20443968197509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,299.27827341761446,990.0,965.121540743076,24.87845925692397,0.1411562890814648,0.03164248230046293,989.827201228618,0.18935244653377767,0.07969212260292442,0.01,0.01,24.516308039008276,24.625968362939126,24.69566048554205,24.69566048554205,,0.947535319392062,0.4265946542987687,0.0,0.0,41.84795248543101,16.627719641743237,0.0,0.0,0.8999559674286238,0.35758536863963947,0.0,0.0,0.9750539259430446,0.9657874807716609,0.96,0.96,39.47036788494538,16.181571174555316,0.0,0.0,55.65193905950069,0.1592067653290533,6.0174807409546337e-05,83.54657922667981,37.331011375237495,2,1,41405.04266026852,166.26224589706084,31,0.3091774392194483
1933.01,614.7779621862057,0.48293548387096774,1933.0,1.0,1932.0,4.0,15.364046459704188,0.02551569024763493,41.0,6.0,4.0,3.0,66.0,120.0,0.19914150956380794,494.77796218620574,494.77796218620574,,2.4193548387096775,207.05033401244214,207.05033401244214,80.67729416132144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.7779621862057,990.0,966.3440032607757,23.65599673922423,0.24106964675872167,0.13934742262095928,989.6195829306204,0.22039674660741385,0.22039674660741385,0.09060789550488074,0.01,23.055182923237155,23.055182923237155,23.184971774339687,23.265579669844566,,0.9533614976540928,0.9533614976540928,0.3995098930819808,0.0,44.62214498661087,44.62214498661087,17.063600336318924,0.0,0.9596160212174379,0.9596160212174379,0.36695914701761123,0.0,0.9781742357805546,0.9781742357805546,0.9672987995690164,0.96,42.76723454313929,42.76723454313929,16.67863374926317,0.0,102.21310283554173,0.16592915196998453,5.7601914524908763e-05,123.93483951861526,73.94939055441212,3,2,76046.54850964306,342.56506724863937,31,0.5678505713085653
1933.02,797.6368436839886,0.3983928571428571,1933.0,2.0,1932.0,5.0,8.726675432655368,0.01054512883321836,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14864186597726176,681.2082722554171,681.2082722554171,,3.0357142857142856,224.5634629893645,224.5634629893645,224.5634629893645,7.517883287323635,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,731.06541511256,990.0,967.0905473747359,22.90945262526407,0.3479972314380622,0.2535976167521762,989.3984051518098,0.24114864623349727,0.24114864623349727,0.24114864623349727,0.017738428152172622,22.066709130840337,22.066709130840337,22.066709130840337,22.290119348921657,,0.9551595875427382,0.9551595875427382,0.9551595875427382,0.034084242136825996,46.321693301492836,46.321693301492836,46.321693301492836,1.4966292731059858,0.9961654473439321,0.9961654473439321,0.9961654473439321,0.03218557576572011,0.9792990023765274,0.9792990023765274,0.9792990023765274,0.9607142857142856,44.36818429635099,44.36818429635099,44.36818429635099,1.4666966876438658,134.57124957669683,0.16889031195582485,5.5176519798036904e-05,164.27002901611297,116.60219949526464,4,3,90431.87971554027,565.6560160658968,28,0.7476180532038713
1933.03,1155.9216885687115,0.2929032258064516,1933.0,3.0,1932.0,6.0,16.11888486206539,0.013507087250533538,41.0,8.0,7.0,6.0,67.0,129.0,0.11337370529616747,1026.9216885687115,989.4131998774533,,3.935483870967742,251.76576774372668,251.76576774372668,251.76576774372668,234.11589664627328,37.50848869125812,11.592664769070726,2.1466492101835124,2.03534434758765,1.744580869360843,19.989249495055386,52.59266476907073,10.146649210183513,9.03534434758765,7.744580869360843,86.98924949505539,1061.187858204295,990.0,968.3866904199901,21.613309580009854,0.6624868015539582,0.48319611373413623,988.8543170847119,0.26784733455013743,0.26784733455013743,0.26784733455013743,0.25042797971142783,20.199779330171616,20.199779330171616,20.199779330171616,20.217198685010324,,0.9546023526314583,0.9546023526314583,0.9546023526314583,0.8929462005594427,47.493109141497904,47.493109141497904,47.493109141497904,43.981679311618706,1.0213571858386647,1.0213571858386647,1.0213571858386647,0.9458425658412625,0.9799903833774767,0.9799903833774767,0.9799903833774767,0.9787000607968316,46.09199187045603,46.09199187045603,46.09199187045603,42.982314451101196,181.25829006246929,0.1580725051825002,5.1022392101364175e-05,192.8,144.60000000000002,4,3,134856.16780647714,818.0029281802472,31,1.0069905003470516
1933.04,1467.1945279543938,0.23513333333333333,1933.0,4.0,1932.0,7.0,18.534226602093433,0.012874206073796484,45.0,11.0,10.0,10.0,72.0,148.0,0.10137410335426361,1319.1945279543938,1099.4023096672695,,4.0,274.8505774168174,274.8505774168174,274.8505774168174,274.8505774168174,219.79221828712414,47.1612750875877,6.407059318115097,12.264929303207245,14.85082555994082,139.10812901827327,92.1612750875877,17.4070593181151,22.264929303207243,24.85082555994082,211.10812901827327,1231.2355733761797,990.0,969.3794510908303,20.620548909169692,0.9033811761372341,0.6466551967513569,988.4499636271114,0.28,0.28,0.28,0.28,18.79051253628111,18.79051253628111,18.79051253628111,18.79051253628111,,0.9523313827081265,0.9523313827081265,0.9523313827081265,0.9523313827081265,48.23428108289569,48.23428108289569,48.23428108289569,48.23428108289569,1.037296367374101,1.037296367374101,1.037296367374101,1.037296367374101,0.98,0.98,0.98,0.98,47.17437747329658,47.17437747329658,47.17437747329658,47.17437747329658,188.6975098931863,0.12938245724425593,4.767769444430424e-05,192.8,183.9228608488187,4,4,135862.20712309415,1083.9889272331854,30,1.0483194994065907
1933.05,957.1436425839972,0.3483225806451613,1933.0,5.0,1932.0,8.0,18.8496755482238,0.021066092771978018,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.1718292916798816,795.6275135517392,795.6275135517392,,3.4193548387096775,233.88685015939808,233.88685015939808,208.79387964011184,119.05993359283127,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,857.2081587130295,990.0,967.6846486305985,22.31535136940139,0.4553598227551007,0.3151800966855145,989.2294600805594,0.2543443776335727,0.2543443776335727,0.22821534537550822,0.13585629139968994,21.290467072327214,21.290467072327214,21.31659610458528,21.408955158561096,,0.9548929455623205,0.9548929455623205,0.862707304611185,0.49292648302018854,46.60147379221249,46.60147379221249,41.267896610099434,22.947768355036374,1.002182232090591,1.002182232090591,0.8874816475290203,0.49350039473196505,0.9796540681138571,0.9796540681138571,0.9777185842428895,0.9702681056785338,44.57778990534376,44.57778990534376,39.913273776311506,22.486575987411758,151.55542957441077,0.1582888526776106,5.311228678327559e-05,185.34088133645767,96.4,4,2,112757.23960336162,500.6489852382476,31,0.8419746087467266
1933.06,465.8128553190882,0.5886333333333333,1933.0,6.0,1932.0,9.0,8.617168295563534,0.017246766149487558,39.0,9.0,7.0,5.0,59.0,119.0,0.2602474258993321,346.8128553190882,346.8128553190882,,1.9333333333333333,182.4108922052555,164.40196311383272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,401.8128553190882,990.0,965.6950027451641,24.30499725483589,0.17823709405732024,0.06281278286124159,989.7589501230815,0.1865393199655282,0.1685393199655282,0.01,0.01,23.877408057951794,23.89540805795179,24.053947377917318,24.053947377917318,,0.9461110001858557,0.8832968681061506,0.0,0.0,40.350939749764756,36.32426524564659,0.0,0.0,0.8677621451562312,0.7811669945300342,0.0,0.0,0.9738465778444377,0.9725132445111043,0.9599999999999999,0.9599999999999999,38.21660309307795,35.00326975974461,0.0,0.0,73.21987285282256,0.15642237151156996,5.8747343077303706e-05,96.4,48.2,2,1,52718.308454032245,270.1339363713416,30,0.4067770714045698
1933.07,331.06632885186156,0.7398709677419355,1933.0,7.0,1932.0,10.0,3.181031987679759,0.009533402423176738,37.0,8.0,6.0,4.0,53.0,108.0,0.32857681569243996,223.06632885186158,223.06632885186158,,1.064516129032258,214.08145474765675,8.984874104204831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.06632885186156,990.0,965.0564190926139,24.943580907386103,0.13225827232289844,0.01613042165403088,989.8516113060231,0.22904219659943267,0.017774741330999096,0.01,0.01,24.566150016809747,24.777417472078177,24.78519221340918,24.78519221340918,,0.953064082288873,0.06037137714399133,0.0,0.0,49.147677213749965,2.0081369785218848,0.0,0.0,1.056939294919354,0.04318574147358892,0.0,0.0,0.9793548387096774,0.9606451612903225,0.96,0.96,45.47106672336597,1.9478928691662278,0.0,0.0,47.4189595925322,0.1434156614855842,5.946779099559222e-05,60.384678944153066,41.33493468516118,2,1,35279.70593684396,182.5219447532691,31,0.26343866440295666
1933.08,247.29645349110075,0.8771290322580645,1933.0,8.0,1932.0,11.0,2.25778867489286,0.008991077883376735,34.0,7.0,5.0,3.0,44.0,93.0,0.37958284126748726,154.29645349110075,154.29645349110075,,1.0,154.29645349110075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.29645349110075,990.0,964.663913163429,25.336086836571017,0.10622230527629177,0.00886519854674351,989.884912496177,0.15080021221298598,0.01,0.01,0.01,25.070199120535005,25.21099933274799,25.21099933274799,25.21099933274799,,0.9394565188319308,0.0,0.0,0.0,35.65139593273197,0.0,0.0,0.0,0.7666966867254188,0.0,0.0,0.0,0.973129055784722,0.96,0.96,0.96,34.716180073648914,0.0,0.0,0.0,34.716180073648914,0.13949903835221075,6.243382333258694e-05,44.903359983360446,28.48572808878172,1,1,25828.83797479479,127.53049583159049,31,0.19286766707582728
1933.09,198.72748142263893,0.9581666666666666,1933.0,9.0,1932.0,12.0,1.0856504522092176,0.005401539986143644,30.0,6.0,4.0,2.0,30.0,72.0,0.36272638528565426,126.72748142263893,126.72748142263893,,1.0,126.72748142263893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.72748142263893,990.0,964.4203103059696,25.579689694030453,0.09437462682624882,0.006521835920924263,989.8991035372528,0.11358209992056251,0.01,0.01,0.01,25.365211131362702,25.468793231283264,25.468793231283264,25.468793231283264,,0.9285419051375049,0.0,0.0,0.0,29.275649809940173,0.0,0.0,0.0,0.6295838668804339,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.397380315641968,0.0,0.0,0.0,28.397380315641968,0.14278933534262386,6.223665564282461e-05,33.43353116719959,25.99791032264801,1,1,20446.113827262216,116.71982882241664,30,0.1577632239757887
1933.1,173.83516648823974,0.9859354838709677,1933.0,10.0,1933.0,1.0,1.8520884202339762,0.010710607392577974,24.0,4.0,2.0,2.0,20.0,52.0,0.29994925836022773,121.83516648823975,121.83516648823975,,1.0,121.83516648823975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,151.83516648823974,990.0,964.4523296670235,25.547670332976484,0.08911864756628067,0.006105989151500336,989.9047753632823,0.1069774747591236,0.01,0.01,0.01,25.345468221499587,25.44244569625871,25.44244569625871,25.44244569625871,,0.9254895790496571,0.0,0.0,0.0,28.03958673138405,0.0,0.0,0.0,0.6030018651910548,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.198399129442528,0.0,0.0,0.0,27.198399129442528,0.15623144728421176,6.19840535112326e-05,30.7640880137284,23.515283183553574,1,1,20235.60895230524,106.54189668353824,31,0.15110221738579183
1933.11,212.93501752191614,0.9348333333333334,1933.0,11.0,1933.0,2.0,3.415901639211765,0.015870911090501844,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.28845375531953693,151.60168418858282,151.60168418858282,,1.0,151.60168418858282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,184.60168418858282,990.0,964.5135933051806,25.48640669481939,0.10068304809672621,0.008636143156029492,989.8906808087472,0.14716227365458676,0.01,0.01,0.01,25.22992522991204,25.367087503566623,25.367087503566623,25.367087503566623,,0.9384991006293931,0.0,0.0,0.0,35.21058808540997,0.0,0.0,0.0,0.7572169480733326,0.0,0.0,0.0,0.9719018170841053,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.23543353723849,0.0,0.0,0.0,34.23543353723849,0.16059628880366142,6.268914811364104e-05,45.622287712149294,27.98967488642127,1,1,24649.512146811714,125.04384955453035,30,0.1901968529846583
1933.12,400.4863720116501,0.6585806451612903,1933.0,12.0,1933.0,3.0,8.618090454464989,0.02206868270031335,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.24081279279921236,305.1960494310049,305.1960494310049,,1.6129032258064515,199.59779251860866,105.59825691239627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,349.6154042697146,990.0,965.3881145170932,24.611885482906768,0.1589218864552459,0.04494879841911377,989.7961293151255,0.20908793688596625,0.11118667908979947,0.01,0.01,24.198926861146436,24.296828118942603,24.3980147980324,24.3980147980324,,0.9493733869858362,0.5803241554394359,0.0,0.0,45.05152175187412,23.498007969148485,0.0,0.0,0.9688499301478305,0.5053335047128706,0.0,0.0,0.9766371691074037,0.9688952336235327,0.96,0.96,41.45068306970126,22.910478960691073,0.0,0.0,64.36116203039234,0.1594525100127364,5.830851558424588e-05,91.44797890700796,44.84595859270881,2,1,47884.7045506119,196.7644374568714,31,0.35756201127995746
1934.01,648.8232670751055,0.46203225806451614,1934.0,1.0,1933.0,4.0,7.125688561828805,0.011167017963179348,41.0,6.0,4.0,3.0,66.0,120.0,0.18683120595663502,528.8232670751055,528.8232670751055,,2.4193548387096775,222.87055177600683,222.87055177600683,83.08216352309182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.8232670751055,990.0,966.4906567718784,23.509343228121516,0.25681204145510356,0.15723707887327756,989.5859508796716,0.24035510598095722,0.24035510598095722,0.09385446914327072,0.01,22.854939001812188,22.854939001812188,23.001439638649874,23.085294107793143,,0.9543356480462207,0.9543356480462207,0.3999078931882147,0.0,47.69770904803432,47.69770904803432,17.510817216614633,0.0,1.0257571838286952,1.0257571838286952,0.3765767143357986,0.0,0.9792885544779805,0.9792885544779805,0.967675651252174,0.96,44.855318878906914,44.855318878906914,17.132275474678377,0.0,106.8429132324922,0.1643934496789989,5.6170324837216675e-05,128.9251974279128,90.04698561324129,3,2,79491.12744497419,417.7325322740754,31,0.5935717401805122
1934.02,916.3298814609474,0.36182142857142857,1934.0,2.0,1933.0,5.0,24.412907505122707,0.02259911082913802,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.14660270010859294,788.4727386038046,775.0265748484101,,3.2857142857142856,233.96677108542266,233.96677108542266,233.96677108542266,73.12626159214197,13.446163755394569,4.118741612564569,0.7340759830464758,0.6402935121616462,0.512234809729317,7.44081783789256,45.11874161256457,7.4483616973321904,5.640293512161646,4.512234809729317,78.5836749807497,833.2339716704685,990.0,967.5221940021046,22.477805997895473,0.4437102124084194,0.3287421151151329,989.2275476724764,0.25322009813828034,0.25322009813828034,0.25322009813828034,0.0847344872963139,21.452133572233645,21.452133572233645,21.452133572233645,21.62061918307561,,0.9558465162710917,0.9558465162710917,0.9558465162710917,0.2727441441674072,46.87909691969416,46.87909691969416,46.87909691969416,13.699192298057122,1.0081526219289068,1.0081526219289068,1.0081526219289068,0.29460628597972305,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9657142857142856,45.70418009952759,45.70418009952759,45.70418009952759,13.335069083221113,150.4476093818039,0.16537770942740362,5.4492552444387605e-05,192.8,127.6788893685534,4,3,101100.79350457221,623.52821131929,28,0.8358200521211328
1934.03,3647.401268063571,0.08199999999999999,1934.0,3.0,1933.0,6.0,144.11644731536467,0.044423414416146285,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06902086752450043,3426.4657841926037,958.0645161290323,,3.4838709677419355,275.0,275.0,275.0,275.0,2468.401268063571,186.16129032258064,7.645161290322581,13.840307219090887,57.10428476851327,2203.650224463064,241.93548387096774,18.0,24.872565283607017,68.81396218786811,2335.7147405920964,1242.872565283607,990.0128472666512,974.6008234732208,15.412023793430466,0.9211601950286609,0.648,988.4436870716225,0.28,0.28,0.28,0.28,13.562863598401814,13.562863598401814,13.562863598401814,13.562863598401814,1.0,0.9175639557969892,0.9175639557969892,0.9175639557969892,0.9175639557969892,33.810706371900146,33.810706371900146,33.810706371900146,33.810706371900146,0.7271119649871,0.7271119649871,0.7271119649871,0.7271119649871,0.9730846520782138,0.9730846520782138,0.9730846520782138,0.9730846520782138,32.93338589009524,32.93338589009524,32.93338589009524,32.93338589009524,131.73354356038095,0.047750064099855,inf,187.00315163108016,87.59120536613597,4,0,98009.75640892342,1345.006983766956,31,0.7318530197798941
1934.04,3964.24744402132,0.04446666666666667,1934.0,4.0,1933.0,7.0,77.14855786896253,0.019472370292793747,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08127004425554453,3646.24744402132,1100.0,,4.0,275.0,275.0,275.0,275.0,2546.24744402132,25.33333333333334,3.9999999999999996,6.333333333333331,54.333333333333336,2456.24744402132,100.0,18.0,25.0,80.0,2641.24744402132,1243.0,990.0010616247957,975.5239568607361,14.477104764059447,0.9258928407155106,0.648,988.42716878408,0.28,0.28,0.28,0.28,12.623211923343964,12.623211923343964,12.623211923343964,12.623211923343964,,0.9228390590537117,0.9228390590537117,0.9228390590537117,0.9228390590537117,31.46055861353311,31.46055861353311,31.46055861353311,31.46055861353311,0.6765711529792067,0.6765711529792067,0.6765711529792067,0.6765711529792067,0.9700064325866491,0.9700064325866491,0.9700064325866491,0.9700064325866491,30.516981724575945,30.516981724575945,30.516981724575945,30.516981724575945,122.06792689830378,0.032185188013462186,3.082523406522823e-05,144.71295451882804,96.69345358686736,4,4,87888.90736677873,2668.5533446484865,30,0.6781551494350211
1934.05,2323.78172437645,0.14470967741935484,1934.0,5.0,1933.0,8.0,37.47946689456415,0.01622780602309763,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1332506876360043,2018.7494663119342,1100.0,,4.0,275.0,275.0,275.0,275.0,918.7494663119339,38.54838709677419,4.354838709677418,9.419354838709678,48.33609488362804,818.0907907831447,100.0,18.0,25.0,69.20706262556352,1011.5746617508865,1243.0,990.0,971.859021889807,18.140978110193036,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.28668869767475,16.28668869767475,16.28668869767475,16.28668869767475,,0.9455893357877551,0.9455893357877551,0.9455893357877551,0.9455893357877551,41.54187352330047,41.54187352330047,41.54187352330047,41.54187352330047,0.8933736241569993,0.8933736241569993,0.8933736241569993,0.8933736241569993,0.977340613660605,0.977340613660605,0.977340613660605,0.977340613660605,40.60792348003323,40.60792348003323,40.60792348003323,40.60792348003323,162.43169392013291,0.07228345173139186,4.10181045252861e-05,177.67492170277532,145.29469062098957,4,4,120849.1802765789,1525.689870916998,31,0.9023982995562941
1934.06,1178.038151808228,0.29663333333333336,1934.0,6.0,1933.0,9.0,34.70538865325693,0.029291786810344354,53.0,12.0,12.0,13.0,120.0,210.0,0.18769850595154697,968.038151808228,901.2487429684352,,3.6333333333333333,246.65558558033217,246.65558558033217,246.65558558033217,161.28198622743864,66.78940883979281,12.101787688341057,1.8145268261724243,3.0379963820517144,4.134582451987175,45.70051549124045,65.10178768834106,13.814526826172425,15.037996382051714,17.134582451987175,165.70051549124045,995.2030538650002,990.0,968.4342208131525,21.565779186847614,0.6129452158346809,0.43450564923252144,988.9525491349327,0.26118786450021114,0.26118786450021114,0.26118786450021114,0.1728170347761468,20.257140457280194,20.257140457280194,20.257140457280194,20.34551128700426,,0.9540760589796817,0.9540760589796817,0.9540760589796817,0.6037387071542407,46.476693575312424,46.476693575312424,46.476693575312424,29.259097953866434,0.9994987865658586,0.9994987865658586,0.9994987865658586,0.6292279129863748,0.9795898049098077,0.9795898049098077,0.9795898049098077,0.9726078882379358,45.18004713256065,45.18004713256065,45.18004713256065,28.65461929001772,164.1947606876997,0.14213122444082193,5.1212896951577414e-05,192.8,111.87341583435668,4,3,118220.22769514378,550.52821131929,30,0.912193114931665
1934.07,519.1400899876471,0.5456774193548387,1934.0,7.0,1933.0,10.0,10.905109430600787,0.01925161585127132,50.0,10.0,9.0,9.0,108.0,186.0,0.3673899250005092,333.1400899876472,333.1400899876472,,1.6774193548387097,206.7717463070315,126.36834368061564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,402.1400899876472,990.0,965.9301999999335,24.06980000006645,0.17917900436381692,0.0573386068949111,989.7634823887413,0.21816143327331852,0.13346686297544358,0.01,0.01,23.615120955534408,23.699815525832285,23.823282388807726,23.823282388807726,,0.9489295368057626,0.6422719704823384,0.0,0.0,45.43785342320556,27.45262102799586,0.0,0.0,0.977158138133453,0.5903789468386206,0.0,0.0,0.9765020919831153,0.9700504790798896,0.96,0.96,41.834529525734006,26.28614242895981,0.0,0.0,68.12067195469382,0.1294260700840263,5.6797174837825185e-05,96.4,48.2,2,1,50681.7799342922,236.4698189706656,31,0.3784481775260768
1934.08,357.74244440922797,0.7058064516129032,1934.0,8.0,1933.0,11.0,3.7564418417187926,0.010518741333497134,47.0,8.0,6.0,5.0,89.0,155.0,0.4380583571799644,202.74244440922797,202.74244440922797,,1.0,202.74244440922797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.74244440922797,990.0,965.1874021211017,24.812597878898217,0.1286146114767779,0.013586376871147846,989.8577990116521,0.21409787287211993,0.01,0.01,0.01,24.456299017678173,24.66039689055029,24.66039689055029,24.66039689055029,,0.9492338038606519,0.0,0.0,0.0,46.09349885516809,0.0,0.0,0.0,0.9912580398960881,0.0,0.0,0.0,0.977049131914226,0.96,0.96,0.96,42.75128256391976,0.0,0.0,0.0,42.75128256391976,0.11928807510921789,5.924289776107873e-05,48.2,33.49042802856633,1,1,31806.954227556296,151.02012187738302,31,0.23750712535510973
1934.09,265.389971622283,0.8461333333333333,1934.0,9.0,1933.0,12.0,2.927424387136808,0.011102732541602243,40.0,6.0,4.0,3.0,65.0,118.0,0.4467253450063616,147.38997162228299,147.38997162228299,,1.0,147.38997162228299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.38997162228299,990.0,964.7581186436419,25.241881356358203,0.10519647247514546,0.008278147587894007,989.886525379937,0.14147646169008202,0.01,0.01,0.01,24.986930274605083,25.118406736295164,25.118406736295164,25.118406736295164,,0.9372631323422164,0.0,0.0,0.0,33.86316078841859,0.0,0.0,0.0,0.7282400169552385,0.0,0.0,0.0,0.9713203512898069,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.90163806671166,0.0,0.0,0.0,32.90163806671166,0.1234606214755313,6.196705347091427e-05,42.52587872782976,26.16645391347033,1,1,23689.179408032396,118.19433422910612,30,0.1827868781483981
1934.1,202.48357143987147,0.9524516129032258,1934.0,10.0,1934.0,1.0,2.806164075557464,0.014010643438939773,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.43719749314400547,113.99970047212953,113.99970047212953,,1.0,113.99970047212953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,156.5158295043876,990.0,964.4548654334191,25.54513456658091,0.09077060482370793,0.005439974540130967,989.9037894206363,0.09639959563737482,0.01,0.01,0.01,25.352524391579685,25.43892398721706,25.43892398721706,25.43892398721706,,0.6269378173989355,0.0,0.0,0.0,18.94163538767251,0.0,0.0,0.0,0.40734699758435505,0.0,0.0,0.0,0.966774193548387,0.96,0.96,0.96,18.373386326042333,0.0,0.0,0.0,18.373386326042333,0.08935969321249505,4.19448812183965e-05,30.787832490725968,0.0,1,1,13669.799426575497,88.77870557191315,31,0.10207436847801298
1934.11,268.21847969935624,0.8438333333333333,1934.0,11.0,1934.0,2.0,7.195772523584615,0.023254114941219428,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3181462539010348,183.8851463660229,183.8851463660229,,1.0666666666666667,173.65870336916674,10.226442996856118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,224.8851463660229,990.0,964.7623717418222,25.23762825817786,0.11490048059543621,0.012896310898231296,989.8722032085063,0.176762017301098,0.019305698045755756,0.01,0.01,24.93306944938308,25.09052576863842,25.099831466684176,25.099831466684176,,0.9453046674569484,0.06273391211632347,0.0,0.0,40.13706821549896,2.28865925229912,0.0,0.0,0.8631627573225581,0.04921847854406709,0.0,0.0,0.9741477096123508,0.9606666666666667,0.9599999999999999,0.9599999999999999,38.60730327577663,2.219999474730146,0.0,0.0,40.827302750506774,0.15195565717802365,6.195578427977623e-05,71.42652746781475,31.421766283668465,2,1,29395.657980364882,139.5966432631272,30,0.22681834861392655
1934.12,471.66067195254567,0.5774516129032258,1934.0,12.0,1934.0,3.0,6.287070273270298,0.013396211853355204,42.0,7.0,5.0,3.0,61.0,118.0,0.25180737203827,353.66067195254567,353.66067195254567,,2.0,176.83033597627283,176.83033597627283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.66067195254567,990.0,965.7224730237864,24.277526976213572,0.17940786238098227,0.0659278371616015,989.7546643004574,0.18122095356796827,0.18122095356796827,0.01,0.01,23.850970323103017,23.850970323103017,24.022191276670984,24.022191276670984,,0.9483442425229958,0.9483442425229958,0.0,0.0,39.20338135441844,39.20338135441844,0.0,0.0,0.8430834699874933,0.8430834699874933,0.0,0.0,0.9739221368016765,0.9739221368016765,0.96,0.96,38.19734862666821,38.19734862666821,0.0,0.0,76.39469725333642,0.16162648016639355,6.0007079680735835e-05,93.10249179382218,65.83430048104849,2,2,56837.6547564823,304.4698189706656,31,0.4244149847407579
1935.01,672.0581626212337,0.452,1935.0,1.0,1934.0,4.0,9.411197943269313,0.013690765451241529,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.19221452947037843,545.9291303631692,545.9291303631692,,2.4838709677419355,222.02642518957663,222.02642518957663,101.87627998401592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,599.5097755244595,990.0,966.5839943070383,23.416005692961697,0.2681907846980662,0.1698164276682576,989.5619927876337,0.2399834457771461,0.2399834457771461,0.11487168765584084,0.01,22.738015034818236,22.738015034818236,22.863126792939543,22.967998480595384,,0.9551654073838352,0.9551654073838352,0.46211309892869357,0.0,47.28973726826657,47.28973726826657,21.289396640152322,0.0,1.016983597167023,1.016983597167023,0.45783648688499623,0.0,0.9796816445131352,0.9796816445131352,0.9693590638679739,0.96,45.17189355574818,45.17189355574818,20.850688529605506,0.0,111.19447564110186,0.1647732828729458,5.6721275026776006e-05,143.6612065329907,90.90895924490178,3,2,82728.68987697978,423.8280752081156,31,0.6177470868950103
1935.02,1121.6464178326707,0.3069285714285714,1935.0,2.0,1934.0,5.0,29.465347196795015,0.024080200720647624,49.0,8.0,7.0,5.0,93.0,162.0,0.15019117303217144,959.6464178326707,904.7700493959084,,3.642857142857143,248.26057632188636,248.26057632188636,248.26057632188636,159.9883204302493,54.87636843676239,10.772778817432096,1.9978880868110707,2.3712011052922017,1.6937150752087156,38.04078535201831,59.77277881743209,9.997888086811072,9.371201105292203,6.693715075208716,131.0407853520183,983.9119174054438,990.0,968.2554628176487,21.744537182351333,0.5866759396243735,0.4222639377244804,988.9910601226511,0.2665045137552518,0.2665045137552518,0.2665045137552518,0.1736446731362201,20.469092791247213,20.469092791247213,20.469092791247213,20.56195263186624,,0.9548680517220768,0.9548680517220768,0.9548680517220768,0.613242374232897,47.44057413456601,47.44057413456601,47.44057413456601,29.625205253435123,1.020227400743355,1.020227400743355,1.020227400743355,0.6371011882459167,0.9799228857147387,0.9799228857147387,0.9799228857147387,0.9727800285718816,46.015623821052465,46.015623821052465,46.015623821052465,29.007401568174238,167.05427303133163,0.15176680368215717,5.168116500298227e-05,192.8,137.07378485841977,4,3,112260.47147705485,681.5265543863715,28,0.928079294618509
1935.03,2650.3085740376787,0.11703225806451613,1935.0,3.0,1934.0,6.0,66.6489561140806,0.026264170455886863,59.0,11.0,12.0,13.0,144.0,239.0,0.09349652903650373,2411.3085740376787,1100.0,,4.0,275.0,275.0,275.0,275.0,1311.3085740376782,41.0,7.0,13.0,57.78181212165864,1192.5267619160197,100.0,18.0,25.0,70.78181212165865,1336.5267619160197,1243.0,990.0,972.6458868235751,17.354113176424953,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.49982376390667,15.49982376390667,15.49982376390667,15.49982376390667,,0.9423026097382236,0.9423026097382236,0.9423026097382236,0.9423026097382236,39.40417145164627,39.40417145164627,39.40417145164627,39.40417145164627,0.8474015365945434,0.8474015365945434,0.8474015365945434,0.8474015365945434,0.9739447085646953,0.9739447085646953,0.9739447085646953,0.9739447085646953,38.38995765554725,38.38995765554725,38.38995765554725,38.38995765554725,153.559830622189,0.06110124067151973,3.877773500560329e-05,180.9086478613616,136.91419986483592,4,4,114248.51398290863,1468.8301963432584,31,0.8531101701232723
1935.04,2322.1709916759155,0.14416666666666667,1935.0,4.0,1934.0,7.0,29.298457646518127,0.012509977152964076,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.0834553342878659,2128.1709916759155,1100.0,,4.0,275.0,275.0,275.0,275.0,1028.1709916759155,49.0,5.666666666666665,12.333333333333334,57.732545029541384,903.4384466463741,100.0,18.0,25.0,73.73254502954138,1005.4384466463741,1243.0,990.0,971.8740614572902,18.12593854270991,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.271649130191626,16.271649130191626,16.271649130191626,16.271649130191626,,0.9456166334965054,0.9456166334965054,0.9456166334965054,0.9456166334965054,41.50175914702061,41.50175914702061,41.50175914702061,41.50175914702061,0.8925109493982927,0.8925109493982927,0.8925109493982927,0.8925109493982927,0.9777625279600206,0.9777625279600206,0.9777625279600206,0.9777625279600206,40.58383041206067,40.58383041206067,40.58383041206067,40.58383041206067,162.33532164824268,0.07144174866979842,4.0993768092990577e-05,172.4911449472741,148.42538464501607,4,4,116881.43158673472,1804.5344676593647,30,0.9018628980457926
1935.05,1684.9402729769781,0.20919354838709678,1935.0,5.0,1934.0,8.0,17.835869019129895,0.010843841912012136,47.0,10.0,10.0,10.0,115.0,192.0,0.11481924857836953,1492.9402729769781,1100.0,,4.0,275.0,275.0,275.0,275.0,392.94027297697806,51.59199224580919,7.922752903337261,13.957789375268604,20.46563921755094,299.0020992350121,98.5919922458092,17.922752903337262,23.957789375268604,30.46563921755094,414.0020992350121,1240.472534524415,990.0,970.0821147280795,19.91788527192052,0.92067488393847,0.648,988.4313251160614,0.28,0.28,0.28,0.28,18.06921038798206,18.06921038798206,18.06921038798206,18.06921038798206,,0.9510067830009576,0.9510067830009576,0.9510067830009576,0.9510067830009576,46.3454235659324,46.3454235659324,46.3454235659324,46.3454235659324,0.9966757756114495,0.9966757756114495,0.9966757756114495,0.9966757756114495,0.98,0.98,0.98,0.98,45.41851509461375,45.41851509461375,45.41851509461375,45.41851509461375,181.674060378455,0.10890713810587746,4.587728797435733e-05,191.96113302535144,172.4911449472741,4,4,135165.50092157052,1207.6225280663384,31,1.0093003354358612
1935.06,934.1551347684466,0.35810000000000003,1935.0,6.0,1934.0,9.0,26.032396614552706,0.02776792794908826,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.1947524782021195,756.8218014351132,754.9569486034616,,3.2333333333333334,234.38283453084784,234.38283453084784,193.83119535443075,92.36008418733515,1.86485283165163,0.47065333370255424,0.1065630189515217,0.1065630189515217,0.1154432705308152,1.0656301895152172,48.13732000036922,10.773229685618189,10.106563018951523,10.448776603864149,99.73229685618188,823.9740613084006,990.0,967.5920628178503,22.40793718214966,0.43497573336716955,0.3026801848776682,989.2623440817551,0.253121292671054,0.253121292671054,0.21045262049476945,0.10564746702200707,21.417159971233776,21.417159971233776,21.45982864341006,21.564633796882823,,0.9550997111726235,0.9550997111726235,0.7958561714809839,0.3817631180372531,46.95733438027401,46.95733438027401,38.2701130078794,17.633051891580603,1.009835147962882,1.009835147962882,0.8230131829651484,0.37920541702323884,0.9797377590072247,0.9797377590072247,0.9764044256738914,0.9679683182055356,44.982273833602804,44.982273833602804,36.94894050026947,17.270297131216335,144.18378529869142,0.15466720572093182,5.350112172795312e-05,192.8,96.4,4,2,103812.32541505783,457.6506296297572,30,0.8010210294371746
1935.07,488.1844592470646,0.5682258064516129,1935.0,7.0,1934.0,10.0,6.959621038244191,0.01398534738906613,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3587392475842965,318.6360721502904,318.6360721502904,,1.5806451612903225,209.37132381315863,109.26474833713179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,384.4102656986775,990.0,965.7966882107405,24.203311789259423,0.1714866716811361,0.05178676440979194,989.776726563909,0.22320058103526644,0.11831386186803113,0.01,0.01,23.75683777213323,23.861724491300464,23.970038353168494,23.970038353168494,,0.9512506745249513,0.5514625769480863,0.0,0.0,46.43792704332689,23.928226073844463,0.0,0.0,0.9986650977059547,0.5145855069643971,0.0,0.0,0.9774740132847005,0.9690869165105068,0.96,0.96,43.487193877712464,23.274290651906007,0.0,0.0,66.76148452961847,0.13415217498277168,5.801424040263499e-05,96.4,48.2,2,1,49670.54449003614,216.90237744418727,31,0.3708971362756582
1935.08,351.25826354010184,0.7125483870967741,1935.0,8.0,1934.0,11.0,3.0281925836223604,0.008635537304911562,47.0,8.0,6.0,5.0,89.0,155.0,0.4440884217861225,196.25826354010186,196.25826354010186,,1.0,196.25826354010186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.25826354010184,990.0,965.156244505161,24.843755494838938,0.12632615192852348,0.012431952400908617,989.8612418956704,0.20744865577913746,0.01,0.01,0.01,24.497548734730373,24.694997390509506,24.694997390509506,24.694997390509506,,0.9513210432628998,0.0,0.0,0.0,44.83890110623175,0.0,0.0,0.0,0.9642774431447688,0.0,0.0,0.0,0.9775047384776502,0.96,0.96,0.96,42.83109246583134,0.0,0.0,0.0,42.83109246583134,0.12160013394107902,6.0860200789110893e-05,48.2,34.16391625902043,1,1,31866.33279457852,154.0284073518941,31,0.23795051369906303
1935.09,276.099494180554,0.8269666666666667,1935.0,9.0,1934.0,12.0,1.7448539454541256,0.0062408841423530065,40.0,6.0,4.0,3.0,65.0,118.0,0.4286566012245995,158.09949418055405,158.09949418055405,,1.0,158.09949418055405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.09949418055402,990.0,964.8048761445763,25.195123855423738,0.10897625258536467,0.00918845700534704,989.8818352904093,0.15593431714374795,0.01,0.01,0.01,24.921024828689283,25.06695914583303,25.06695914583303,25.06695914583303,,0.9414793616951656,0.0,0.0,0.0,36.3843230722615,0.0,0.0,0.0,0.7824585606937957,0.0,0.0,0.0,0.9724044566898193,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.39163717455288,0.0,0.0,0.0,35.39163717455288,0.12786237277669377,6.215182226863023e-05,42.52587872782976,30.86151940735473,1,1,25481.978765678075,138.68278898827032,30,0.1966202065252938
1935.1,225.15026245561273,0.9141612903225806,1935.0,10.0,1935.0,1.0,2.1064021984986847,0.009514253136807496,37.0,5.0,3.0,2.0,50.0,97.0,0.4330458876293518,128.15026245561276,128.15026245561276,,1.0,128.15026245561276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.15026245561273,990.0,964.5500392793804,25.449960720619636,0.09664143687154786,0.006642772308727042,989.8967157908197,0.11550285431507719,0.01,0.01,0.01,25.231173657124273,25.33667651143935,25.33667651143935,25.33667651143935,,0.8103688235346299,0.0,0.0,0.0,26.388249897581353,0.0,0.0,0.0,0.5674892451092763,0.0,0.0,0.0,0.9687096774193548,0.96,0.96,0.96,25.59660240065391,0.0,0.0,0.0,25.59660240065391,0.1115818644286577,5.396844987479918e-05,35.77512076483967,0.0,1,1,19043.87218608651,103.2479822683398,31,0.14220334667029952
1935.11,213.41177213274372,0.9353,1935.0,11.0,1935.0,2.0,3.7520528874461196,0.01728390776778863,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.36075372453415144,137.74510546607704,137.74510546607704,,1.0,137.74510546607704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,175.74510546607704,990.0,964.5001950423982,25.499804957601764,0.0975572429403175,0.0074583339646165,989.8949844230951,0.128455892379204,0.01,0.01,0.01,25.266333488317617,25.38478938069682,25.38478938069682,25.38478938069682,,0.6270401937220459,0.0,0.0,0.0,24.24136186236058,0.0,0.0,0.0,0.5213196099432383,0.0,0.0,0.0,0.9674048690465669,0.9599999999999999,0.9599999999999999,0.9599999999999999,23.542956330629796,0.0,0.0,0.0,23.542956330629796,0.10522933783521464,4.178603517456439e-05,38.34370043313435,0.0,1,1,16950.928558053452,96.2396047272552,30,0.13079420183683219
1935.12,349.5563513322104,0.7201612903225806,1935.0,12.0,1935.0,3.0,6.4132106551632075,0.019625312818554848,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.25075591917300977,263.8466739128555,263.8466739128555,,1.3548387096774193,205.74663379184287,58.10004012101268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,305.4273190741459,990.0,965.1520620025902,24.84793799740985,0.14332651906890514,0.029687586992659682,989.8269858939384,0.21721667485959187,0.06448344126014131,0.01,0.01,24.457707216488696,24.61044045008815,24.664923891348288,24.664923891348288,,0.9501599097955612,0.33521356478015335,0.0,0.0,46.935989126929506,13.025582487718133,0.0,0.0,1.0093761102565484,0.28012005349931474,0.0,0.0,0.9764813714714425,0.9638736062053977,0.96,0.96,42.73155960027312,12.647336519759467,0.0,0.0,55.378896120032586,0.15754288527452723,5.835835076653878e-05,75.26259327019663,36.63433910194262,2,1,41201.89871330425,162.64129376144416,31,0.30766053400018106
1936.01,535.4384976567417,0.53,1936.0,1.0,1935.0,4.0,8.381904651663396,0.015293248705994042,34.0,5.0,4.0,3.0,45.0,91.0,0.17251896862458727,444.43849765674173,444.43849765674173,,2.096774193548387,213.01938896822054,213.01938896822054,18.399719720300627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,487.43849765674173,990.0,966.0057649441917,23.99423505580823,0.21164715616552177,0.110542912185457,989.6778099316491,0.22858574389289327,0.22858574389289327,0.02830736355788972,0.01,23.443459243564366,23.443459243564366,23.64373762389937,23.66204498745726,,0.9539075409291844,0.9539075409291844,0.09215215288489154,0.0,46.666100157095016,46.666100157095016,3.917091323974405,0.0,1.00357204638914,1.00357204638914,0.08423852309622377,0.0,0.9789274843722519,0.9789274843722519,0.9616496587612352,0.96,44.42824875468397,44.42824875468397,3.8273724075810396,0.0,92.68386991694898,0.17332659159177297,5.823658597421089e-05,122.92144275985645,73.79127513894746,3,2,68956.79921821004,339.9578316629287,31,0.5149103884274944
1936.02,809.2321954463343,0.39527586206896553,1936.0,2.0,1935.0,5.0,11.761607479405864,0.013822960846820491,36.0,6.0,5.0,4.0,54.0,105.0,0.13139436044995847,704.2321954463343,704.2321954463343,,3.1379310344827585,224.65601406834136,224.65601406834136,224.65601406834136,30.26415324131025,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,751.2321954463343,990.0,967.1362569835319,22.86374301646808,0.3630053893717896,0.26711949176633404,989.3698751188618,0.24317444320870035,0.24317444320870035,0.24317444320870035,0.04154626204818263,21.990443692121264,21.990443692121264,21.990443692121264,22.192071873281783,,0.9557521983973759,0.9557521983973759,0.9557521983973759,0.13172794878492564,46.24690180869752,46.24690180869752,46.24690180869752,5.9712043383880715,0.9945570281440328,0.9945570281440328,0.9945570281440328,0.12841299652447466,0.9799345626642844,0.9799345626642844,0.9799345626642844,0.9627586206896551,44.71970990739954,44.71970990739954,44.71970990739954,5.85178025162031,140.0109099738189,0.17336289740996266,5.5472012263889645e-05,175.77801004469958,120.2114475381525,4,3,97447.59334177797,579.6893499137433,29,0.7778383887434385
