MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1936.03,1382.4933860816902,0.255,1936.0,3.0,1935.0,6.0,33.70128371146478,0.022288828405961202,41.0,8.0,7.0,6.0,67.0,129.0,0.09725351845287952,1253.4933860816902,1051.5393166989911,,4.0,262.8848291747478,262.8848291747478,262.8848291747478,262.8848291747478,201.954069382699,30.032582206429858,5.208096515034074,7.4914839925817995,9.39321252942786,149.8286941392254,71.03258220642985,13.208096515034073,14.491483992581799,15.39321252942786,216.8286941392254,1150.271479413037,990.0,969.1122980206595,20.887701979340445,0.7832565949327153,0.5623441405062932,988.6543992645609,0.27553172208234566,0.27553172208234566,0.27553172208234566,0.27553172208234566,19.26656952181908,19.26656952181908,19.26656952181908,19.26656952181908,,0.9531317679069974,0.9531317679069974,0.9531317679069974,0.9531317679069974,47.20019485722957,47.20019485722957,47.20019485722957,47.20019485722957,1.0150579539189155,1.0150579539189155,1.0150579539189155,1.0150579539189155,0.98,0.98,0.98,0.98,46.15793489152602,46.15793489152602,46.15793489152602,46.15793489152602,184.63173956610407,0.1394286363054428,4.8932307484004125e-05,192.8,169.14168212760887,4,4,137366.01423718143,896.1570830002852,31,1.025731886478356
1936.04,2367.3853464774515,0.13613333333333336,1936.0,4.0,1935.0,7.0,17.592531745664367,0.0075921681025732796,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08169842804444022,2173.3853464774515,1100.0,,4.0,275.0,275.0,275.0,275.0,1073.3853464774515,49.0,5.666666666666669,12.333333333333334,63.06295850898036,943.3223879684712,100.0,18.0,25.0,79.06295850898036,1045.322387968471,1243.0,990.0,971.9867922156353,18.01320778436475,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.158918371846465,16.158918371846465,16.158918371846465,16.158918371846465,,0.9454528937780239,0.9454528937780239,0.9454528937780239,0.9454528937780239,41.20291576491629,41.20291576491629,41.20291576491629,41.20291576491629,0.8860842099981999,0.8860842099981999,0.8860842099981999,0.8860842099981999,0.9784455814398576,0.9784455814398576,0.9784455814398576,0.9784455814398576,40.315334223922946,40.315334223922946,40.315334223922946,40.315334223922946,161.26133689569178,0.06826723951026975,4.072255982214439e-05,168.26078368381846,157.69555777056516,4,4,116108.16256489808,1954.056335477332,30,0.8958963160871766
1936.05,2014.6162041719315,0.17438709677419353,1936.0,5.0,1935.0,8.0,34.18720742816905,0.01805276980761377,55.0,13.0,13.0,17.0,178.0,276.0,0.1404335421266392,1738.6162041719315,1100.0,,4.0,275.0,275.0,275.0,275.0,638.6162041719316,42.44569361446621,4.931389006009944,11.188015027213247,38.9552797359149,541.0958267883274,97.44569361446621,17.931389006009944,24.188015027213247,55.9552797359149,719.0958267883274,1239.5650976476893,990.0,971.0359926444019,18.96400735559823,0.9189506325486437,0.648,988.4330493674512,0.28,0.28,0.28,0.28,17.117056723049604,17.117056723049604,17.117056723049604,17.117056723049604,,0.9482370490730251,0.9482370490730251,0.9482370490730251,0.9482370490730251,43.779898140386635,43.779898140386635,43.779898140386635,43.779898140386635,0.9415031858147663,0.9415031858147663,0.9415031858147663,0.9415031858147663,0.9795604520338967,0.9795604520338967,0.9795604520338967,0.9795604520338967,42.88634251207607,42.88634251207607,42.88634251207607,42.88634251207607,171.54537004830428,0.08806177108442519,4.3319537890985926e-05,190.7852935924109,157.69555777056516,4,4,127629.75531593838,1160.9972565708524,31,0.9530298336016905
1936.06,855.4961330943659,0.3917333333333334,1936.0,6.0,1935.0,9.0,29.627303354870104,0.03276268360288012,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2190695466129072,678.1627997610325,674.3801132536119,,2.9,229.70839869375547,229.70839869375547,148.76872573017548,66.19459013592551,3.782686507420567,0.9546780233013813,0.21615351470974667,0.21615351470974667,0.2341663076022256,2.161535147097467,48.62134468996805,10.882820181376413,10.216153514709747,10.567499640935559,100.82820181376412,744.1004316396661,990.0,967.2678859507649,22.732114049235104,0.3902851332845232,0.2587429928245077,989.350971873891,0.24683301461943544,0.24683301461943544,0.16352526600871972,0.07844054017447269,21.836252908506644,21.836252908506644,21.91956065711736,22.0046453829516,,0.9547322317074559,0.9547322317074559,0.6046522028246761,0.25449560549369393,46.73088501815297,46.73088501815297,29.22353555663908,12.362393459191155,1.0049652692075906,1.0049652692075906,0.6284631302503029,0.2658579238535732,0.979561520350589,0.979561520350589,0.9722281870172557,0.9653333333333334,44.89510139362893,44.89510139362893,28.307048792671388,12.103531970219779,130.20078355014903,0.1528024530023546,5.469044253186342e-05,192.8,83.1937213917424,4,2,93744.5641561073,387.17815592474926,30,0.7233376863897168
1936.07,428.4513535168859,0.6236129032258064,1936.0,7.0,1935.0,10.0,6.059011454257691,0.01372284100369082,42.0,9.0,8.0,6.0,70.0,135.0,0.3191906064336492,293.4513535168859,293.4513535168859,,1.5483870967741935,202.7438908552513,90.70746266163458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.4513535168859,990.0,965.524070157627,24.47592984237292,0.1599227809350787,0.038768920387174166,989.8013082986777,0.21297949387190213,0.09543894556094862,0.01,0.01,24.064258647178765,24.181799195489717,24.267238141050665,24.267238141050665,,0.9482568123455484,0.5183145235240966,0.0,0.0,45.44954574248557,20.095246100221214,0.0,0.0,0.9774095858599047,0.4321558301122842,0.0,0.0,0.9758493153441711,0.966817057279655,0.96,0.96,41.316154705377414,19.548412769893545,0.0,0.0,60.86456747527096,0.14063968688580605,5.728160965359725e-05,84.67821754649309,48.2,2,1,45283.2382016016,225.34880084276085,31,0.3381364859737276
1936.08,306.3387165548613,0.7773870967741936,1936.0,8.0,1935.0,11.0,3.275843510774709,0.010783842157450029,39.0,7.0,5.0,4.0,60.0,115.0,0.3790099794656939,191.3387165548613,191.3387165548613,,1.0,191.3387165548613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.3387165548613,990.0,964.9420079141421,25.057992085857943,0.12106050635036543,0.01201379090716316,989.8669257027425,0.20080726734906276,0.01,0.01,0.01,24.72411052125135,24.914917788600413,24.914917788600413,24.914917788600413,,0.9504511586779567,0.0,0.0,0.0,44.0931034064763,0.0,0.0,0.0,0.9482387829349742,0.0,0.0,0.0,0.9767575248150577,0.96,0.96,0.96,42.2133732267483,0.0,0.0,0.0,42.2133732267483,0.13725755083695887,6.145929088345965e-05,48.2,32.049692732836554,1,1,31406.749680700737,143.79765200874488,31,0.2345187401486017
1936.09,236.0062409787596,0.8980333333333334,1936.0,9.0,1935.0,12.0,1.275571872571814,0.005382674708907817,34.0,6.0,4.0,3.0,44.0,91.0,0.38691688966516863,145.0062409787596,145.0062409787596,,1.0,145.0062409787596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.0062409787596,990.0,964.6124958384073,25.387504161592698,0.10223754687730514,0.008075530483194513,989.8896869226395,0.13825842532132537,0.01,0.01,0.01,25.13893265891089,25.26719108423221,25.26719108423221,25.26719108423221,,0.936432256327564,0.0,0.0,0.0,33.48112275703332,0.0,0.0,0.0,0.7200241453125444,0.0,0.0,0.0,0.9706722908264018,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.50262943707667,0.0,0.0,0.0,32.50262943707667,0.13739925825034147,6.224759490162918e-05,37.79497526176846,28.954335511783874,1,1,23401.893194695203,129.53049583159049,30,0.18057016353931485
1936.1,202.64227688973475,0.9486774193548386,1936.0,10.0,1936.0,1.0,0.6245284842893917,0.003019806350671587,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.40262385210351853,121.12614785747667,121.12614785747667,,1.0,121.12614785747667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,161.61001882521862,990.0,964.4158536613384,25.584146338661625,0.09256850887922805,0.006045722567885484,989.9013857685529,0.10602029960759347,0.01,0.01,0.01,25.37951180760691,25.475532107214498,25.475532107214498,25.475532107214498,,0.6004042559428349,0.0,0.0,0.0,19.478948926611658,0.0,0.0,0.0,0.4189021274540142,0.0,0.0,0.0,0.9664516129032258,0.96,0.96,0.96,18.89458045881331,0.0,0.0,0.0,18.89458045881331,0.09286063818340162,4.02328629647952e-05,30.617397885958244,0.0,1,1,14057.567861357102,104.17011281861927,31,0.10496989143785171
1936.11,233.92262266277078,0.8994,1936.0,11.0,1936.0,2.0,3.822905369414184,0.01696074343833326,36.0,5.0,3.0,2.0,47.0,93.0,0.40143768021963067,140.92262266277078,140.92262266277078,,1.0,140.92262266277078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.92262266277078,990.0,964.5960863860964,25.403913613903576,0.10079632119625857,0.00772842292633548,989.8914752558775,0.13274554059474053,0.01,0.01,0.01,25.162643329186235,25.285388869780977,25.285388869780977,25.285388869780977,,0.841738571800574,0.0,0.0,0.0,29.98717996838361,0.0,0.0,0.0,0.6448855907179272,0.0,0.0,0.0,0.9702861549214108,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.13910954971238,0.0,0.0,0.0,29.13910954971238,0.12199655449117469,5.598818019659042e-05,40.14847269106543,0.0,1,1,20980.158875792913,109.1648125463628,30,0.16188394194284655
1936.12,346.6466023057484,0.7212903225806452,1936.0,12.0,1936.0,3.0,5.565707595873069,0.015691088548599828,31.0,5.0,3.0,2.0,36.0,77.0,0.22541483154529476,269.6466023057484,269.6466023057484,,1.4516129032258065,199.87633964834117,69.77026265740719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,308.6466023057484,990.0,965.1336060490949,24.86639395090506,0.14446272456258094,0.029757103657673138,989.8257801717798,0.20961733450683664,0.07370598361975773,0.01,0.01,24.482556788177973,24.61846813906505,24.68217412268481,24.68217412268481,,0.9490096384407953,0.4251429593235099,0.0,0.0,45.647750631911265,15.661753647639946,0.0,0.0,0.9816720566002423,0.33681190640085906,0.0,0.0,0.9759073301404277,0.964939588204944,0.96,0.96,41.47851706430387,15.208860126333196,0.0,0.0,56.68737719063707,0.16262252640760208,5.830906372735539e-05,79.92121711630132,44.267556059012975,2,1,42175.40862983398,194.2725109404546,31,0.31492987328131705
1937.01,607.1123331705994,0.4890645161290323,1937.0,1.0,1936.0,4.0,11.641616628133088,0.01894765671888365,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18416889302831427,496.4671718802768,496.4671718802768,,2.3548387096774195,212.71490191333606,212.71490191333606,71.03736805360465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,544.8865267189865,990.0,966.3085126232728,23.691487376727107,0.24053373333640812,0.14079903369038466,989.6186672329733,0.22804391327362067,0.22804391327362067,0.08194883396914049,0.01,23.082110696426714,23.082110696426714,23.22820577573119,23.300154609700332,,0.9546348797886129,0.9546348797886129,0.338448852302189,0.0,45.95260142733814,45.95260142733814,14.947635593870377,0.0,0.9882279876846912,0.9882279876846912,0.3214545289004382,0.0,0.9792679678769616,0.9792679678769616,0.9665015991005116,0.96,44.22070916082386,44.22070916082386,14.624787611319721,0.0,103.06620593296743,0.1701104649757087,5.793715936089719e-05,138.5616577842598,78.83897410248903,3,2,76681.25721412778,362.0726139176065,31,0.5725900329609303
1937.02,1839.8593484268185,0.20942857142857144,1937.0,2.0,1936.0,5.0,86.57912327350388,0.04797192420304858,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.09577687441406926,1686.7879198553899,1042.2525039458685,,3.9642857142857144,262.80973905103605,262.80973905103605,262.80973905103605,253.82328679276029,644.5354159095215,30.864030789954132,5.995293656668896,9.985312579581144,19.893068392269182,577.7977104910482,77.72117364709699,13.63815079952604,16.27102686529543,24.535925535126324,665.4405676339053,1149.8828552577868,990.0,970.3614617527766,19.63853824722342,0.7918649371205854,0.5606557424993575,988.64747932038,0.274815876903455,0.274815876903455,0.274815876903455,0.2651730197605978,18.011201690700027,18.011201690700027,18.011201690700027,18.020844547842884,,0.9491870274436006,0.9491870274436006,0.9491870274436006,0.9150202967567688,43.77824100544655,43.77824100544655,43.77824100544655,41.96116379041943,0.941467548504227,0.941467548504227,0.941467548504227,0.9023906191488048,0.9777022971909001,0.9777022971909001,0.9777022971909001,0.9769880114766144,42.720302939691514,42.720302939691514,42.720302939691514,40.998874368262946,169.1597831873375,0.1112288087231768,4.549018658872393e-05,192.8,138.06178165552473,4,3,113675.3743018908,754.8619896951615,28,0.9397765732629861
1937.03,3127.289285211176,0.0792258064516129,1937.0,3.0,1936.0,6.0,46.60428331011433,0.01497957827919136,59.0,11.0,12.0,13.0,144.0,239.0,0.07691599384047414,2888.289285211176,1100.0,,4.0,275.0,275.0,275.0,275.0,1788.289285211176,41.0,7.0,13.0,67.0,1660.289285211176,100.0,18.0,25.0,80.0,1804.289285211176,1243.0,990.0,973.7932895520441,16.206710447955736,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.352421035437452,14.352421035437452,14.352421035437452,14.352421035437452,,0.937079921991866,0.937079921991866,0.937079921991866,0.937079921991866,36.27738806395411,36.27738806395411,36.27738806395411,36.27738806395411,0.7801588830957874,0.7801588830957874,0.7801588830957874,0.7801588830957874,0.970525638550159,0.970525638550159,0.970525638550159,0.970525638550159,35.20914790141451,35.20914790141451,35.20914790141451,35.20914790141451,140.83659160565804,0.04548252568034219,3.556479586001466e-05,150.87635112487357,129.67625875542265,4,4,104782.42415460957,2503.499149867776,31,0.7824255089203224
1937.04,2959.6100710296037,0.09176666666666668,1937.0,4.0,1936.0,7.0,38.5025767676026,0.012997541747038164,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08218612394275543,2716.6100710296037,1100.0,,4.0,275.0,275.0,275.0,275.0,1616.610071029604,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1502.610071029604,100.0,18.0,25.0,80.0,1636.610071029604,1243.0,990.0,973.3875595832773,16.612440416722773,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.758151004204489,14.758151004204489,14.758151004204489,14.758151004204489,,0.9389446651448612,0.9389446651448612,0.9389446651448612,0.9389446651448612,37.38406671024952,37.38406671024952,37.38406671024952,37.38406671024952,0.8039584238763339,0.8039584238763339,0.8039584238763339,0.8039584238763339,0.9727215569089881,0.9727215569089881,0.9727215569089881,0.9727215569089881,36.37110419705375,36.37110419705375,36.37110419705375,36.37110419705375,145.484416788215,0.05051287793536982,3.6738489087933076e-05,157.69555777056516,129.67625875542265,4,4,104748.78008751478,2279.800686844093,30,0.8082467599345277
1937.05,2362.9850981204963,0.13661290322580646,1937.0,5.0,1936.0,8.0,12.733688753766494,0.005601540263357458,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12399908746650098,2071.0173561850124,1100.0,,4.0,275.0,275.0,275.0,275.0,971.0173561850123,41.45161290322581,4.645161290322581,10.580645161290322,59.88715235730432,854.4527844728693,100.0,18.0,25.0,79.01618461536884,1040.9689135051274,1243.0,990.0,971.9761709264977,18.02382907350223,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.169539660983947,16.169539660983947,16.169539660983947,16.169539660983947,,0.9454931054004093,0.9454931054004093,0.9454931054004093,0.9454931054004093,41.23172096307114,41.23172096307114,41.23172096307114,41.23172096307114,0.8867036766251858,0.8867036766251858,0.8867036766251858,0.8867036766251858,0.9785065887940644,0.9785065887940644,0.9785065887940644,0.9785065887940644,40.34599059235052,40.34599059235052,40.34599059235052,40.34599059235052,161.38396236940207,0.0684387927847914,4.075352585085911e-05,168.26078368381846,157.69555777056516,4,4,120069.66800283513,1781.056335477332,31,0.8965775687189003
1937.06,1413.9397243630956,0.25303333333333333,1937.0,6.0,1936.0,9.0,40.27196092444529,0.02826014052441803,62.0,12.0,14.0,16.0,153.0,257.0,0.1922167869603456,1156.9397243630956,986.3370283529604,,3.8,259.00947298464865,259.00947298464865,259.00947298464865,209.3086093990145,170.60269601013522,16.288702592968793,2.6779318297661,4.42990907429999,10.621179518140712,136.5849729949596,78.28870259296879,14.677931829766099,18.42990907429999,26.621179518140714,289.5849729949596,1097.7335718499953,990.0,969.2097670049922,20.790232995007838,0.7287737911227931,0.5148001485647326,988.7564260603124,0.271417439571377,0.271417439571377,0.271417439571377,0.21958921521528327,19.275241615748932,19.275241615748932,19.275241615748932,19.327069840105025,,0.9528678890847698,0.9528678890847698,0.9528678890847698,0.7616079744329579,46.44681640156726,46.44681640156726,46.44681640156726,36.60643166996714,0.9988562667003712,0.9988562667003712,0.9988562667003712,0.7872350896767125,0.9798844437999319,0.9798844437999319,0.9798844437999319,0.975884443799932,45.27542920847213,45.27542920847213,45.27542920847213,35.86355425691591,171.68984188233233,0.12633698835387647,4.87891056042037e-05,192.8,135.90220792708902,4,3,123616.68615527927,690.0029281802472,30,0.9538324549018462
1937.07,630.237966917849,0.47796774193548386,1937.0,7.0,1936.0,10.0,15.078704211966135,0.02233981803141702,58.0,11.0,11.0,11.0,136.0,227.0,0.37346241745164793,403.23796691784906,403.23796691784906,,2.032258064516129,201.04346081604865,167.75854775796427,34.43595834383611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,483.23796691784906,990.0,966.404036171644,23.595963828355995,0.21541241924119373,0.09393562779604647,989.6906519529628,0.2119527557825473,0.17711404610512796,0.04560144698998521,0.01,23.074663025536186,23.109501735213602,23.241014334328746,23.27661578131873,,0.9499629541121722,0.827634939280271,0.15399221194141272,0.0,43.15759586239561,35.80487442547023,7.031946584937569,0.0,0.9281203411267874,0.7699972994724781,0.15122465774059285,0.0,0.9763312002101662,0.9737505550488759,0.9629753331067186,0.96,40.83665413959425,34.61729930088457,6.8816798891076605,0.0,82.33563332958649,0.12820692341111958,5.685768135756941e-05,140.56379607930756,48.2,3,1,61257.711197212346,252.5630976092969,31,0.4574201851643694
1937.08,408.2788179048817,0.6433870967741936,1937.0,8.0,1936.0,11.0,4.72412045768648,0.01180278067940265,54.0,9.0,8.0,6.0,107.0,184.0,0.4548414334061295,224.27881790488172,224.27881790488172,,1.1612903225806452,201.63300445327627,22.64581345160543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,295.2788179048817,990.0,965.4309248376401,24.569075162359944,0.13974481200345304,0.017210046398356247,989.8430451415982,0.2130534188913084,0.029684751385473773,0.01,0.01,24.199066885066845,24.38243555257268,24.40212030395815,24.40212030395815,,0.9493912801430834,0.15109720194656276,0.0,0.0,45.44692619433326,4.9901642602015155,0.0,0.0,0.9773532514910378,0.1073153604344412,0.0,0.0,0.9771500069083153,0.9616129032258064,0.96,0.96,42.38965870511082,4.84045933239547,0.0,0.0,47.23011803750629,0.11517836511656486,5.88594224664328e-05,61.655969724588495,34.03368216458098,2,1,35139.20781990468,154.3210417029997,31,0.2623895446528127
1937.09,297.151166950606,0.7908333333333333,1937.0,9.0,1936.0,12.0,2.268626526864629,0.00757251066591687,46.0,7.0,6.0,4.0,75.0,138.0,0.4668745803664391,159.15116695060604,159.15116695060604,,1.0,159.15116695060604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,218.15116695060604,990.0,964.8970966926034,25.10290330739648,0.11252387165117657,0.009277849190801461,989.878198279158,0.1573540753833181,0.01,0.01,0.01,24.82374751117118,24.971101586554497,24.971101586554497,24.971101586554497,,0.94167016272373,0.0,0.0,0.0,36.49533746408822,0.0,0.0,0.0,0.7848459669696392,0.0,0.0,0.0,0.9733329247532911,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.542305596335105,0.0,0.0,0.0,35.542305596335105,0.11900293324329193,6.197960187542873e-05,43.62324259916012,29.297948672072337,1,1,25590.460029361275,132.26224589706084,30,0.19745725331297279
1937.1,243.6658732689449,0.8838064516129032,1937.0,10.0,1937.0,1.0,1.470683839752342,0.006022175898952446,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4327146774929178,138.27877649475136,138.27877649475136,,1.0,138.27877649475136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,187.14974423668684,990.0,964.6559707888786,25.34402921112144,0.1015823084662699,0.007503696002053829,989.8909139955317,0.1291763482679143,0.01,0.01,0.01,25.105766858385195,25.224943206653105,25.224943206653105,25.224943206653105,,0.9341405119770569,0.0,0.0,0.0,31.80601619042001,0.0,0.0,0.0,0.6840003481810755,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.85183570470741,0.0,0.0,0.0,30.85183570470741,0.12656669311288254,6.197099920022429e-05,35.04314855020329,28.070350674531973,1,1,22953.765764302312,126.19433422910612,31,0.1713990872483745
1937.11,267.8429493870427,0.8427333333333333,1937.0,11.0,1937.0,2.0,4.06282315835765,0.0147866042280509,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3665291370011623,170.5096160537094,170.5096160537094,,1.0,170.5096160537094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,216.5096160537094,990.0,964.7655868277811,25.234413172218908,0.11194450441030557,0.01024331736456525,989.8778121782251,0.17268798167250765,0.01,0.01,0.01,24.939537368771504,25.102225350444012,25.102225350444012,25.102225350444012,,0.9448062239756093,0.0,0.0,0.0,39.41082046941113,0.0,0.0,0.0,0.8475445262238953,0.0,0.0,0.0,0.974307082096741,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.181258746082186,0.0,0.0,0.0,38.181258746082186,0.14192192359518796,6.224222812633067e-05,48.2,29.427924329275104,1,1,27490.50629717917,131.67104686473823,30,0.212118104144901
1937.12,428.172777022372,0.6225161290322581,1937.0,12.0,1937.0,3.0,6.802401843244897,0.01621917618296484,38.0,5.0,4.0,3.0,54.0,104.0,0.24621831788863077,324.172777022372,324.172777022372,,1.8709677419354838,177.62030919184684,146.55246783052513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.172777022372,990.0,965.52220398048,24.47779601951998,0.16653015215652875,0.05260352628655564,989.7808663215569,0.1818222109982292,0.14905550899056375,0.01,0.01,24.076840130078654,24.109606832086325,24.248662341076884,24.248662341076884,,0.9470441502687594,0.8237381638901079,0.0,0.0,39.754159215424416,32.63559952993528,0.0,0.0,0.8549281551704175,0.701840850106135,0.0,0.0,0.9742385944649451,0.9716579493036547,0.96,0.96,38.00030058428749,31.780945745577807,0.0,0.0,69.78124632986528,0.16199242071509318,5.9658474765548744e-05,89.34188173803994,48.2,2,1,51917.24726941978,225.2057950036568,31,0.38767359072147384
1938.01,627.083315971953,0.4736451612903226,1938.0,1.0,1937.0,4.0,7.1895013139165975,0.011487067170187652,41.0,6.0,4.0,3.0,66.0,120.0,0.19340511749100767,507.083315971953,507.083315971953,,2.3225806451612905,222.06497177397821,222.06497177397821,62.95337242399656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,558.083315971953,990.0,966.4004497540773,23.599550245922654,0.24521716002391908,0.1445616407002543,989.6102211992759,0.2394822059441432,0.2394822059441432,0.07321285922400826,0.01,22.97028923925434,22.97028923925434,23.136558585974473,23.19977144519848,,0.9545784626156985,0.9545784626156985,0.3074647136150828,0.0,47.764622155945425,47.764622155945425,13.292242153020089,0.0,1.0271961753966756,1.0271961753966756,0.28585466995742126,0.0,0.9793161738997032,0.9793161738997032,0.9657677868029289,0.96,45.088420148019125,45.088420148019125,12.999078541847028,0.0,103.17591883788528,0.16443412352580258,5.665966056329044e-05,127.39752888711912,87.97716517009508,3,2,76762.88361538664,407.3375978981461,31,0.5731995490993627
1938.02,876.7868787516965,0.371,1938.0,2.0,1937.0,5.0,10.196769269462761,0.011530057313654205,43.0,7.0,5.0,4.0,78.0,137.0,0.1576906118121048,739.7868787516965,739.7868787516965,,3.2142857142857144,231.22981693720007,231.22981693720007,231.22981693720007,46.097427940096246,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,794.7868787516965,990.0,967.4049858181246,22.59501418187528,0.39276090540238917,0.2894593060708605,989.3177797885267,0.2513291509942653,0.2513291509942653,0.2513291509942653,0.057767242004844226,21.661464819407758,21.661464819407758,21.661464819407758,21.855026728397174,,0.9558924479150809,0.9558924479150809,0.9558924479150809,0.20455180855037663,46.928463080077684,46.928463080077684,46.928463080077684,9.077470245957484,1.009214259786617,1.009214259786617,1.009214259786617,0.19521441389155877,0.9798813249978344,0.9798813249978344,0.9798813249978344,0.9641670392835486,45.215491988747075,45.215491988747075,45.215491988747075,8.891015415699346,144.53749138194058,0.1650377405924601,5.445612460610675e-05,170.33336892525807,125.49243178886528,4,3,97129.19420866406,611.233943314839,28,0.8029860632330031
1938.03,1249.2680420143229,0.2755483870967742,1938.0,3.0,1937.0,6.0,26.940575412848734,0.01848771132588444,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.12241226259653198,1102.8486871756131,1007.0753626145366,,4.0,251.76884065363416,251.76884065363416,251.76884065363416,251.76884065363416,95.77332456107654,14.678054690279229,2.571327744444728,3.6727505893866614,4.454573235398907,70.39661830156699,58.25869985156955,10.893908389606016,11.317911879709243,11.422315170882777,150.29984410801862,1087.5458827354214,990.0,968.6888732737824,21.31112672621763,0.6964713418837708,0.5040034561060265,988.7995252020103,0.26756182732142114,0.26756182732142114,0.26756182732142114,0.26756182732142114,19.843090100906416,19.843090100906416,19.843090100906416,19.843090100906416,,0.9540359097734392,0.9540359097734392,0.9540359097734392,0.9540359097734392,46.57764046130298,46.57764046130298,46.57764046130298,46.57764046130298,1.001669687339849,1.001669687339849,1.001669687339849,1.001669687339849,0.98,0.98,0.98,0.98,45.5238279267431,45.5238279267431,45.5238279267431,45.5238279267431,182.09531170697244,0.1495371568549104,5.0419717791956806e-05,192.8,164.62182417595767,4,4,135478.91190998748,859.8375986738165,31,1.0116406205942912
1938.04,2753.0557065597745,0.10676666666666666,1938.0,4.0,1937.0,7.0,79.27073061229412,0.029898608980856525,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.07212991123633516,2559.0557065597745,1100.0,,4.0,275.0,275.0,275.0,275.0,1459.0557065597743,49.0,5.666666666666668,12.333333333333334,63.4541850804718,1328.6015214793026,100.0,18.0,25.0,79.45418508047179,1430.6015214793026,1243.0,990.0,972.9163003360915,17.083699663908604,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.229410251390323,15.229410251390323,15.229410251390323,15.229410251390323,,0.9412835161937809,0.9412835161937809,0.9412835161937809,0.9412835161937809,38.66987369612805,38.66987369612805,38.66987369612805,38.66987369612805,0.8316101870135063,0.8316101870135063,0.8316101870135063,0.8316101870135063,0.9737475477134186,0.9737475477134186,0.9737475477134186,0.9737475477134186,37.66392485665285,37.66392485665285,37.66392485665285,37.66392485665285,150.6556994266114,0.056208026635453316,3.8044368542073585e-05,169.79933994063046,138.06178165552473,4,4,108472.10358716019,1893.65817572948,30,0.8369761079256187
1938.05,1659.1055483851685,0.21435483870967745,1938.0,5.0,1937.0,8.0,32.55597105163725,0.020013416618914523,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1331227921406663,1440.0087741916202,1091.6785307509795,,4.0,272.91963268774487,272.91963268774487,272.91963268774487,272.91963268774487,348.3302434406407,37.53666346852406,5.382300878498591,9.837971617227842,20.049280986989576,275.5240264894006,87.11730862981439,16.350042813982462,20.805713552711715,32.307345503118604,410.8466071345619,1215.951595747488,990.0,969.9840793385594,20.015920661440607,0.8800259389485664,0.629276694189704,988.4906973668617,0.28,0.28,0.28,0.28,18.22661802830234,18.22661802830234,18.22661802830234,18.22661802830234,,0.9510997111662165,0.9510997111662165,0.9510997111662165,0.9510997111662165,46.37174669538071,46.37174669538071,46.37174669538071,46.37174669538071,0.9972418644167894,0.9972418644167894,0.9972418644167894,0.9972418644167894,0.98,0.98,0.98,0.98,45.42895578568158,45.42895578568158,45.42895578568158,45.42895578568158,181.71582314272632,0.11398170007164304,4.627072048699648e-05,192.8,165.3270105722724,4,4,135196.57241818839,1016.137555230546,31,1.009532350792924
1938.06,844.8145405452468,0.3922333333333333,1938.0,6.0,1937.0,9.0,21.99864664352656,0.027283820588369753,45.0,10.0,9.0,9.0,88.0,161.0,0.20437212522544906,683.8145405452468,683.8145405452468,,3.0,225.8738221612457,225.8738221612457,153.18277346314227,78.88412275961323,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,747.8145405452468,990.0,967.2440812344698,22.755918765530147,0.38578804557931085,0.25661491670036574,989.3575970377204,0.24456254646136036,0.24456254646136036,0.16932155757442638,0.09264427214576801,21.86895325678913,21.86895325678913,21.944194245676062,22.02087153110472,,0.9549465494838791,0.9549465494838791,0.6367728175430369,0.3183404516423243,46.10617144610202,46.10617144610202,30.36542836715713,15.121863943980262,0.9915305687333765,0.9915305687333765,0.6530199648850996,0.3252013751393604,0.9798039090676682,0.9798039090676682,0.9731372424010016,0.9666666666666667,44.40275166057863,44.40275166057863,29.504194908809833,14.819426665100657,133.12912489506778,0.15672050694873443,5.4893702568894126e-05,191.4479542875257,83.1937213917424,4,2,95852.96992444879,387.17815592474926,30,0.7396062494170431
1938.07,436.1750706570103,0.614516129032258,1938.0,7.0,1937.0,10.0,6.059011454257691,0.013766164678136513,42.0,9.0,8.0,6.0,70.0,135.0,0.3126937250197785,301.1750706570103,301.1750706570103,,1.7096774193548387,186.87913765029347,114.2959330067168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.1750706570103,990.0,965.560518053264,24.439481946736034,0.16264872035626235,0.04182208920348597,989.7955291904402,0.19245504615456366,0.11639628375261606,0.01,0.01,24.042556091021726,24.118614853423672,24.225011137176285,24.225011137176285,,0.9459640447670091,0.6697906676401749,0.0,0.0,41.743903713567136,25.340039584944,0.0,0.0,0.8977183594315513,0.5449470878482581,0.0,0.0,0.9743013842617682,0.968494932648865,0.96,0.96,38.63149089591634,24.63794250881957,0.0,0.0,63.26943340473591,0.14395567755018265,5.8100717958608475e-05,86.79454079899784,48.2,2,1,47072.458453123516,225.34880084276085,31,0.35149685224853283
1938.08,326.6767406218291,0.7454516129032258,1938.0,8.0,1937.0,11.0,2.5492428014043313,0.008088686282697558,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,129.19354838709677,0.4016393838088808,197.4831922347323,197.4831922347323,,1.0,197.4831922347323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,252.0315793315065,990.0,965.0353704223268,24.964629577673207,0.12448141657321857,0.012536071339952194,989.8629825120869,0.20910230951688857,0.01,0.01,0.01,24.618509780243148,24.817612089760036,24.817612089760036,24.817612089760036,,0.9497464684013943,0.0,0.0,0.0,45.30362725020264,0.0,0.0,0.0,0.9742715537677987,0.0,0.0,0.0,0.9764516129032258,0.96,0.96,0.96,42.237596069402436,0.0,0.0,0.0,42.237596069402436,0.12833922935298483,5.980902753238586e-05,48.2,27.87178188772376,1,1,31424.771475635418,126.32227399922658,31,0.23465331149668026
1938.09,260.6411969628425,0.8553999999999999,1938.0,9.0,1937.0,12.0,1.3893660079260808,0.005404732271452967,40.0,6.0,4.0,3.0,65.0,118.0,0.4535393528286148,142.6411969628425,142.6411969628425,,1.0,142.6411969628425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,192.6411969628425,990.0,964.7404899806836,25.259510019316494,0.10352043231185726,0.00787450174184155,989.8886050659463,0.13506561589983737,0.01,0.01,0.01,25.01304946936296,25.1381150852628,25.1381150852628,25.1381150852628,,0.9359101662593008,0.0,0.0,0.0,32.75263652631656,0.0,0.0,0.0,0.7043577747594958,0.0,0.0,0.0,0.9700591284050009,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.77228139296683,0.0,0.0,0.0,31.77228139296683,0.12170926824662934,6.186283413974804e-05,36.517407442730736,26.967933367986245,1,1,22876.042602936115,121.64129376144416,30,0.17651267440537127
1938.1,224.58145120258254,0.9176774193548387,1938.0,10.0,1938.0,1.0,1.1824684720169363,0.005236779513741065,37.0,5.0,3.0,2.0,50.0,97.0,0.4319955114414876,127.58145120258256,127.58145120258256,,1.0,127.58145120258256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.58145120258254,990.0,964.5474887072155,25.452511292784493,0.09644068196189419,0.006594423352219448,989.8969648946858,0.1147349591234864,0.01,0.01,0.01,25.234741228346888,25.33947618747037,25.33947618747037,25.33947618747037,,0.9295503069286514,0.0,0.0,0.0,29.349663705947687,0.0,0.0,0.0,0.6311755635687675,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.469173794769254,0.0,0.0,0.0,28.469173794769254,0.12674645418333655,6.198392412547889e-05,30.02881196255919,27.540403494878607,1,1,21181.065303308325,123.53049583159049,31,0.15816207663760698
1938.11,273.35351704232755,0.8341,1938.0,11.0,1938.0,2.0,3.770898388641088,0.01312541417023122,36.0,5.0,3.0,2.0,47.0,93.0,0.34590977606332834,180.35351704232752,180.35351704232752,,1.0,180.35351704232752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.35351704232752,990.0,964.7919089206814,25.20809107931857,0.11471285497085013,0.011080048948597813,989.8742070960806,0.18597724800714216,0.01,0.01,0.01,24.89632092739197,25.07229817539911,25.07229817539911,25.07229817539911,,0.9465583397461934,0.0,0.0,0.0,41.68153919686444,0.0,0.0,0.0,0.8963771870293428,0.0,0.0,0.0,0.9743214749086877,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.52029612795503,0.0,0.0,0.0,39.52029612795503,0.14384296900517773,6.118829038594245e-05,48.2,30.968040241166012,1,1,28454.613212127624,138.4334061521708,30,0.2195572007108613
1938.12,449.02832649778856,0.6092258064516128,1938.0,12.0,1938.0,3.0,8.097177584782397,0.018593392951892548,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2495142469052361,340.0605845623047,340.0605845623047,,1.7096774193548387,204.31674245194338,135.7438421103613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,389.54445553004666,990.0,965.6116822068986,24.388317793101315,0.1730140875167737,0.06119295232972053,989.7657929601535,0.21786239589935957,0.1453509610425361,0.01,0.01,23.93624835735547,24.008759792212295,24.14411075325483,24.14411075325483,,0.9529140940021563,0.6753755456765088,0.0,0.0,45.74882148318406,30.01208440455307,0.0,0.0,0.9838456232942809,0.6454211699903886,0.0,0.0,0.9780647450598942,0.972258293446991,0.96,0.96,43.300737261059574,29.34168225973139,0.0,0.0,72.64241952079097,0.15984363876542415,5.911182038893866e-05,95.43316915472089,47.13070504117374,2,1,54045.960123468474,207.8155700798613,31,0.40356899733772755
1939.01,713.3160483121386,0.43412903225806454,1939.0,1.0,1938.0,4.0,10.396173300631837,0.014323971872219345,46.0,7.0,6.0,4.0,76.0,139.0,0.19816683004454572,574.3160483121386,574.3160483121386,,2.5161290322580645,231.4595053777344,231.4595053777344,111.39703755666986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,633.3160483121386,990.0,966.7515617920315,23.24843820796863,0.287000906787774,0.18679181924053598,989.5262072739716,0.24879259617451718,0.24879259617451718,0.12554729102408493,0.01,22.525852885765786,22.525852885765786,22.64909819091622,22.764645481940303,,0.9543544321301201,0.9543544321301201,0.4930325921430287,0.0,48.78920408988892,48.78920408988892,23.09624735833314,0.0,1.0492301954814822,1.0492301954814822,0.49669349157705683,0.0,0.9795141356458575,0.9795141356458575,0.969836716291019,0.96,45.71062172573044,45.71062172573044,22.576908063021275,0.0,113.99815151448216,0.15925940083400253,5.5189839541205344e-05,144.60000000000002,90.90895924490178,3,2,84814.62472677472,423.8280752081156,31,0.6333230639693453
1939.02,1184.5638601323183,0.29575,1939.0,2.0,1938.0,5.0,37.019349459306625,0.026317187322944687,49.0,8.0,7.0,5.0,93.0,162.0,0.14345580121067392,1022.5638601323182,927.8739164463511,,3.857142857142857,240.91019647111452,240.91019647111452,240.91019647111452,205.14332703300744,94.68994368596711,12.856699962049358,2.366473045177458,3.3920924859588473,2.9225291261100956,73.15214906667134,61.856699962049355,10.366473045177457,10.392092485958846,7.9225291261100965,166.15214906667137,1010.4891819395368,990.0,968.4738499342931,21.526150065707004,0.6137187028539242,0.43815146756551926,988.9481298295805,0.25704485004834804,0.25704485004834804,0.25704485004834804,0.21944349149456005,20.21723504523921,20.21723504523921,20.21723504523921,20.254836403792996,,0.9540333095703255,0.9540333095703255,0.9540333095703255,0.8173840765495574,45.33772009700977,45.33772009700977,45.33772009700977,38.136458647388885,0.9750047332690274,0.9750047332690274,0.9750047332690274,0.8201388956427718,0.9795619361193191,0.9795619361193191,0.9795619361193191,0.9767047932621763,44.22054122870692,44.22054122870692,44.22054122870692,37.353103820654475,170.01472750677524,0.14864246843130866,5.127495807208935e-05,192.8,143.83237113820314,4,3,114249.89688455296,723.1094475277025,28,0.944526263926529
1939.03,2628.2769991607047,0.11596774193548386,1939.0,3.0,1938.0,6.0,45.201568357903135,0.017700223402690576,59.0,11.0,12.0,13.0,144.0,239.0,0.09181535780524257,2389.2769991607047,1100.0,,4.0,275.0,275.0,275.0,275.0,1289.276999160705,41.0,7.0,13.0,63.633576911477505,1164.6434222492273,100.0,18.0,25.0,76.6335769114775,1308.6434222492273,1243.0,990.0,972.6140288678362,17.385971132163803,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.531681719645519,15.531681719645519,15.531681719645519,15.531681719645519,,0.9430168689855347,0.9430168689855347,0.9430168689855347,0.9430168689855347,39.50423577226643,39.50423577226643,39.50423577226643,39.50423577226643,0.8495534574680954,0.8495534574680954,0.8495534574680954,0.8495534574680954,0.9745707772760596,0.9745707772760596,0.9745707772760596,0.9745707772760596,38.503171871355946,38.503171871355946,38.503171871355946,38.503171871355946,154.01268748542378,0.059431139017001935,3.8892092799349436e-05,172.4911449472741,147.26310696095322,4,4,114585.43948915528,1713.5344676593647,31,0.8556260415856876
1939.04,2211.3873313140402,0.15356666666666668,1939.0,4.0,1938.0,7.0,25.33258198822716,0.01185430875979106,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08731631479516166,2017.3873313140398,1100.0,,4.0,275.0,275.0,275.0,275.0,917.3873313140398,49.00000000000001,5.666666666666667,12.333333333333334,56.87367472996732,793.5136565840726,100.0,18.0,25.0,72.8736747299673,895.5136565840726,1243.0,990.0,971.593901011163,18.406098988836984,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.5518095763187,16.5518095763187,16.5518095763187,16.5518095763187,,0.946651096196108,0.946651096196108,0.946651096196108,0.946651096196108,42.260161182696265,42.260161182696265,42.260161182696265,42.260161182696265,0.9088206705956187,0.9088206705956187,0.9088206705956187,0.9088206705956187,0.979118680409097,0.979118680409097,0.979118680409097,0.979118680409097,41.37908018101679,41.37908018101679,41.37908018101679,41.37908018101679,165.51632072406716,0.07579418323614065,4.179705068789575e-05,177.4648359327228,156.40817962090895,4,4,119171.75092132836,1659.794012387604,30,0.9195351151337064
1939.05,1294.9335744289933,0.26848387096774196,1939.0,5.0,1938.0,8.0,27.767454329269576,0.021312525203791996,47.0,10.0,10.0,10.0,115.0,192.0,0.1534525055738681,1102.9335744289933,997.5340379007343,,3.838709677419355,259.8618400796663,259.8618400796663,259.8618400796663,217.9485176617353,105.39953652825905,18.2327337710099,3.031903402273151,4.655906529162016,5.489559194180159,73.98943363163383,65.2327337710099,13.031903402273151,14.655906529162015,15.48955919418016,188.98943363163383,1090.4545816031793,990.0,968.830228579176,21.169771420824,0.7116283901929298,0.5108818976091274,988.7774897121978,0.27414279168826533,0.27414279168826533,0.27414279168826533,0.23059440459149116,19.673118341333662,19.673118341333662,19.673118341333662,19.71666672843044,,0.953866188409921,0.953866188409921,0.953866188409921,0.7996137937283206,47.693806083998666,47.693806083998666,47.693806083998666,39.36607760288456,1.0256732491182508,1.0256732491182508,1.0256732491182508,0.8465823140405281,0.98,0.98,0.98,0.9767741935483871,46.279745022662105,46.279745022662105,46.279745022662105,38.50555147427501,177.34478654226132,0.13993219846254115,4.9620594289302423e-05,192.8,144.60000000000002,4,3,131944.5211874424,755.0029281802472,31,0.9852488141236739
1939.06,633.3122156535426,0.4787,1939.0,6.0,1938.0,9.0,16.147928697720257,0.02470158555018437,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.24826233646048437,486.3122156535426,486.3122156535426,,2.3666666666666667,202.94108193900945,202.94108193900945,73.53002737402161,6.90002440150206,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,547.3122156535426,990.0,966.412398438509,23.587601561491024,0.24880155566428153,0.13992466139752519,989.6112737829383,0.21504165649195459,0.21504165649195459,0.08608973177923082,0.01706503294202778,22.983833687937253,22.983833687937253,23.112785612649976,23.18181031148718,,0.9521426805501937,0.9521426805501937,0.31852860523213894,0.03179906601275187,43.40432944652657,43.40432944652657,15.179963738840225,1.3741685865353641,0.9334264397102487,0.9334264397102487,0.32645083309333817,0.029552012613663744,0.9771489601032551,0.9771489601032551,0.9664868779380724,0.9606218679280331,41.856338888934985,41.856338888934985,14.738655414482166,1.3448383842242546,99.7961715765764,0.15543583341706133,5.7614106767527776e-05,161.38060610691056,64.70982150811685,4,2,71853.24353513501,301.56506724863937,30,0.5544231754254245
1939.07,396.3242460746147,0.6573548387096774,1939.0,7.0,1938.0,10.0,3.7298894472485022,0.009406274591317942,42.0,9.0,8.0,6.0,70.0,135.0,0.3422338034442279,261.3242460746147,261.3242460746147,,1.4193548387096775,200.71088925902424,60.613356815590436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.3242460746147,990.0,965.3764432841017,24.623556715898253,0.14858412791650394,0.024837562802190086,989.8265783092813,0.21160094111918676,0.06352158008814386,0.01,0.01,24.238534084060376,24.38661344509142,24.44013502517956,24.44013502517956,,0.9474195466052947,0.3934771386328577,0.0,0.0,45.30457489457688,13.475400886850904,0.0,0.0,0.974291933216707,0.2897935674591593,0.0,0.0,0.9758064516129032,0.9641935483870968,0.96,0.96,41.043242952578495,13.071138860245377,0.0,0.0,54.11438181282387,0.1360988246596193,5.746004421093353e-05,65.7490100951416,47.735226862326606,2,1,40261.10006874096,211.9384943839358,31,0.3006354545156882
1939.08,313.784004150202,0.7639032258064516,1939.0,8.0,1938.0,11.0,2.1166522704744906,0.006848415253324748,39.0,7.0,5.0,4.0,60.0,115.0,0.36761244615339816,198.784004150202,198.784004150202,,1.0,198.784004150202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,249.78400415020198,990.0,964.9717523503812,25.028247649618837,0.1236882584896016,0.01264664035276711,989.8636651011577,0.21085840560277266,0.01,0.01,0.01,24.68105434517371,24.88191275077648,24.88191275077648,24.88191275077648,,0.9535574290023298,0.0,0.0,0.0,45.880101503165484,0.0,0.0,0.0,0.9866688495304404,0.0,0.0,0.0,0.9789303257313525,0.96,0.96,0.96,44.576122401801754,0.0,0.0,0.0,44.576122401801754,0.14186656790315913,6.232851429749243e-05,48.2,37.27532075814643,1,1,33164.63506694051,166.32227399922658,31,0.24764512445445422
1939.09,253.61676848369527,0.8663333333333334,1939.0,9.0,1938.0,12.0,1.5042646590040145,0.005902459947809123,38.0,6.0,4.0,3.0,58.0,109.0,0.4332208690084688,144.61676848369527,144.61676848369527,,1.0,144.61676848369527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,192.61676848369527,990.0,964.707220851357,25.292779148643,0.10351187278860215,0.008042425321114042,989.8884457018902,0.1377326374529886,0.01,0.01,0.01,25.0434922130803,25.17122485053329,25.17122485053329,25.17122485053329,,0.9358004255713901,0.0,0.0,0.0,33.269783510878526,0.0,0.0,0.0,0.7154792152877102,0.0,0.0,0.0,0.9729267181909445,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.39411480078618,0.0,0.0,0.0,32.39411480078618,0.12689128537262695,6.211374988829124e-05,43.25272691167802,26.16645391347033,1,1,23323.762656566043,118.19433422910612,30,0.17996730444881207
1939.1,232.66476739088446,0.9029354838709678,1939.0,10.0,1939.0,1.0,2.195840581273408,0.009332226266517597,37.0,5.0,3.0,2.0,50.0,97.0,0.4184396860796172,135.6647673908845,135.6647673908845,,1.0,135.6647673908845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.66476739088446,990.0,964.5939607790862,25.406039220913826,0.09929355308934447,0.007281505228225129,989.8934249416824,0.125647435977694,0.01,0.01,0.01,25.17381672661857,25.289464162596257,25.289464162596257,25.289464162596257,,0.9324500124498996,0.0,0.0,0.0,31.237375549809723,0.0,0.0,0.0,0.6717715172002091,0.0,0.0,0.0,0.9700544855621751,0.96,0.96,0.96,30.302323939699885,0.0,0.0,0.0,30.302323939699885,0.12987876182526228,6.202899893704582e-05,36.91000644530981,26.183768522796957,1,1,22544.92901113671,117.75310038088368,31,0.1683462441094438
1939.11,312.96660430230435,0.7741,1939.0,11.0,1939.0,2.0,5.296866846148608,0.015460080726452916,40.0,6.0,4.0,3.0,53.0,106.0,0.3480926763917066,206.96660430230432,206.96660430230432,,1.1666666666666667,181.6941616996566,25.272442602647697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.9666043023043,990.0,964.9797362308743,25.020263769125716,0.1262231304933939,0.01723574336930692,989.8565411261372,0.18619045051839064,0.03286779751357439,0.01,0.01,24.69061444474462,24.84393709774944,24.86680489526301,24.86680489526301,,0.9458662713744392,0.15680075328129056,0.0,0.0,41.608327038271305,5.6449946509155815,0.0,0.0,0.8948027320058344,0.12139773442829208,0.0,0.0,0.9743640451222891,0.9616666666666666,0.9599999999999999,0.9599999999999999,39.18043168311214,5.475644811388113,0.0,0.0,44.65607649450025,0.141507363584359,6.047650590523536e-05,68.0540052284009,35.364873893095634,2,1,32152.37507604018,158.1051871975735,30,0.24808931385833474
1939.12,546.0992559878702,0.5249677419354839,1939.0,12.0,1939.0,3.0,9.108615681590372,0.016211855960435676,42.0,7.0,5.0,3.0,61.0,118.0,0.22065586788091587,428.0992559878702,428.0992559878702,,2.096774193548387,204.77828504253725,204.77828504253725,18.542685902795665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,482.0992559878702,990.0,966.0498046796986,23.950195320301464,0.2106859077396023,0.10336442268694315,989.6859496695735,0.2159119948872343,0.2159119948872343,0.028500367904258018,0.01,23.4202329949877,23.4202329949877,23.607644621970675,23.62614498987493,,0.9521352981693405,0.9521352981693405,0.09217842517907922,0.0,44.694074469096904,44.694074469096904,3.9245399244621177,0.0,0.9611628918085355,0.9611628918085355,0.08439870805294877,0.0,0.9775585687697588,0.9775585687697588,0.9616656772569077,0.96,42.67472104623894,42.67472104623894,3.8352705916412533,0.0,89.18471268411912,0.16331108575116676,5.8294886733940596e-05,120.88971272244116,65.83430048104849,3,2,66353.42623698463,304.4698189706656,31,0.495470626022884
