MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1940.01,829.7402681706287,0.38761290322580644,1940.0,1.0,1939.0,4.0,9.252306179647121,0.010838455728663971,46.0,7.0,6.0,4.0,76.0,139.0,0.1697510364670604,690.7402681706287,690.7402681706287,,3.129032258064516,221.19885458605964,221.19885458605964,221.19885458605964,27.143704412449743,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.7402681706287,990.0,967.2189610726824,22.78103892731752,0.3629745010281792,0.25878595331326293,989.3782395456585,0.2375545735524536,0.2375545735524536,0.2375545735524536,0.03793432353745231,21.92172389942363,21.92172389942363,21.92172389942363,22.12134414943863,,0.954940643672586,0.954940643672586,0.954940643672586,0.12311771853167455,45.325103725483956,45.325103725483956,45.325103725483956,5.3658787011328135,0.9747334134512678,0.9747334134512678,0.9747334134512678,0.11539524088457664,0.9793093153843888,0.9793093153843888,0.9793093153843888,0.962495040101797,43.63007056228081,43.63007056228081,43.63007056228081,5.255031373560776,136.1452430604032,0.1643657414955566,5.504055603714008e-05,164.39742386871836,116.78837648636494,4,3,101292.06083693999,566.8654488603318,31,0.7563624614466845
1940.02,1111.4874285194921,0.30024137931034484,1940.0,2.0,1939.0,5.0,12.133952348750414,0.010336368173959281,49.0,8.0,7.0,5.0,93.0,162.0,0.14642812080228845,949.4874285194919,945.7434574985925,,4.0,236.43586437464813,236.43586437464813,236.43586437464813,236.43586437464813,3.7439710208995214,1.1324356791609662,0.1848874578221986,0.16177652559442374,0.11555466113887411,2.1493166971830586,50.13243567916097,8.1848874578222,7.161776525594424,5.115554661138874,95.14931669718305,1011.22255716117,990.0,968.2500094408691,21.749990559130953,0.591014627973462,0.41637616638115843,988.9926092056453,0.2579357202063152,0.2579357202063152,0.2579357202063152,0.2579357202063152,20.484664044570017,20.484664044570017,20.484664044570017,20.484664044570017,,0.9549533672006979,0.9549533672006979,0.9549533672006979,0.9549533672006979,45.291946077640056,45.291946077640056,45.291946077640056,45.291946077640056,0.9740203457557001,0.9740203457557001,0.9740203457557001,0.9740203457557001,0.9798748624582826,0.9798748624582826,0.9798748624582826,0.9798748624582826,44.33163678290947,44.33163678290947,44.33163678290947,44.33163678290947,177.32654713163788,0.15976865360143422,5.2167605858483225e-05,192.8,159.76343177417334,4,4,123419.27680361999,827.4775076349576,29,0.985147484064655
1940.03,3101.1128164209113,0.10319354838709677,1940.0,3.0,1939.0,6.0,121.72709101173487,0.04127461748700497,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.07337654266696475,2898.241848678975,1100.0,,4.0,275.0,275.0,275.0,275.0,1798.2418486789757,45.8477609187402,8.031287226022721,13.908318943462984,54.43047701079064,1676.024004579959,98.3961480155144,17.74096464537756,23.972835072495243,64.84983184950032,1796.1530368380236,1240.1099477333871,990.0007457815622,973.5097557078923,16.490990073669842,0.919907190175546,0.648,988.4328385913865,0.28,0.28,0.28,0.28,14.643082883494312,14.643082883494312,14.643082883494312,14.643082883494312,,0.9338584428001326,0.9338584428001326,0.9338584428001326,0.9338584428001326,36.9899269341582,36.9899269341582,36.9899269341582,36.9899269341582,0.7954822996593162,0.7954822996593162,0.7954822996593162,0.7954822996593162,0.9739896407429629,0.9739896407429629,0.9739896407429629,0.9739896407429629,36.05667310517894,36.05667310517894,36.05667310517894,36.05667310517894,144.22669242071575,0.05846472815945799,3.6420881924423166e-05,192.5207245851049,97.70795175652378,4,4,107304.65916101252,1200.5781363808978,31,0.8012594023373097
1940.04,4457.523644015198,0.028866666666666665,1940.0,4.0,1939.0,7.0,63.59406696265019,0.014665184335303224,70.0,14.0,18.0,25.0,168.0,295.0,0.06723739065585323,4162.523644015198,1100.0,,4.0,275.0,275.0,275.0,275.0,3062.5236440151984,30.0,4.0,7.0,55.0,2966.5236440151984,100.0,18.0,25.0,80.0,3134.5236440151984,1243.0,990.0046868913228,976.4877043057975,13.51698258552517,0.9245386160514208,0.648,988.4321482752712,0.28,0.28,0.28,0.28,11.66444396947377,11.66444396947377,11.66444396947377,11.66444396947377,,0.9117891366549562,0.9117891366549562,0.9117891366549562,0.9117891366549562,28.724235516147456,28.724235516147456,28.724235516147456,28.724235516147456,0.617725494970913,0.617725494970913,0.617725494970913,0.617725494970913,0.97,0.97,0.97,0.97,27.86250845066303,27.86250845066303,27.86250845066303,27.86250845066303,111.45003380265211,0.025734888118506594,2.8143947929962655e-05,132.0088562542921,94.96631301394808,4,4,80244.02433790952,3201.366435549196,30,0.6191668544591784
1940.05,2675.410495654543,0.1152258064516129,1940.0,5.0,1939.0,8.0,47.35225391829687,0.017815494804313114,65.0,14.0,17.0,23.0,202.0,321.0,0.12358019622206787,2354.410495654543,1100.0,,4.0,275.0,275.0,275.0,275.0,1254.410495654543,35.0,3.9999999999999996,8.0,54.91332907011261,1152.4971665844303,100.0,18.0,25.0,77.91332907011261,1354.4971665844303,1243.0,990.0,972.7195757144449,17.28042428555507,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.426134873036787,15.426134873036787,15.426134873036787,15.426134873036787,,0.9418989958954403,0.9418989958954403,0.9418989958954403,0.9418989958954403,39.20047201751862,39.20047201751862,39.20047201751862,39.20047201751862,0.843020903602551,0.843020903602551,0.843020903602551,0.843020903602551,0.9748342843464189,0.9748342843464189,0.9748342843464189,0.9748342843464189,38.22606007789603,38.22606007789603,38.22606007789603,38.22606007789603,152.90424031158412,0.05966605061399157,3.861218189686468e-05,170.13606645591824,132.6674014362261,4,4,113760.75479181859,1707.446564081993,31,0.8494680017310229
1940.06,1435.6317708876302,0.24786666666666665,1940.0,6.0,1939.0,9.0,34.632301881567855,0.024507916669702354,62.0,12.0,14.0,16.0,153.0,257.0,0.18725444681059125,1178.6317708876302,1009.7925960395419,,3.8333333333333335,263.36088697435036,263.36088697435036,263.36088697435036,219.70993511649084,168.83917484808833,16.674427306324763,2.77569560767576,4.57164487562172,10.511388317390713,134.30601874107538,78.67442730632476,14.775695607675761,18.57164487562172,26.51138831739071,287.3060187410754,1121.8143638291642,990.0,969.2839531789349,20.716046821065124,0.7557772109785194,0.5355991521665596,988.7086236368549,0.27431127045229636,0.27431127045229636,0.27431127045229636,0.2297139276998362,19.150359187467753,19.150359187467753,19.150359187467753,19.194956530220214,,0.952761812735625,0.952761812735625,0.952761812735625,0.7934032553238929,46.983319936731554,46.983319936731554,46.983319936731554,38.42566271039608,1.010393977134012,1.010393977134012,1.010393977134012,0.8263583378579803,0.9798763049458152,0.9798763049458152,0.9798763049458152,0.9765429716124818,45.65009757637253,45.65009757637253,45.65009757637253,37.64784227776791,174.59813500688549,0.12570951141469136,4.831637921773868e-05,192.8,142.5680384006942,4,3,125710.65720495756,732.4775076349576,30,0.9699896389271417
1940.07,690.3454889311267,0.44825806451612904,1940.0,7.0,1939.0,10.0,15.04704112464752,0.021135119597390842,58.0,11.0,11.0,11.0,136.0,227.0,0.3396272283076354,463.3454889311268,463.3454889311268,,2.2580645161290325,203.74660510955587,203.74660510955587,55.85227871201503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,543.3454889311267,990.0,966.653911234717,23.346088765282882,0.2429862639404624,0.1252593534247843,989.6317543826348,0.21752531940091482,0.21752531940091482,0.0679812214225106,0.01,22.760317828516694,22.760317828516694,22.909861926495097,22.96784314791761,,0.9524862397658611,0.9524862397658611,0.24648246011277425,0.0,43.20159262478749,43.20159262478749,11.382624629839084,0.0,0.929066508059946,0.929066508059946,0.24478762644815233,0.0,0.9767263570924672,0.9767263570924672,0.9648255730271351,0.96,41.83503046557284,41.83503046557284,11.134096950739243,0.0,94.80415788188493,0.13576424078166238,5.7237847142597e-05,144.60000000000002,62.73833115171395,3,2,70534.2934641224,296.0192327708844,31,0.5266897660104719
1940.08,431.0876573491736,0.6200645161290324,1940.0,8.0,1939.0,11.0,5.247433288003985,0.01215369212407868,54.0,9.0,8.0,6.0,107.0,184.0,0.4315147858003359,247.08765734917358,247.08765734917358,,1.2903225806451613,203.03062564150397,44.057031707669644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.0876573491736,990.0,965.5366294393631,24.463370560637,0.14779476636104485,0.02365535455849012,989.8285498790805,0.21348156268756477,0.049880218611805624,0.01,0.01,24.07843887702991,24.24204022110567,24.281920439717474,24.281920439717474,,0.9486494797337998,0.27321662588342843,0.0,0.0,45.513843264725296,9.69621244411234,0.0,0.0,0.9787923282736624,0.20852069772284604,0.0,0.0,0.9769291641646506,0.9629035605641294,0.96,0.96,42.14692697627938,9.40533852538997,0.0,0.0,51.552265501669346,0.11889736094853658,5.823379530981568e-05,72.17813371719797,39.19256556371989,2,1,38354.885533242,176.34880084276085,31,0.2864014750092742
1940.09,298.5993921175489,0.7903666666666667,1940.0,9.0,1939.0,12.0,3.7029470021264577,0.012426362836358968,46.0,7.0,6.0,4.0,75.0,138.0,0.4668687577598781,160.59939211754894,160.59939211754894,,1.0,160.59939211754894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.59939211754894,990.0,964.9067082917419,25.09329170825817,0.11303500658419831,0.009400948329991604,989.8775640450858,0.15930917935869102,0.01,0.01,0.01,24.81154657398529,24.960855753343978,24.960855753343978,24.960855753343978,,0.9414699571199778,0.0,0.0,0.0,36.812581238971134,0.0,0.0,0.0,0.7916684137413147,0.0,0.0,0.0,0.9737718168104349,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.87526787207542,0.0,0.0,0.0,35.87526787207542,0.11900225015836015,6.196159371385468e-05,47.76756462895693,26.17509418824426,1,1,25830.1928678943,118.68278898827032,30,0.19930704373375233
1940.1,276.67301208677344,0.8278064516129032,1940.0,10.0,1940.0,1.0,2.0179090097062633,0.0071467785598550776,41.0,6.0,4.0,3.0,56.0,110.0,0.39935252562581136,166.67301208677344,166.67301208677344,,1.0,166.67301208677344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.67301208677344,990.0,964.8083952751645,25.19160472483564,0.1123550956769435,0.00991720602737569,989.8777276982958,0.16750856631714411,0.01,0.01,0.01,24.90182385681418,25.05933242313132,25.05933242313132,25.05933242313132,,0.9443262615962191,0.0,0.0,0.0,38.44411136447162,0.0,0.0,0.0,0.8267550831069166,0.0,0.0,0.0,0.9733019744601065,0.96,0.96,0.96,37.43695494379633,0.0,0.0,0.0,37.43695494379633,0.1348548006040606,6.234880076698762e-05,45.73658124043171,32.73818716282709,1,1,27853.09447818447,146.68278898827032,31,0.20798308302109073
1940.11,328.31216744033776,0.7417666666666667,1940.0,11.0,1940.0,2.0,0.8835157207712806,0.00269610803504008,40.0,6.0,4.0,3.0,53.0,106.0,0.3230340566768871,222.31216744033782,222.31216744033782,,1.0,222.31216744033782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.3121674403378,990.0,965.0415608372017,24.95843916279833,0.13163917570402092,0.014646534232428659,989.8537142900636,0.24262142604445602,0.01,0.01,0.01,24.569532026817402,24.802153452861855,24.802153452861855,24.802153452861855,,0.9581450296379165,0.0,0.0,0.0,51.32274643414997,0.0,0.0,0.0,1.103714977078494,0.0,0.0,0.0,0.98,0.9599999999999999,0.9599999999999999,0.9599999999999999,48.03017704226087,0.0,0.0,0.0,48.03017704226087,0.146345221824507,6.0067027720324204e-05,48.2,46.66471015703,1,1,34581.727470427824,205.8155700798613,30,0.26683431690144926
1940.12,407.15272755420875,0.6450645161290323,1940.0,12.0,1940.0,3.0,5.9557650908020365,0.014043794442479756,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2714418933654966,298.6365985219507,298.6365985219507,,1.6774193548387097,187.68466181343297,110.95193670851769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.8946630380797,990.0,965.4243382934703,24.575661706529633,0.15831458348546187,0.04164694553089908,989.8000384709836,0.19525909033841665,0.11405930810488599,0.01,0.01,24.18044108717488,24.26164086940841,24.365700177513293,24.365700177513293,,0.9482111457926372,0.6398262114119959,0.0,0.0,42.283330279828014,24.732453130034905,0.0,0.0,0.9093189307489894,0.5318807124738689,0.0,0.0,0.9754667648739045,0.9690151519706788,0.96,0.96,39.630056877063545,24.081669780289353,0.0,0.0,63.711726657352905,0.15509269331307254,5.904238553999788e-05,81.68842619569416,48.2,2,1,47401.52463307056,220.3210417029997,31,0.35395403698529393
1941.01,709.616465580774,0.4448064516129032,1941.0,1.0,1940.0,4.0,17.68509123566135,0.02419944707594138,41.0,6.0,4.0,3.0,66.0,120.0,0.17940665397221092,589.616465580774,589.616465580774,,2.5806451612903225,227.9480781160477,227.9480781160477,105.6986026497283,28.021706698950407,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.616465580774,990.0,966.7255794133105,23.274420586689416,0.30328678220495947,0.19726724675639767,989.4994459710387,0.24561548945966918,0.24561548945966918,0.11943622460280325,0.03911962662422821,22.52825106826841,22.52825106826841,22.654430333125273,22.734746931103846,,0.9549022522418186,0.9549022522418186,0.43154328238082384,0.12320033478248046,47.98308696940191,47.98308696940191,21.376946005953762,5.524573186373597,1.0318943434279981,1.0318943434279981,0.45971926894524223,0.11880802551341066,0.9797699295262726,0.9797699295262726,0.9689449341932075,0.9625494132559737,45.39630305463424,45.39630305463424,20.36687580879661,5.4127887282596,116.5722706463247,0.16408525675606442,5.568565768204967e-05,173.83954792697244,79.25614145171113,4,2,86729.76936086557,366.0250263913084,31,0.6476237258129149
1941.02,1219.827742759982,0.28132142857142856,1941.0,2.0,1940.0,5.0,24.587101414218264,0.019554634969068146,49.0,8.0,7.0,5.0,93.0,162.0,0.13605444028668762,1057.8277427599817,989.8146240140466,,4.0,247.45365600351164,247.45365600351164,247.45365600351164,247.45365600351164,68.01311874593515,15.247476209085077,2.7729823172914867,2.938838464330531,2.099170331664665,44.95465142356339,64.24747620908508,10.772982317291488,9.93883846433053,7.099170331664665,137.95465142356338,1074.7739210047537,990.0,968.5930003316835,21.4069996683165,0.6858162536969512,0.4963771495621477,988.817806596741,0.2615972209136137,0.2615972209136137,0.2615972209136137,0.2615972209136137,19.96320904414377,19.96320904414377,19.96320904414377,19.96320904414377,,0.9538538378737116,0.9538538378737116,0.9538538378737116,0.9538538378737116,45.98862565329218,45.98862565329218,45.98862565329218,45.98862565329218,0.9890027022213372,0.9890027022213372,0.9890027022213372,0.9890027022213372,0.979663672235467,0.979663672235467,0.979663672235467,0.979663672235467,44.98496368133258,44.98496368133258,44.98496368133258,44.98496368133258,179.93985472533032,0.14981823214641593,5.074911595340415e-05,192.8,159.76343177417334,4,4,120919.58237542197,827.4775076349576,28,0.9996658595851684
1941.03,2294.615664165959,0.15183870967741936,1941.0,3.0,1940.0,6.0,56.335415090472615,0.02301953397242385,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09556164296151118,2093.5511480369264,1100.0,,4.0,275.0,275.0,275.0,275.0,993.5511480369266,47.774193548387096,8.35483870967742,15.03225806451613,43.50909978309849,878.8807579312476,100.0,18.0,25.0,53.79942236374365,997.8162418022152,1243.0,990.0,971.719435343679,18.280564656320937,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.426275243802653,16.426275243802653,16.426275243802653,16.426275243802653,,0.9453894457180279,0.9453894457180279,0.9453894457180279,0.9453894457180279,41.90590279502257,41.90590279502257,41.90590279502257,41.90590279502257,0.9012022106456467,0.9012022106456467,0.9012022106456467,0.9012022106456467,0.9769473393300163,0.9769473393300163,0.9769473393300163,0.9769473393300163,40.956875759344584,40.956875759344584,40.956875759344584,40.956875759344584,163.82750303737834,0.0778638483143366,4.137058157509554e-05,182.5128575859801,135.1704486892288,4,4,121887.6622598095,1420.7232892169968,31,0.910152794652102
1941.04,2759.5532353828667,0.10563333333333333,1941.0,4.0,1940.0,7.0,35.99385358812008,0.013174176302598954,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0880373744889639,2516.5532353828667,1100.0,,4.0,275.0,275.0,275.0,275.0,1416.553235382867,40.66666666666666,4.666666666666667,9.666666666666666,59.0,1302.553235382867,100.0,18.0,25.0,80.0,1436.553235382867,1243.0,990.0,972.926463921393,17.073536078606978,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.219246666088695,15.219246666088695,15.219246666088695,15.219246666088695,,0.9413981892057066,0.9413981892057066,0.9413981892057066,0.9413981892057066,38.6475231625848,38.6475231625848,38.6475231625848,38.6475231625848,0.8311295303781676,0.8311295303781676,0.8311295303781676,0.8311295303781676,0.9738415707350933,0.9738415707350933,0.9738415707350933,0.9738415707350933,37.64330179788521,37.64330179788521,37.64330179788521,37.64330179788521,150.57320719154083,0.05565408017021459,3.802353716958102e-05,163.81484107225424,135.1704486892288,4,4,108412.70917790939,2059.101843596241,30,0.8365178177307824
1941.05,1677.9908616803025,0.21261290322580645,1941.0,5.0,1940.0,8.0,34.727108373880775,0.02091361056469412,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.13162204487849666,1458.894087486754,1093.5756067058514,,4.0,273.39390167646286,273.39390167646286,273.39390167646286,273.39390167646286,365.31848078090263,37.566798683265915,5.365573765115975,9.854897022166709,21.102305564195643,291.4289057461584,87.14744384455624,16.333315700599847,20.822638957650582,33.36037008032467,426.7514863913197,1217.879005208658,990.0,970.0403242856222,19.959675714377763,0.883148060988446,0.6335451150881657,988.4833068239234,0.28,0.28,0.28,0.28,18.16298253830116,18.16298253830116,18.16298253830116,18.16298253830116,,0.9509076840532505,0.9509076840532505,0.9509076840532505,0.9509076840532505,46.2864658943625,46.2864658943625,46.2864658943625,46.2864658943625,0.9954078686959678,0.9954078686959678,0.9954078686959678,0.9954078686959678,0.98,0.98,0.98,0.98,45.30242809418657,45.30242809418657,45.30242809418657,45.30242809418657,181.20971237674627,0.11269575917191739,4.605702739990341e-05,192.8,164.96058897486978,4,4,134820.02600829923,1007.561484005937,31,1.006720624315257
1941.06,814.9020977529107,0.40166666666666667,1941.0,6.0,1940.0,9.0,21.61877201824467,0.026351755542518115,45.0,10.0,9.0,9.0,88.0,161.0,0.21041626137071567,653.9020977529108,653.9020977529108,,2.8666666666666667,227.01207948658785,227.01207948658785,137.52502818291276,62.35291059682221,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.9020977529107,990.0,967.1345304790342,22.865469520965757,0.3597707282326082,0.2341767117730322,989.4060525599944,0.246330405238279,0.246330405238279,0.15349183393366228,0.07586781852170842,22.025191675721835,22.025191675721835,22.118030247026454,22.195654262438406,,0.9552507759637339,0.9552507759637339,0.5730813912421362,0.2546892145507543,46.731231242572484,46.731231242572484,27.385337247277544,12.001329751144814,1.004972714894032,1.004972714894032,0.5889319838124203,0.2580931129278454,0.9796011483240606,0.9796011483240606,0.9716011483240606,0.9652877103366142,44.93951372003165,44.93951372003165,26.55714528005118,11.759422870045944,128.19559559016042,0.1565460387362784,5.524190649270516e-05,188.50550936985297,83.77003216071896,4,2,92300.8288249155,389.9983234585969,30,0.712197753278669
1941.07,449.4890927869142,0.6022580645161291,1941.0,7.0,1940.0,10.0,5.609082665093403,0.012334987811128278,42.0,9.0,8.0,6.0,70.0,135.0,0.3039168805304434,314.4890927869142,314.4890927869142,,1.7741935483870968,186.23926274549075,128.24983004142348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.4890927869142,990.0,965.6216003609302,24.37839963906975,0.1673476518577637,0.047589236210315,989.7850631119319,0.19132235117914326,0.13087920603979264,0.01,0.01,23.97214039982253,24.03258354496188,24.153462751001673,24.153462751001673,,0.9458120733425517,0.7315759375593437,0.0,0.0,41.446352696017634,28.39556375638268,0.0,0.0,0.8913194128175835,0.6106572850834984,0.0,0.0,0.9745174495764591,0.9700013205442011,0.96,0.96,38.52487774752482,27.64100677978288,0.0,0.0,66.1658845273077,0.1459375360260191,5.814304549059743e-05,88.87148513620373,48.2,2,1,49227.418088316925,242.11676084070143,31,0.36758824737393164
1941.08,319.4635243521011,0.7566129032258064,1941.0,8.0,1940.0,11.0,3.33394591560742,0.01042292456420905,39.0,7.0,5.0,4.0,60.0,115.0,0.36260416475213814,204.46352435210108,204.46352435210108,,1.0,204.46352435210108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.46352435210108,990.0,965.0010612169228,24.998938783077204,0.12569272735488077,0.013296369729686942,989.8610109029154,0.21794330382966767,0.01,0.01,0.01,24.642006382162986,24.84994968599265,24.84994968599265,24.84994968599265,,0.9527401736654313,0.0,0.0,0.0,47.052499649146114,0.0,0.0,0.0,1.0118817128848627,0.0,0.0,0.0,0.9785822630797048,0.96,0.96,0.96,44.461041275772715,0.0,0.0,0.0,44.461041275772715,0.13915414609646526,6.076510103876468e-05,48.2,35.465372133777635,1,1,33079.0147091749,158.7644374568714,31,0.24700578486540398
1941.09,259.6951826803094,0.8569333333333334,1941.0,9.0,1940.0,12.0,1.6364463530711058,0.0066561728766702,38.0,6.0,4.0,3.0,58.0,109.0,0.42269062789199496,150.69518268030944,150.69518268030944,,1.0,150.69518268030944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,198.69518268030944,990.0,964.7324063329016,25.26759366709839,0.10565714410226776,0.00855909052782625,989.88578376537,0.1459384966184177,0.01,0.01,0.01,25.007438935849905,25.14337743246832,25.14337743246832,25.14337743246832,,0.9379195041509752,0.0,0.0,0.0,34.69479260882092,0.0,0.0,0.0,0.746124572232708,0.0,0.0,0.0,0.9730724404695813,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.78294044926325,0.0,0.0,0.0,33.78294044926325,0.12936494672901114,6.217377153193563e-05,41.50446046585453,23.49145376447784,1,1,24323.717123469545,106.67104686473824,30,0.187683002495907
1941.1,204.695143680892,0.9457096774193549,1941.0,10.0,1941.0,1.0,1.7451287988298652,0.00840749857139622,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.43587503391959687,115.43707916476296,115.43707916476296,,1.0,115.43707916476296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,158.1790146486339,990.0,964.4281708620853,25.571829137914666,0.09135759661525632,0.00556215172900482,989.9030802516559,0.09834005687242996,0.01,0.01,0.01,25.376569332697976,25.4649093895704,25.4649093895704,25.4649093895704,,0.6264326626155842,0.0,0.0,0.0,18.806072478287174,0.0,0.0,0.0,0.40443166619972415,0.0,0.0,0.0,0.966774193548387,0.96,0.96,0.96,18.24189030393856,0.0,0.0,0.0,18.24189030393856,0.08857596290845632,4.197622937242569e-05,30.004940651126898,0.0,1,1,13571.966386130287,104.17011281861927,31,0.10134383502188088
1941.11,238.88937619390023,0.8935666666666667,1941.0,11.0,1941.0,2.0,2.937434300083427,0.012007136702843433,36.0,5.0,3.0,2.0,47.0,93.0,0.390997811046243,145.88937619390023,145.88937619390023,,1.0,145.88937619390023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.88937619390023,990.0,964.6272495404969,25.37275045950309,0.1025492421996514,0.00815059697648147,989.8893001608238,0.13945065786176528,0.01,0.01,0.01,25.12259996246517,25.252050620326933,25.252050620326933,25.252050620326933,,0.9366854463000662,0.0,0.0,0.0,33.67360969579185,0.0,0.0,0.0,0.7241636493718678,0.0,0.0,0.0,0.9709411559745306,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.70019175565011,0.0,0.0,0.0,32.70019175565011,0.13647506578408125,6.224089213451322e-05,39.27622143083981,28.884777229126424,1,1,23544.13806406808,129.2828362851385,30,0.18166773197583394
1941.12,337.6470555723893,0.7356129032258064,1941.0,12.0,1941.0,3.0,6.4084589987871805,0.01765905631240678,31.0,5.0,3.0,2.0,36.0,77.0,0.23312404725436958,260.64705557238926,260.64705557238926,,1.2258064516129032,221.68486364144408,38.96219193094519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,299.64705557238926,990.0,965.0899869260388,24.910013073961164,0.14128650054663783,0.02708453467555583,989.8316289647778,0.23874117315699742,0.04735702362290503,0.01,0.01,24.502900865581978,24.694285015116073,24.731642038738975,24.731642038738975,,0.9529257949593877,0.21389160735502244,0.0,0.0,50.80644504772968,8.718437223554693,0.0,0.0,1.092611721456552,0.18749327362483212,0.0,0.0,0.9787950386614321,0.9633111676936902,0.96,0.96,45.200913705049445,8.500690193105886,0.0,0.0,53.70160389815533,0.1579468266176582,5.724099033085401e-05,83.54657922667981,43.2264130379807,2,1,39953.993300227565,189.7860427135005,31,0.2983422438786407
1942.01,477.301183183888,0.5724193548387098,1942.0,1.0,1941.0,4.0,5.182997095779525,0.01101213354726433,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1795377756656905,392.6882799580815,392.6882799580815,,2.0,196.34413997904076,196.34413997904076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,433.91408640969445,990.0,965.7478553243275,24.25214467567254,0.1887221216428873,0.08434886814021444,989.7269290102168,0.20756458897170502,0.20756458897170502,0.01,0.01,23.771509096917747,23.771509096917747,23.96907368588945,23.96907368588945,,0.9525342563126539,0.9525342563126539,0.0,0.0,43.57030809826249,43.57030809826249,0.0,0.0,0.9369958730809136,0.9369958730809136,0.0,0.0,0.9776352097602977,0.9776352097602977,0.96,0.96,42.30733720780335,42.30733720780335,0.0,0.0,84.6146744156067,0.17696681076900006,5.9940042713022096e-05,96.4,71.41485304925104,2,2,62953.31776521138,329.28892993659525,31,0.4700815245311483
1942.02,666.996441929878,0.45421428571428574,1942.0,2.0,1941.0,5.0,9.626661665529769,0.0141368046092375,31.0,6.0,4.0,3.0,41.0,85.0,0.12926774724085713,581.996441929878,581.996441929878,,2.607142857142857,226.51376160752685,226.51376160752685,128.9689187148243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,622.996441929878,990.0,966.5635213567817,23.436478643218347,0.2805639637650576,0.1907132951426018,989.5287227410925,0.245961210902389,0.245961210902389,0.14312589740786993,0.01,22.719240173408306,22.719240173408306,22.822075486902822,22.95520138431069,,0.9548176939832926,0.9548176939832926,0.5800652469917807,0.0,48.211449287824514,48.211449287824514,27.098722252829415,0.0,1.0368053610284842,1.0368053610284842,0.5827682204909551,0.0,0.9797378899214622,0.9797378899214622,0.9718807470643194,0.96,45.43812138668445,45.43812138668445,26.502407100970164,0.0,117.37864987433908,0.17533659203993165,5.592190590166121e-05,144.60000000000002,96.4,3,2,78878.45271555586,465.9983234585969,28,0.6521036104129949
1942.03,974.7857819111111,0.339258064516129,1942.0,3.0,1941.0,6.0,10.000065627569652,0.010285738849194929,41.0,8.0,7.0,6.0,67.0,129.0,0.1335307494360574,845.7857819111111,845.7857819111111,,3.5483870967741935,239.9858753945192,239.9858753945192,239.9858753945192,125.82815572755348,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,901.7857819111111,990.0,967.7750643670507,22.22493563294925,0.4819549668037367,0.3471412178935232,989.1709038153027,0.2618058691570235,0.2618058691570235,0.2618058691570235,0.1428518811999391,21.134033579094957,21.134033579094957,21.134033579094957,21.252987567052042,,0.9557430733836196,0.9557430733836196,0.9557430733836196,0.523824151018966,47.554429648866844,47.554429648866844,47.554429648866844,24.47217343774634,1.0226759064272442,1.0226759064272442,1.0226759064272442,0.5262832997364804,0.9799903833774767,0.9799903833774767,0.9799903833774767,0.9709581253129606,45.638370340677476,45.638370340677476,45.638370340677476,23.982328846429777,160.8974398684622,0.16502125486587446,5.2914210209395865e-05,186.79741929995257,139.40035386898674,4,3,119707.69526213588,690.2739407352476,31,0.8938746659359011
1942.04,1833.1231434813976,0.197,1942.0,4.0,1941.0,7.0,38.439409928587146,0.023059330629976515,45.0,11.0,10.0,10.0,72.0,148.0,0.08507285245214624,1685.1231434813976,1089.0692449293863,,4.0,272.2673112323466,272.2673112323466,272.2673112323466,272.2673112323466,596.0538985520113,44.51123591524024,5.797475529066546,12.021015388571906,40.273912064325096,493.45025965480755,89.51123591524023,16.797475529066546,22.021015388571907,50.273912064325096,565.4502596548076,1217.3989717622649,990.0,970.5065704937714,19.49342950622862,0.8846097757108832,0.6243315111097065,988.4910587131794,0.2798230876946358,0.2798230876946358,0.2798230876946358,0.2798230876946358,17.704665131713416,17.704665131713416,17.704665131713416,17.704665131713416,,0.9496277390042108,0.9496277390042108,0.9496277390042108,0.9496277390042108,44.83652052958473,44.83652052958473,44.83652052958473,44.83652052958473,0.9642262479480587,0.9642262479480587,0.9642262479480587,0.9642262479480587,0.98,0.98,0.98,0.98,43.88734952091604,43.88734952091604,43.88734952091604,43.88734952091604,175.54939808366416,0.1022189257839851,4.4842598683626466e-05,192.8,166.078304752361,4,4,126395.5666202382,984.2744617454024,30,0.9752744337981343
1942.05,1558.2361636829635,0.22893548387096774,1942.0,5.0,1941.0,8.0,32.94974251864493,0.02189694097526672,47.0,10.0,10.0,10.0,115.0,192.0,0.12830223424100134,1366.2361636829635,1063.8673835378127,,4.0,265.96684588445316,265.96684588445316,265.96684588445316,265.96684588445316,302.3687801451507,36.063048860085495,5.6560447778788125,9.550528235830546,15.748373965893268,235.35078430546258,83.06304886008549,15.656044777878813,19.550528235830548,25.74837396589327,350.35078430546264,1182.1370054116076,990.0,969.6743961172173,20.325603882782723,0.8331861406148607,0.5884492169043216,988.5783646424809,0.27584381861201474,0.27584381861201474,0.27584381861201474,0.27584381861201474,18.62812470665154,18.62812470665154,18.62812470665154,18.62812470665154,,0.9518358303287757,0.9518358303287757,0.9518358303287757,0.9518358303287757,46.09652440139275,46.09652440139275,46.09652440139275,46.09652440139275,0.9913231054062956,0.9913231054062956,0.9913231054062956,0.9913231054062956,0.98,0.98,0.98,0.98,45.16282017658315,45.16282017658315,45.16282017658315,45.16282017658315,180.6512807063326,0.12094183670177505,4.733170029762816e-05,192.8,167.72273879450103,4,4,134404.55284551147,881.2959927204863,31,1.0036182261462923
1942.06,646.7767698797504,0.48056666666666664,1942.0,6.0,1941.0,9.0,21.10876271846764,0.03029590678043304,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.2384882971472995,499.77676987975036,499.77676987975036,,2.3666666666666667,207.91628770484766,207.91628770484766,69.41447136244106,14.529723107613954,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,560.7767698797504,990.0,966.4584507490339,23.541549250966128,0.2604480339334248,0.1475202531159675,989.5920317129506,0.22041193528941808,0.22041193528941808,0.08210119301002704,0.02511512619527884,22.91316902862732,22.91316902862732,23.05147977090671,23.108465837721457,,0.9524942938660144,0.9524942938660144,0.28664946199958435,0.06364577441429141,44.28216002651119,44.28216002651119,13.998828396906466,2.8414339955423014,0.9523045166991653,0.9523045166991653,0.30105007305175197,0.06110610743101721,0.9775746594789325,0.9775746594789325,0.9659014083491602,0.9613333333333334,42.4260725468557,42.4260725468557,13.45012539697536,2.7846053156314543,101.0868758063182,0.15634114312032718,5.7174082948897966e-05,168.6464984516882,69.31095239465726,4,2,72782.55058054911,321.0331111664572,30,0.5615937544795456
1942.07,373.45218637070803,0.6848709677419356,1942.0,7.0,1941.0,10.0,3.6894295138925743,0.009769790008609393,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.34319004486227,247.16186379006285,247.16186379006285,,1.3225806451612903,197.99070536956722,49.171158420495644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,303.58121862877255,990.0,965.2650246712628,24.734975328737132,0.14267499404785408,0.02369739318903827,989.833627612763,0.20947407235784296,0.05460687031928201,0.01,0.01,24.359128869142378,24.513996071180937,24.55860294150022,24.55860294150022,,0.9506695928585993,0.30359052105646983,0.0,0.0,45.03079939847465,10.97803505064673,0.0,0.0,0.9684042881392396,0.23608677528272537,0.0,0.0,0.9767741935483871,0.9632258064516129,0.96,0.96,42.3355640031426,10.648693999127328,0.0,0.0,52.984258002269925,0.14104160232725788,5.970425738646065e-05,70.81287034351077,42.978654833547694,2,1,39420.28795368883,190.66079623578744,31,0.29435698890149964
1942.08,281.1072702378988,0.8186774193548387,1942.0,8.0,1941.0,11.0,2.5633991062096393,0.009094104850443596,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3860168324620851,173.20404443144716,173.20404443144716,,1.0,173.20404443144716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,222.5911412056407,990.0,964.8266842787772,25.17331572122284,0.11409092656743682,0.010472343776672955,989.8754367296559,0.17632545998245364,0.01,0.01,0.01,24.872426990896287,25.038752450878736,25.038752450878736,25.038752450878736,,0.9461150991662257,0.0,0.0,0.0,39.98750195112334,0.0,0.0,0.0,0.8599462785187817,0.0,0.0,0.0,0.9763202394332062,0.96,0.96,0.96,39.0648746687684,0.0,0.0,0.0,39.0648746687684,0.13842331737642216,6.258650132274204e-05,47.2029103999011,29.169401904730037,1,1,29064.266753563687,131.1954239432886,31,0.21702708149315775
1942.09,213.69526710152934,0.9339,1942.0,9.0,1941.0,12.0,1.9238221924378707,0.008963406487432607,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.3660566818329746,135.36193376819602,135.36193376819602,,1.0,135.36193376819602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.69526710152934,990.0,964.4939783174825,25.506021682517492,0.09789258055116239,0.00725576437029661,989.8948516550786,0.1252386105870646,0.01,0.01,0.01,25.27563472700897,25.39087333759603,25.39087333759603,25.39087333759603,,0.9324660031928106,0.0,0.0,0.0,31.290455246950977,0.0,0.0,0.0,0.6729130160634619,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.35174158954245,0.0,0.0,0.0,30.35174158954245,0.1421424597045125,6.227822440601775e-05,34.13864847684271,26.12427040236027,1,1,21853.25394447056,117.2396047272552,30,0.16862078660856916
1942.1,195.97417322826456,0.9618709677419354,1942.0,10.0,1942.0,1.0,2.3964912408545507,0.012505062487008264,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.33696113848397036,129.74836677665166,129.74836677665166,,1.0,129.74836677665166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,165.16772161536133,990.0,964.4162162945685,25.583783705431507,0.09382413717882358,0.006778611176015346,989.8993972516452,0.11766029514847971,0.01,0.01,0.01,25.365520661928187,25.473180957076668,25.473180957076668,25.473180957076668,,0.9300774087798108,0.0,0.0,0.0,30.023897724349148,0.0,0.0,0.0,0.6456752198784763,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.123180792618673,0.0,0.0,0.0,29.123180792618673,0.1488194722125004,6.234047642474335e-05,31.76132824091764,26.551509853447417,1,1,21667.646509708295,119.1379824381925,31,0.16179544884788152
1942.11,231.31864272475948,0.9057666666666667,1942.0,11.0,1942.0,2.0,2.6749481817335634,0.011410022593873926,36.0,5.0,3.0,2.0,47.0,93.0,0.4034291765582278,138.31864272475948,138.31864272475948,,1.0,138.31864272475948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.31864272475948,990.0,964.5864343076829,25.413565692317096,0.09987726078354454,0.007507084631604506,989.8926156545848,0.12923016767842524,0.01,0.01,0.01,25.17695117922353,25.296181346901953,25.296181346901953,25.296181346901953,,0.9337038887707583,0.0,0.0,0.0,31.893422826962762,0.0,0.0,0.0,0.6858800607948982,0.0,0.0,0.0,0.9701742650892007,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.943255831767818,0.0,0.0,0.0,30.943255831767818,0.13344113113502462,6.212804069159109e-05,37.285716744522965,26.511879717820367,1,1,22279.14419887283,119.05144921368183,30,0.17190697684315454
1942.12,316.104141273318,0.7687419354838709,1942.0,12.0,1942.0,3.0,6.284040971306627,0.020012765308572947,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2309049951936492,244.91059288622125,244.91059288622125,,1.4193548387096775,183.2408532943802,61.669739591841044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,281.9751090152535,990.0,964.9951687538683,25.00483124613176,0.1350494752655514,0.024217469312577757,989.8407330554219,0.1881649038602319,0.06494769683608217,0.01,0.01,24.657399397693386,24.780616604717533,24.835564301553614,24.835564301553614,,0.9464122493057243,0.39369468377621847,0.0,0.0,42.0234484867818,13.868500180548958,0.0,0.0,0.9037300749845549,0.29824731571073027,0.0,0.0,0.9755255590988953,0.9641935483870968,0.96,0.96,39.201115400926355,13.452445175132489,0.0,0.0,52.653560576058844,0.16568577470376925,5.999170310201242e-05,68.53912968296672,39.13724414226181,2,1,39174.24906858778,172.7991800258312,31,0.29251978097810466
1943.01,471.5620991580012,0.5790322580645161,1943.0,1.0,1942.0,4.0,5.445849226663973,0.011642359919062885,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.16984006058836018,392.755647545098,392.755647545098,,2.0,196.377823772549,196.377823772549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,432.36855077090445,990.0,965.7219995551355,24.27800044486441,0.1881280394230571,0.08438066564128623,989.7274912949357,0.20761006209294114,0.20761006209294114,0.01,0.01,23.79788167770714,23.79788167770714,23.995491739800077,23.995491739800077,,0.9527198342362913,0.9527198342362913,0.0,0.0,43.635155170614134,43.635155170614134,0.0,0.0,0.938390433776648,0.938390433776648,0.0,0.0,0.977113041793373,0.977113041793373,0.96,0.96,42.5844486894991,42.5844486894991,0.0,0.0,85.1688973789982,0.18007279163757406,6.025749080911656e-05,96.4,66.73101685154806,2,2,63365.65964997466,307.1467533267305,31,0.47316054099443444
1943.02,614.3998562879168,0.47996428571428573,1943.0,2.0,1942.0,5.0,6.375994677220916,0.010293025461641361,31.0,6.0,4.0,3.0,41.0,85.0,0.1396799616137207,529.3998562879168,529.3998562879168,,2.357142857142857,228.83512215789094,228.83512215789094,71.72961197213492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,570.3998562879168,990.0,966.3480065720778,23.651993427922157,0.2511521550073397,0.15709374809689577,989.5917540968958,0.24784576817675466,0.24784576817675466,0.08272783330523928,0.01,22.995901756641167,22.995901756641167,23.16101969151268,23.233747524817918,,0.9544324867522087,0.9544324867522087,0.3408293911891728,0.0,49.2839627879547,49.2839627879547,15.197592122066341,0.0,1.0598701674828965,1.0598701674828965,0.32682993810895355,0.0,0.9798321914180581,0.9798321914180581,0.9669750485609152,0.96,45.85773964499615,45.85773964499615,14.886798026077967,0.0,106.60227731607027,0.1732048970815415,5.592562995244417e-05,128.46075834166595,95.57273065941804,3,2,71636.73035639922,442.3375978981461,28,0.5922348739781681
1943.03,952.4916010466767,0.34896774193548386,1943.0,3.0,1942.0,6.0,18.189735367306184,0.01868158093964337,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.1224583160541525,837.6851494337735,836.3707221677469,,3.4838709677419355,239.67884190125613,239.67884190125613,239.67884190125613,117.33419646397854,1.3144272660265708,0.4177637047061195,0.08151486921095012,0.07132551055958135,0.061136151908212595,0.6826870296417075,38.19195725309322,8.08151486921095,6.426164220237001,4.7708135712630515,58.650428965125585,889.0703585102881,990.0,967.6668101152815,22.333189884718614,0.48540507140283407,0.35906113966750064,989.1555337889297,0.25899682119585515,0.25899682119585515,0.25899682119585515,0.13186855855646343,21.229726852452437,21.229726852452437,21.229726852452437,21.356855115091825,,0.9556232950674454,0.9556232950674454,0.9556232950674454,0.4621098888890617,47.577003433088414,47.577003433088414,47.577003433088414,22.457125378960214,1.023161364152439,1.023161364152439,1.023161364152439,0.48294893288086477,0.9799968783616835,0.9799968783616835,0.9799968783616835,0.9696742977165222,45.797956274335704,45.797956274335704,45.797956274335704,21.909362443619923,159.30323126662705,0.16807214431323095,5.329278235707296e-05,192.8,126.57080463172068,4,3,118521.60406237052,613.3337222668207,31,0.8850179514812614
1943.04,1630.443995072403,0.21516666666666667,1943.0,4.0,1942.0,7.0,19.817751713399698,0.012806569085756583,45.0,11.0,10.0,10.0,72.0,148.0,0.09111211762291734,1482.443995072403,1100.0,,4.0,275.0,275.0,275.0,275.0,382.44399507240286,53.82509981621334,6.9641421957332135,14.545551417015712,25.84081047786506,281.26839116557557,98.82509981621334,17.96414219573321,24.545551417015712,35.840810477865055,353.2683911655756,1241.3347934289623,990.0,969.9061151538839,20.09388484611613,0.9229219319837672,0.648,988.4290780680162,0.28,0.28,0.28,0.28,18.242962914132384,18.242962914132384,18.242962914132384,18.242962914132384,,0.9515604625078563,0.9515604625078563,0.9515604625078563,0.9515604625078563,46.81732705345868,46.81732705345868,46.81732705345868,46.81732705345868,1.0068242377087888,1.0068242377087888,1.0068242377087888,1.0068242377087888,0.98,0.98,0.98,0.98,45.86726772517579,45.86726772517579,45.86726772517579,45.86726772517579,183.46907090070317,0.11306932000066741,4.633057345977352e-05,192.8,180.9086478613616,4,4,132097.73104850628,1179.7083044595877,30,1.0192726161150176
1943.05,1604.7063701882694,0.21816129032258064,1943.0,5.0,1942.0,8.0,10.459743869753568,0.006848859524898696,47.0,10.0,10.0,10.0,115.0,192.0,0.12020575655157711,1412.7063701882694,1100.0,,4.0,275.0,275.0,275.0,275.0,312.70637018826915,49.14808516264614,7.782748587555561,13.089450207911673,16.286790113972355,226.39929611618348,96.14808516264614,17.782748587555563,23.089450207911675,26.28679011397235,341.3992961161835,1237.0202839581134,990.0,969.8228975036851,20.1771024963148,0.9133222659675385,0.648,988.4386777340325,0.28,0.28,0.28,0.28,18.33578023034727,18.33578023034727,18.33578023034727,18.33578023034727,,0.9516707663098174,0.9516707663098174,0.9516707663098174,0.9516707663098174,47.06108202460583,47.06108202460583,47.06108202460583,47.06108202460583,1.01206628009905,1.01206628009905,1.01206628009905,1.01206628009905,0.98,0.98,0.98,0.98,46.119860384113714,46.119860384113714,46.119860384113714,46.119860384113714,184.47944153645486,0.11566254280016565,4.658571755971082e-05,192.5961679951443,180.9086478613616,4,4,137252.7045031224,1191.5781363808978,31,1.024885786313638
1943.06,992.1931865121435,0.3423333333333333,1943.0,6.0,1942.0,9.0,25.8261024122613,0.027849885731123035,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.21171254372634965,798.5265198454767,790.9263867808307,,3.2666666666666666,239.92851153992282,239.92851153992282,186.1127240804781,124.95663962050698,7.6001330646461005,2.1242607944663012,0.47205795432584474,0.4248521588932602,0.4248521588932602,4.154109998067434,52.45759412779964,11.805391287659178,11.42485215889326,12.091518825559927,113.48744333140077,866.6142243551827,990.0,967.7857739840965,22.214226015903453,0.4910525899368353,0.3450902533391028,989.163857156724,0.2572067996201482,0.2572067996201482,0.20120506502864619,0.13783694279642916,21.12087637300736,21.12087637300736,21.176878107598856,21.240246229831076,,0.9548646681750783,0.9548646681750783,0.7319117352160054,0.47717659263082096,47.25310793586407,47.25310793586407,35.76172135943504,23.398862311222185,1.0161958695884747,1.0161958695884747,0.7690692765469902,0.5032013400262836,0.9796315575202829,0.9796315575202829,0.9749648908536162,0.969941221571269,45.57495533726434,45.57495533726434,34.74040680541215,22.82045901504597,148.71077649498682,0.14885541087855528,5.3059326913814326e-05,192.8,84.74774466789576,4,2,107071.7590763905,398.7950640130589,30,0.8261709805277045
1943.07,465.42456986001497,0.588258064516129,1943.0,7.0,1942.0,10.0,7.3534877952857265,0.015290476170441275,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3253214604427264,313.9729569567892,313.9729569567892,,1.7741935483870968,186.3970918724199,127.57586508436921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,376.19876340840204,990.0,965.6936790922617,24.306320907738236,0.16830397869256772,0.04724720675802343,989.7844488145494,0.19075580083760557,0.1299693533477694,0.01,0.01,23.90001392145004,23.960800368939875,24.08076972228764,24.08076972228764,,0.9453896017880093,0.7315815422085455,0.0,0.0,41.340792631161094,28.140476235876623,0.0,0.0,0.8890493038959376,0.605171531954336,0.0,0.0,0.9738495382768494,0.9693334092445913,0.96,0.96,38.24660044862607,27.36272948088413,0.0,0.0,65.6093299295102,0.14040641502005516,5.776294926563893e-05,87.29661099405821,48.2,2,1,48813.34146755558,245.83694235920137,31,0.36449627738616774
1943.08,325.08253170220473,0.7491935483870968,1943.0,8.0,1942.0,11.0,3.2101505922572513,0.009836689738862618,39.0,7.0,5.0,4.0,60.0,115.0,0.35652283973007204,210.08253170220473,210.08253170220473,,1.0,210.08253170220473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.08253170220473,990.0,965.0276563290732,24.97234367092674,0.12767586669357775,0.014025246805037974,989.8582988865014,0.2246524703200091,0.01,0.01,0.01,24.605990087108122,24.820642557428126,24.820642557428126,24.820642557428126,,0.9527588390124531,0.0,0.0,0.0,48.262122030326324,0.0,0.0,0.0,1.0378950974263728,0.0,0.0,0.0,0.9792539670063104,0.96,0.96,0.96,44.9935480698218,0.0,0.0,0.0,44.9935480698218,0.1385762315513812,5.9988434399191527e-05,48.2,37.27532075814643,1,1,33475.19976394742,166.32227399922658,31,0.24996415594345445
1943.09,240.86331218019666,0.8882666666666666,1943.0,9.0,1942.0,12.0,2.4908543578699804,0.010375052295069579,36.0,6.0,4.0,3.0,51.0,100.0,0.4147567026023223,140.86331218019666,140.86331218019666,,1.0,140.86331218019666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,186.86331218019666,990.0,964.6337537626218,25.366246237378153,0.10148122184437319,0.00772338153531667,989.8907953966203,0.13266547144326546,0.01,0.01,0.01,25.1243761625552,25.24704163399846,25.24704163399846,25.24704163399846,,0.9347211800103702,0.0,0.0,0.0,32.44572404417016,0.0,0.0,0.0,0.69775750632624,0.0,0.0,0.0,0.9700807556148681,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.475447406215338,0.0,0.0,0.0,31.475447406215338,0.13076885036537267,6.20593583054937e-05,37.2695971036957,25.71061443008589,1,1,22662.322132475045,115.5966432631272,30,0.17486359670119633
1943.1,189.4805394947571,0.9716451612903225,1943.0,10.0,1943.0,1.0,1.0805568015718798,0.005706694146932562,31.0,4.0,3.0,2.0,33.0,73.0,0.3860612789064582,116.48053949475711,116.48053949475711,,1.0,116.48053949475711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.4805394947571,990.0,964.4220275377592,25.577972462240727,0.09005228519873622,0.005650845857054307,989.9042968689441,0.09974872831792203,0.01,0.01,0.01,25.382520602867004,25.472269331184926,25.472269331184926,25.472269331184926,,0.9221831875826054,0.0,0.0,0.0,26.75160095380974,0.0,0.0,0.0,0.575303246318489,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.949052925195446,0.0,0.0,0.0,25.949052925195446,0.13673115656559356,6.185288188387642e-05,28.992423353716458,23.242676129625657,1,1,19306.09537634541,105.2793688535273,31,0.1441614051399747
