MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1943.11,216.44151358314411,0.9295666666666667,1943.0,11.0,1943.0,2.0,3.747202962085297,0.01650397142140993,29.0,4.0,2.0,2.0,30.0,67.0,0.3134788236080302,149.44151358314411,149.44151358314411,,1.0,149.44151358314411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.44151358314411,990.0,964.5088107308976,25.49118926910247,0.10062653532279457,0.0084525286545672,989.8909209360227,0.14424604333724453,0.01,0.01,0.01,25.237864161787872,25.372110205125114,25.372110205125114,25.372110205125114,,0.9373965853567089,0.0,0.0,0.0,34.685209898305324,0.0,0.0,0.0,0.7459184924366736,0.0,0.0,0.0,0.9722064133046281,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.74192808476471,0.0,0.0,0.0,33.74192808476471,0.15489277468642432,6.265351016556172e-05,46.64098272454116,27.209074552106507,1,1,24294.188221030592,121.71982882241664,30,0.18745515602647062
1943.12,386.1556201648245,0.6778709677419354,1943.0,12.0,1943.0,3.0,10.64558971749808,0.027791778701400902,38.0,5.0,4.0,3.0,54.0,104.0,0.28034415694034776,282.1556201648245,282.1556201648245,,1.4516129032258065,202.79950776137247,79.35611240345203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.1556201648245,990.0,965.3216511575748,24.678348842425116,0.15170096594615143,0.038483386699888836,989.809815647354,0.21271395278237482,0.08664688077691828,0.01,0.01,24.275450536996704,24.401517609002163,24.478164489779076,24.478164489779076,,0.9489489839949383,0.4278956004161319,0.0,0.0,45.83674188108477,17.630812334059716,0.0,0.0,0.9857363845394576,0.3791572544959079,0.0,0.0,0.9769116604643171,0.9666090817310381,0.96,0.96,41.96758799113836,17.19406289751829,0.0,0.0,59.16165088865665,0.15074196754790453,5.822232690432433e-05,94.35748623006236,35.21288990927083,2,1,44016.26826116055,157.382924552137,31,0.3286758382703147
1944.01,710.3079714089582,0.4358709677419355,1944.0,1.0,1943.0,4.0,15.741949147364084,0.022481538279270803,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18944705206384008,577.4370036670227,577.4370036670227,,2.5483870967741935,229.72963973382693,229.72963973382693,117.97772419936886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,633.8563585057324,990.0,966.738972066638,23.26102793336209,0.2880928595340008,0.18825208675944688,989.5236550537066,0.24823119055543924,0.24823119055543924,0.13195936555742402,0.01,22.536451796513187,22.536451796513187,22.652723621511203,22.774682987068626,,0.9543968533577233,0.9543968533577233,0.5235746744197559,0.0,48.44835712748434,48.44835712748434,24.448954697521938,0.0,1.0419001532792331,1.0419001532792331,0.525783971989719,0.0,0.9793039337491302,0.9793039337491302,0.970271675684614,0.96,45.456237271151586,45.456237271151586,23.771030998422482,0.0,114.68350554072565,0.16117600030197,5.524145767759126e-05,144.60000000000002,92.67552117282516,3,2,85324.52812229989,430.9983234585969,31,0.6371305863373647
1944.02,1335.9136936562202,0.26482758620689656,1944.0,2.0,1943.0,5.0,33.6076730424978,0.024779710599750197,49.0,8.0,7.0,5.0,93.0,162.0,0.12727922079112802,1173.9136936562202,1009.5560320064357,,3.896551724137931,259.16233871379745,259.16233871379745,259.16233871379745,232.06901586504318,164.3576616497845,21.945243120136645,4.131639311010916,6.026039292276075,5.072767334869892,127.18197259149095,70.94524312013665,12.131639311010916,13.026039292276076,10.07276733486989,220.18197259149093,1105.6589537298591,990.0,968.9616570157706,21.038342984229395,0.7315543630104865,0.525583857441028,988.7428617795484,0.27198608453365997,0.27198608453365997,0.27198608453365997,0.2440550500509013,19.509218679244224,19.509218679244224,19.509218679244224,19.537149713726983,,0.9533863980289269,0.9533863980289269,0.9533863980289269,0.8544706349735748,47.09501427834418,47.09501427834418,47.09501427834418,41.689924931944155,1.0127960059858963,1.0127960059858963,1.0127960059858963,0.8965575254181539,0.9799255448280235,0.9799255448280235,0.9799255448280235,0.9778565793107823,45.76675442790502,45.76675442790502,45.76675442790502,40.78054753135329,178.08081081506833,0.13851934238906774,4.9258095682777844e-05,192.8,144.60000000000002,4,3,123944.24432728757,762.6839937244496,29,0.9893378378614908
1944.03,2103.7151735966363,0.1658064516129032,1944.0,3.0,1943.0,6.0,16.537009187745685,0.00794793348240362,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.0958455631543033,1902.650657467604,1100.0,,4.0,275.0,275.0,275.0,275.0,802.6506574676043,47.774193548387096,8.35483870967742,15.03225806451613,40.689335962497275,690.8000311825264,100.0,18.0,25.0,50.979658543142435,809.735515053494,1243.0,990.0,971.3486597345349,18.651340265465198,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.79705085294691,16.79705085294691,16.79705085294691,16.79705085294691,,0.9473935578894577,0.9473935578894577,0.9473935578894577,0.9473935578894577,42.91776794151523,42.91776794151523,42.91776794151523,42.91776794151523,0.922962751430435,0.922962751430435,0.922962751430435,0.922962751430435,0.98,0.98,0.98,0.98,42.05941258268493,42.05941258268493,42.05941258268493,42.05941258268493,168.2376503307397,0.08007878708909226,4.248425513402518e-05,172.4911449472741,164.2156189366118,4,4,125168.81184607036,1713.5344676593647,31,0.934653612948554
1944.04,2436.7400311772294,0.13016666666666668,1944.0,4.0,1943.0,7.0,12.49036792848827,0.005132158417411337,54.0,13.0,14.0,19.0,117.0,217.0,0.08917251655433703,2219.7400311772294,1100.0,,4.0,275.0,275.0,275.0,275.0,1119.7400311772292,46.0,5.000000000000002,11.0,61.0,996.7400311772292,100.0,18.0,25.0,80.0,1113.7400311772292,1243.0,990.0,972.1542000752554,17.845799924744618,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.991510512226338,15.991510512226338,15.991510512226338,15.991510512226338,,0.9448728736345591,0.9448728736345591,0.9448728736345591,0.9448728736345591,40.75104746517511,40.75104746517511,40.75104746517511,40.75104746517511,0.8763666121543034,0.8763666121543034,0.8763666121543034,0.8763666121543034,0.9776366612154302,0.9776366612154302,0.9776366612154302,0.9776366612154302,39.840431653413326,39.840431653413326,39.840431653413326,39.840431653413326,159.3617266136533,0.06552415345889047,4.0242860255973056e-05,163.31982561518777,156.40817962090895,4,4,114740.44316183036,2076.9632006513275,30,0.8853429256314072
1944.05,1949.0087180181474,0.18129032258064517,1944.0,5.0,1943.0,8.0,32.84949505887889,0.01751492005962951,55.0,13.0,13.0,17.0,178.0,276.0,0.14472859716281802,1673.0087180181474,1100.0,,4.0,275.0,275.0,275.0,275.0,573.0087180181473,42.3647255936028,4.899504039886027,11.168877131372806,35.24525237798291,479.33035887530275,97.3647255936028,17.899504039886025,24.168877131372806,52.24525237798291,657.3303588753027,1239.4331067648616,990.0,970.8571876690647,19.14281233093529,0.9189284885155696,0.648,988.4330715114844,0.28,0.28,0.28,0.28,17.295883842419734,17.295883842419734,17.295883842419734,17.295883842419734,,0.9487908170461757,0.9487908170461757,0.9487908170461757,0.9487908170461757,44.26233279744961,44.26233279744961,44.26233279744961,44.26233279744961,0.9518781246763358,0.9518781246763358,0.9518781246763358,0.9518781246763358,0.9798062516751722,0.9798062516751722,0.9798062516751722,0.9798062516751722,43.36912123723736,43.36912123723736,43.36912123723736,43.36912123723736,173.47648494894943,0.09166080953606894,4.3807193168926624e-05,190.98181724587351,159.7442344823899,4,4,129066.50480201837,1155.7953534582748,31,0.9637582497163857
1944.06,889.692331128073,0.3819,1944.0,6.0,1943.0,9.0,29.659553430266424,0.033068662239990686,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2125943514868703,712.3589977947396,705.8735714548744,,3.033333333333333,229.9030054898203,229.9030054898203,148.81437087027427,97.25318960495953,6.485426339865194,1.636798076251692,0.37059579084943967,0.37059579084943967,0.4014787734202263,3.7059579084943963,49.30346474291836,11.037262457516107,10.37059579084944,10.73481210675356,102.37262457516107,776.5848944461583,990.0,967.3900369590716,22.60996304092838,0.42072717714582064,0.28279306315530495,989.296479759699,0.2470714189023137,0.2470714189023137,0.16332071012127122,0.11000315933579999,21.659371381724945,21.659371381724945,21.743122090505988,21.796439641291457,,0.9547413051873358,0.9547413051873358,0.604530035374425,0.3816848104486177,46.39110326216209,46.39110326216209,28.844844728850696,18.253205239980883,0.9976581346701524,0.9976581346701524,0.62031924148066,0.3925420481716318,0.979704626373572,0.979704626373572,0.972374772454467,0.9679314060208314,44.816985812884354,44.816985812884354,28.109101248255016,17.868451090336666,135.6115239643604,0.15315017151219254,5.450621768009928e-05,192.8,81.92213918003735,4,2,97640.29725433949,381.0087505502821,30,0.7533973553575578
1944.07,426.4633866376276,0.6261290322580645,1944.0,7.0,1943.0,10.0,6.367396349066117,0.014750716687816084,42.0,9.0,8.0,6.0,70.0,135.0,0.3221818645308188,291.4633866376276,291.4633866376276,,1.5806451612903225,194.96228011516985,96.50110652245772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.4633866376276,990.0,965.5127044979971,24.487295502002812,0.15922116574308448,0.03949715984845798,989.8012816744085,0.2041002355134463,0.10108294541822113,0.01,0.01,24.084476940897822,24.187494230993046,24.278577176411268,24.278577176411268,,0.9491544515569158,0.5489354189288911,0.0,0.0,43.788533781758694,21.37532053133639,0.0,0.0,0.9416888985324451,0.4596843125018578,0.0,0.0,0.9759099784998927,0.9675228817256991,0.96,0.96,40.97192625881555,20.805483491739768,0.0,0.0,61.777409750555314,0.14348403367806503,5.878011359332623e-05,84.67821754649309,47.224498917022686,2,1,45962.392854413156,209.6194637292325,31,0.3432078319475295
1944.08,297.52155972217156,0.7915483870967742,1944.0,8.0,1943.0,11.0,3.240990977724587,0.010818864630174332,39.0,7.0,5.0,4.0,60.0,115.0,0.3896573138780495,182.52155972217153,182.52155972217153,,1.0,182.52155972217153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,233.52155972217153,990.0,964.9009139752737,25.09908602472634,0.11794862783833154,0.011264332576384529,989.8707870395853,0.1889041056249316,0.01,0.01,0.01,24.780968958686707,24.959873064311637,24.959873064311637,24.959873064311637,,0.9485442686620098,0.0,0.0,0.0,42.078955660135776,0.0,0.0,0.0,0.9049237776373285,0.0,0.0,0.0,0.9756817303144,0.96,0.96,0.96,40.686237224742115,0.0,0.0,0.0,40.686237224742115,0.13614251651236384,6.198207441104577e-05,48.2,31.563756300213782,1,1,30270.56049520813,141.68278898827032,31,0.22603465124856728
1944.09,220.83272274924985,0.9218,1944.0,9.0,1943.0,12.0,1.9196743321438372,0.008544624382658409,34.0,6.0,4.0,3.0,44.0,91.0,0.41445497045077195,129.83272274924985,129.83272274924985,,1.0,129.83272274924985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.83272274924985,990.0,964.5250347857502,25.474965214249824,0.09688230031081722,0.006785781433686184,989.8963319182556,0.11777417571148725,0.01,0.01,0.01,25.25352295679385,25.361297132505335,25.361297132505335,25.361297132505335,,0.68427452102757,0.0,0.0,0.0,23.219324823921625,0.0,0.0,0.0,0.4993403187940134,0.0,0.0,0.0,0.9674140889482014,0.9599999999999999,0.9599999999999999,0.9599999999999999,22.52584016257426,0.0,0.0,0.0,22.52584016257426,0.09843160276941812,4.55626193961318e-05,37.2695971036957,0.0,1,1,16218.604917053466,108.0925590239552,30,0.1251435564587459
1944.1,194.68385545753756,0.9670322580645161,1944.0,10.0,1944.0,1.0,0.2989882323762211,0.0015375934593915386,31.0,4.0,3.0,2.0,33.0,73.0,0.375003553204396,121.68385545753755,121.68385545753755,,1.0,121.68385545753755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.68385545753756,990.0,964.4106322890849,25.589367710915113,0.09188870357317337,0.006093127713890636,989.9020181687129,0.10677320486767564,0.01,0.01,0.01,25.384612674760373,25.48138587962805,25.48138587962805,25.48138587962805,,0.9260074181117187,0.0,0.0,0.0,28.052162646188535,0.0,0.0,0.0,0.6032723149717965,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.210597766802874,0.0,0.0,0.0,27.210597766802874,0.13975796956534944,6.211449371070472e-05,28.283495432592662,26.77398793869381,1,1,20244.68473850134,119.89523707448372,31,0.1511699875933493
1944.11,233.77472584451107,0.8997666666666666,1944.0,11.0,1944.0,2.0,3.3171854325271073,0.013586483997856084,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.32361770791906697,158.1080591778444,158.1080591778444,,1.0,158.1080591778444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,196.1080591778444,990.0,964.591686957253,25.408313042746936,0.10474406589881036,0.009189185030116715,989.8860667490711,0.15594587989008993,0.01,0.01,0.01,25.138433911927915,25.284379791818004,25.284379791818004,25.284379791818004,,0.9407803364234876,0.0,0.0,0.0,36.670053672989766,0.0,0.0,0.0,0.788603304795479,0.0,0.0,0.0,0.973301262360246,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.70937237143605,0.0,0.0,0.0,35.70937237143605,0.1526963195389665,6.270221170816684e-05,45.86662938212792,28.772535395829664,1,1,25710.748107433952,128.20770377157243,30,0.19838540206353358
1944.12,402.23275050456004,0.6527096774193548,1944.0,12.0,1944.0,3.0,5.9438554801949595,0.015597333379551333,38.0,5.0,4.0,3.0,54.0,104.0,0.2628272269835708,298.2327505045601,298.2327505045601,,1.7419354838709677,178.2392257341066,119.99352477045346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.23275050456004,990.0,965.4003183721348,24.59968162786519,0.15737511196168372,0.04232587307178809,989.8002990149665,0.18265774833027992,0.12191061327882184,0.01,0.01,24.217322894501432,24.27807002955289,24.38998064283171,24.38998064283171,,0.9470759421600785,0.7004293777461496,0.0,0.0,40.16770421439411,26.767768188960996,0.0,0.0,0.8638215960084754,0.5756509287948601,0.0,0.0,0.9737190328415172,0.9685577425189364,0.96,0.96,38.268200701728844,26.00956509768139,0.0,0.0,64.27776579941023,0.1588355435543859,5.985234583299964e-05,77.82911638383496,45.00091350667612,2,1,47822.65775476122,198.30479186612183,31,0.35709869888561246
1945.01,557.2805478393649,0.5143870967741936,1945.0,1.0,1944.0,4.0,7.271900229580273,0.012760797710018633,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18500136105255469,456.92570912968756,456.92570912968756,,2.161290322580645,212.94459906631957,212.94459906631957,31.036510997048385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,502.50635429097787,990.0,966.1009637908688,23.899036209131165,0.21948762964410198,0.11790304733532095,989.6626093230205,0.22725077176706004,0.22725077176706004,0.04101219307182177,0.01,23.334394760384694,23.334394760384694,23.52063333907993,23.55164553215175,,0.953013913452126,0.953013913452126,0.15367000264406383,0.0,46.38862456259478,46.38862456259478,6.5996116999355845,0.0,0.9976048293031136,0.9976048293031136,0.14192713333194804,0.0,0.9785241360203748,0.9785241360203748,0.9628944605437312,0.96,43.822310087505265,43.822310087505265,6.454326065322455,0.0,94.09894624033299,0.16855307984253823,5.756006352488293e-05,123.3750830427449,73.94939055441212,3,2,70009.61600280774,342.56506724863937,31,0.5227719235574055
1945.02,907.564712955092,0.36292857142857143,1945.0,2.0,1944.0,5.0,19.060258460258375,0.020321233387515427,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13995511112061626,781.9932843836634,781.9932843836634,,3.3214285714285716,234.7467967308841,234.7467967308841,234.7467967308841,77.75289419101118,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,834.1361415265206,990.0,967.5011206893175,22.498879310682465,0.43390790230295373,0.31655356454214856,989.2495385331549,0.25625754309754617,0.25625754309754617,0.25625754309754617,0.0919690266143031,21.492160300739823,21.492160300739823,21.492160300739823,21.65644881722307,,0.955885194115293,0.955885194115293,0.955885194115293,0.30704143336060047,47.19648461812377,47.19648461812377,47.19648461812377,14.898130425194207,1.0149781638306188,1.0149781638306188,1.0149781638306188,0.3203899016170797,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9664285714285714,45.78429460675296,45.78429460675296,45.78429460675296,14.592952244133233,151.9458360643921,0.1682132711998941,5.4347130842027195e-05,192.8,123.78885093298996,4,3,102107.60183527149,597.6560160658968,28,0.8441435336910672
1945.03,2555.0708552765377,0.14348387096774193,1945.0,3.0,1944.0,6.0,100.4970634272001,0.04898319799429747,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.0935030001825439,2352.199887534602,1056.671196365831,,3.935483870967742,268.42104938970147,268.42104938970147,268.42104938970147,251.40804819672653,1295.5286911687713,36.804217994476296,6.417627926569377,11.482144055601635,46.93690291454218,1193.8877982775819,89.35260509125048,16.127305345924217,21.546660184633893,57.35625775325186,1314.0168305356465,1183.6977669876394,990.0,972.2306584763475,17.769341523652496,0.8451852969525935,0.5928482138797719,988.5619664891676,0.276457316678484,0.276457316678484,0.276457316678484,0.2590379618397744,16.054850696141667,16.054850696141667,16.054850696141667,16.07227005098038,,0.9419072174273823,0.9419072174273823,0.9419072174273823,0.8802194914453816,39.577810974837156,39.577810974837156,39.577810974837156,36.20191009756386,0.8511357198889711,0.8511357198889711,0.8511357198889711,0.7785357010228788,0.9749197415882078,0.9749197415882078,0.9749197415882078,0.9736294190075626,38.41047043897153,38.41047043897153,38.41047043897153,35.30079301961669,150.53220433653127,0.07524305731224717,4.005249049019466e-05,192.5207245851049,123.17819837672045,4,3,111995.96002637927,788.4321659369264,31,0.8362900240918404
1945.04,3187.7021000698182,0.07813333333333333,1945.0,4.0,1944.0,7.0,46.30841771958067,0.014906415817688182,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08466457728825597,2918.7021000698182,1100.0,,4.0,275.0,275.0,275.0,275.0,1818.7021000698185,35.33333333333334,4.333333333333333,8.333333333333332,57.0,1713.7021000698185,100.0,18.0,25.0,80.0,1864.7021000698187,1243.0,990.0,973.9042401874698,16.095759812530254,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.24147040001197,14.24147040001197,14.24147040001197,14.24147040001197,,0.9360819598138426,0.9360819598138426,0.9360819598138426,0.9360819598138426,35.96906502791627,35.96906502791627,35.96906502791627,35.96906502791627,0.7735282801702424,0.7735282801702424,0.7735282801702424,0.7735282801702424,0.9714812514852101,0.9714812514852101,0.9714812514852101,0.9714812514852101,34.948525051306966,34.948525051306966,34.948525051306966,34.948525051306966,139.79410020522786,0.045244720150805655,3.530154045586562e-05,157.69555777056516,123.62523643635402,4,4,100651.75214776405,2279.800686844093,30,0.7766338900290436
1945.05,1958.0255475599226,0.1803225806451613,1945.0,5.0,1944.0,8.0,33.874591223865124,0.017783055230942146,55.0,13.0,13.0,17.0,178.0,276.0,0.14435335411166894,1682.0255475599226,1100.0,,4.0,275.0,275.0,275.0,275.0,582.0255475599224,42.426571405112725,4.946113682299622,11.139506962480429,35.66429512182195,487.8490603882077,97.42657140511271,17.94611368229962,24.139506962480432,52.66429512182195,665.8490603882077,1239.5121920498927,990.0,970.8759213310478,19.124078668952098,0.9187103863709666,0.648,988.433289613629,0.28,0.28,0.28,0.28,17.277368282581147,17.277368282581147,17.277368282581147,17.277368282581147,,0.9487239585071683,0.9487239585071683,0.9487239585071683,0.9487239585071683,44.212372506948306,44.212372506948306,44.212372506948306,44.212372506948306,0.9508037098268454,0.9508037098268454,0.9508037098268454,0.9508037098268454,0.9797339152596217,0.9797339152596217,0.9797339152596217,0.9797339152596217,43.317235518230454,43.317235518230454,43.317235518230454,43.317235518230454,173.26894207292182,0.09137615694253255,4.375478335174793e-05,190.4191972182805,158.5154845900088,4,4,128912.09290225383,1170.688358904274,31,0.9626052337384545
1945.06,922.7085546333343,0.3657666666666667,1945.0,6.0,1944.0,9.0,28.365976590468374,0.030095643168586757,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.20022727896584225,745.3752213000009,739.9326740508184,,3.1666666666666665,232.96203029396142,232.96203029396142,176.75542385793605,97.25318960495953,5.4425472491825,1.3735952581270119,0.3110026999532857,0.3110026999532857,0.3369195916160595,3.110026999532857,49.040261924793676,10.977669366619953,10.311002699953287,10.670252924949391,101.77669366619952,810.2616080421853,990.0,967.5262067963789,22.47379320362116,0.43811532457262997,0.3022726900713867,989.259611985356,0.25094939731946525,0.25094939731946525,0.19199532647891623,0.11000315933579999,21.482455791657678,21.482455791657678,21.54140986249823,21.623402029641344,,0.9547413674409501,0.9547413674409501,0.7318049425272033,0.3816945346121284,46.69971522912211,46.69971522912211,34.647047424996146,18.263706481483503,1.0042949511639163,1.0042949511639163,0.7450977940859386,0.3927678813222259,0.9795144211223896,0.9795144211223896,0.9748477544557229,0.9679314060208314,44.92911939890972,44.92911939890972,33.76488776632526,17.870798403244635,141.49392496738935,0.15406958830093231,5.3845969474928074e-05,192.8,92.6446366067596,4,2,101875.62597652031,434.7090611902229,30,0.7860773609299407
1945.07,469.32205964101263,0.582258064516129,1945.0,7.0,1944.0,10.0,6.372977673015884,0.013141376270208423,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.3342659825048222,316.2252854474643,316.2252854474643,,1.6451612903225807,199.32363042075738,116.90165502670692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,378.7736725442385,990.0,965.7119193773092,24.288080622690853,0.16921274401786413,0.05074202425439651,989.7800452317277,0.21141126558174123,0.12426884718928015,0.01,0.01,23.856714588836862,23.943857007229322,24.0581258544186,24.0581258544186,,0.9515997686761013,0.6125565056714782,0.0,0.0,44.414151715319434,25.803383418774853,0.0,0.0,0.9551430476412782,0.5549114713715022,0.0,0.0,0.976621055166182,0.9695242809726338,0.96,0.96,42.23748020842152,25.164133298713036,0.0,0.0,67.40161350713456,0.14178726213521622,5.9063325399621114e-05,92.56248138164516,47.27375420096297,2,1,50146.80044930811,212.1467533267305,31,0.37445340837296975
1945.08,334.84425930620233,0.7350967741935484,1945.0,8.0,1944.0,11.0,3.694799506798136,0.011020243468271813,47.0,8.0,6.0,5.0,89.0,155.0,0.46665288285069034,179.84425930620233,179.84425930620233,,1.0,179.84425930620233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.84425930620233,990.0,965.0756657977906,24.92433420220934,0.1205330723643448,0.011036762041027149,989.8684301655946,0.18528975006337312,0.01,0.01,0.01,24.607474617740582,24.782764367803953,24.782764367803953,24.782764367803953,,0.9474091308931443,0.0,0.0,0.0,41.1168876447165,0.0,0.0,0.0,0.8842341428971289,0.0,0.0,0.0,0.9758033729025779,0.96,0.96,0.96,39.681215160001656,0.0,0.0,0.0,39.681215160001656,0.11781441439922981,6.140729581210963e-05,48.2,28.390343028102304,1,1,29522.824079041235,128.60796861598828,31,0.22045119533334256
1945.09,247.97502104807043,0.8764666666666667,1945.0,9.0,1944.0,12.0,1.9645640583750017,0.007835258181125813,38.0,6.0,4.0,3.0,58.0,109.0,0.4391316479849916,138.97502104807043,138.97502104807043,,1.0,138.97502104807043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,186.97502104807043,990.0,964.6724178080325,25.327582191967547,0.10152065302121711,0.007562876789085937,989.8909164701896,0.130116278414895,0.01,0.01,0.01,25.088382383742353,25.208498662157247,25.208498662157247,25.208498662157247,,0.9340683950135047,0.0,0.0,0.0,31.94576969505092,0.0,0.0,0.0,0.6870057998935681,0.0,0.0,0.0,0.9700974883152939,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.991099723322325,0.0,0.0,0.0,30.991099723322325,0.12507362971465846,6.1928966237279e-05,37.080849269356285,25.06028443671655,1,1,22313.591800792074,113.4334061521708,30,0.1721727762406796
1945.1,205.66306348324247,0.9463225806451613,1945.0,10.0,1945.0,1.0,1.6601264962641809,0.008074169796054107,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.3942106047879956,124.92112799937149,124.92112799937149,,1.0,124.92112799937149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,165.17919251550052,990.0,964.4390720977354,25.56092790226452,0.0938281856302222,0.00636829587994652,989.8998035184899,0.11114352279915146,0.01,0.01,0.01,25.349587897955203,25.45073142075435,25.45073142075435,25.45073142075435,,0.6316827295881788,0.0,0.0,0.0,21.211613484469492,0.0,0.0,0.0,0.45616373084880624,0.0,0.0,0.0,0.966774193548387,0.96,0.96,0.96,20.575265079935406,0.0,0.0,0.0,20.575265079935406,0.09869094495462631,4.225593203300503e-05,33.59970168999903,0.0,1,1,15307.997219471941,102.0925590239552,31,0.11430702822186337
1945.11,238.32405402493887,0.8918,1945.0,11.0,1945.0,2.0,3.4043126258415337,0.0135877459177067,36.0,5.0,3.0,2.0,47.0,93.0,0.39501644082509707,145.32405402493887,145.32405402493887,,1.0,145.32405402493887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.32405402493887,990.0,964.6156608146837,25.384339185316215,0.10234975153938594,0.008102544592119756,989.8895477038684,0.13868747293366745,0.01,0.01,0.01,25.135199416251037,25.2638868891847,25.2638868891847,25.2638868891847,,0.8435846917397943,0.0,0.0,0.0,31.03927846808726,0.0,0.0,0.0,0.6675113649051023,0.0,0.0,0.0,0.971059889983575,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.1980505592197,0.0,0.0,0.0,30.1980505592197,0.12369052764340799,5.6091678716811955e-05,47.56996921503804,0.0,1,1,21742.59640263818,108.17011281861927,30,0.16776694755122054
1945.12,393.4024429540012,0.6635483870967742,1945.0,12.0,1945.0,3.0,6.786978372553198,0.01720260427175404,38.0,5.0,4.0,3.0,54.0,104.0,0.27107830011531997,289.4024429540012,289.4024429540012,,1.5483870967741935,196.05562279367038,93.34682016033082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.4024429540012,990.0,965.3545795534895,24.645420446510403,0.15425862245066882,0.03967655401336857,989.806064823536,0.206709884360691,0.09900207818418853,0.01,0.01,24.244775385685664,24.352483191862163,24.44148527004635,24.44148527004635,,0.9510520149730012,0.5190930748152675,0.0,0.0,44.42740709156229,20.78762739113724,0.0,0.0,0.9554281094959631,0.44704575034703736,0.0,0.0,0.9767090639804319,0.9676768059159158,0.96,0.96,41.856602988271746,20.254740907581034,0.0,0.0,62.111343895852784,0.1562961738628033,5.955301476154051e-05,83.74986232677668,45.83978652419347,2,1,46210.83985851447,202.02012187738305,31,0.34506302164362657
1946.01,730.2430839988186,0.4340967741935484,1946.0,1.0,1945.0,4.0,15.55124327819981,0.02177992976702545,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.1801807640954489,603.5011485149477,603.5011485149477,,2.6451612903225805,227.75530429680978,227.75530429680978,134.5642146642809,13.4263252570472,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,657.339858192367,990.0,966.8117038197786,23.188296180221332,0.3096770884191612,0.20660789444329733,989.4837150171376,0.24511736903690373,0.24511736903690373,0.14885409988976991,0.023770700387336297,22.426893828321976,22.426893828321976,22.52315709746911,22.64824049697154,,0.9552994106546716,0.9552994106546716,0.5547814969564242,0.061546241361801445,47.73978750613328,47.73978750613328,27.427917209411103,2.660193647335605,1.026662096906092,1.026662096906092,0.5898476819228194,0.057208465534099036,0.9797124898786279,0.9797124898786279,0.9713253931044342,0.9612047175211518,45.415310200342944,45.415310200342944,26.16031220125661,2.603460020839512,119.59439262278201,0.16420028085346075,5.573677010695936e-05,161.41452129204976,83.42204690520327,4,2,88978.22811134982,385.01787451967766,31,0.664413292348789
1946.02,971.4321659369264,0.34,1946.0,2.0,1945.0,5.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.1594111748480001,816.5750230797836,816.5750230797836,,3.2857142857142856,252.32424183762006,252.32424183762006,252.32424183762006,59.60229756692331,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,878.0035945083549,990.0,967.7857286637476,22.214271336252292,0.4586794695807929,0.3342223111706151,989.2070982192483,0.26403453028677504,0.26403453028677504,0.26403453028677504,0.07117738742963217,21.157335025214053,21.157335025214053,21.157335025214053,21.350192168071196,,0.9554173425845841,0.9554173425845841,0.9554173425845841,0.27257852811971517,50.022546229297575,50.022546229297575,50.022546229297575,11.809985854457485,1.0757536823504854,1.0757536823504854,1.0757536823504854,0.2539781904184405,0.9796835333275583,0.9796835333275583,0.9796835333275583,0.9653978190418441,45.989276431702464,45.989276431702464,45.989276431702464,11.560705003131034,149.5285342982384,0.15392586280486314,5.083916396219165e-05,161.84987004383447,144.60000000000002,4,3,100483.17504841623,809.4321659369264,28,0.830714079434658
1946.03,1110.9647734016469,0.299,1946.0,3.0,1945.0,6.0,7.221489267946261,0.006640663616779877,41.0,8.0,7.0,6.0,67.0,129.0,0.11653660227743709,981.964773401647,981.964773401647,,4.0,245.49119335041175,245.49119335041175,245.49119335041175,245.49119335041175,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1037.9647734016469,990.0,968.2476014080945,21.752398591905408,0.6222047628512797,0.44809891688621983,988.9296963202625,0.26744825331414296,0.26744825331414296,0.26744825331414296,0.26744825331414296,20.414646658853766,20.414646658853766,20.414646658853766,20.414646658853766,,0.9552460446332531,0.9552460446332531,0.9552460446332531,0.9552460446332531,46.89322045544592,46.89322045544592,46.89322045544592,46.89322045544592,1.0084563538805573,1.0084563538805573,1.0084563538805573,1.0084563538805573,0.9799903833774767,0.9799903833774767,0.9799903833774767,0.9799903833774767,45.911290354798425,45.911290354798425,45.911290354798425,45.911290354798425,183.6451614191937,0.16540861773569385,5.201553588707314e-05,192.8,163.4588562367588,4,4,136632.00009588012,842.4321659369264,31,1.0202508967732984
1946.04,1378.0672493166956,0.2476,1946.0,4.0,1945.0,7.0,11.86191086610836,0.008603324736325631,45.0,11.0,10.0,10.0,72.0,148.0,0.10811351173709662,1230.0672493166956,1094.7738581964006,,4.0,273.69346454910016,273.69346454910016,273.69346454910016,273.69346454910016,135.29339112029476,33.09591555870987,4.953403834591692,8.332397076454695,9.141445345965861,79.77022930457265,78.09591555870988,15.953403834591692,18.332397076454694,19.14144534596586,151.77022930457264,1207.155574666157,990.0,969.0938568311309,20.906143168869054,0.8630548231084368,0.6362411809419015,988.5007039959496,0.28,0.28,0.28,0.28,19.126847164818724,19.126847164818724,19.126847164818724,19.126847164818724,,0.9529889415860588,0.9529889415860588,0.9529889415860588,0.9529889415860588,48.91724449228941,48.91724449228941,48.91724449228941,48.91724449228941,1.051983752522353,1.051983752522353,1.051983752522353,1.051983752522353,0.98,0.98,0.98,0.98,47.68474440563583,47.68474440563583,47.68474440563583,47.68474440563583,190.73897762254333,0.13946190053797386,4.840573525879185e-05,192.8,186.1266930621237,4,4,137332.0638882312,1060.137555230546,30,1.0596609867919073
1946.05,1438.8545161091388,0.2393225806451613,1946.0,5.0,1945.0,8.0,14.551622162537862,0.010451010811346277,47.0,10.0,10.0,10.0,115.0,192.0,0.1341108052691994,1246.8545161091388,1095.7880952217038,,4.0,273.94702380542594,273.94702380542594,273.94702380542594,273.94702380542594,151.06642088743496,33.003187032887155,5.83533069490192,7.806534965155887,7.868042754553904,96.5533254399361,80.00318703288715,15.835330694901922,17.806534965155887,17.868042754553905,211.5533254399361,1209.4331479146488,990.0,969.2879953724807,20.712004627519306,0.8645514067908167,0.6385232142488336,988.4969253789603,0.28,0.28,0.28,0.28,18.92893000647964,18.92893000647964,18.92893000647964,18.92893000647964,,0.9525710967714914,0.9525710967714914,0.9525710967714914,0.9525710967714914,48.43315917166578,48.43315917166578,48.43315917166578,48.43315917166578,1.0415733155196942,1.0415733155196942,1.0415733155196942,1.0415733155196942,0.98,0.98,0.98,0.98,47.41465365916977,47.41465365916977,47.41465365916977,47.41465365916977,189.6586146366791,0.13258034033827135,4.808819212865196e-05,192.8,184.8615463701847,4,4,141106.00928968925,1016.137555230546,31,1.0536589702037726
1946.06,820.7178959276596,0.40013333333333334,1946.0,6.0,1945.0,9.0,22.837277415322053,0.02837293475579008,45.0,10.0,9.0,9.0,88.0,161.0,0.20977832997137769,659.7178959276596,659.7178959276596,,2.8666666666666667,229.27271655152194,229.27271655152194,130.97104060265204,70.2014222219637,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,723.7178959276596,990.0,967.1541052251939,22.845894774806066,0.3654324089005732,0.2378617757201045,989.3967058153794,0.24903897320796553,0.24903897320796553,0.14756013123169326,0.08410699551616606,21.99356161697743,21.99356161697743,22.0950404589537,22.158493594669228,,0.9550007503467568,0.9550007503467568,0.541349118970064,0.2865147931197012,47.125084168202356,47.125084168202356,25.933947631820214,13.506790811184548,1.0134426702839217,1.0134426702839217,0.5577193039101122,0.29046861959536663,0.979631111110441,0.979631111110441,0.971110742818731,0.9659314060208314,45.13246178611973,45.13246178611973,25.25574809143945,13.23384997355165,128.75452163723054,0.15584181068367295,5.494285761882531e-05,188.96645398333936,77.67646910296558,4,2,92703.255578806,362.0192327708844,30,0.7153028979846142
1946.07,399.69981051733026,0.6539032258064517,1946.0,7.0,1945.0,10.0,6.049884354289599,0.01448540767465609,42.0,9.0,8.0,6.0,70.0,135.0,0.34194268356742524,264.69981051733026,264.69981051733026,,1.3870967741935485,204.37028803964878,60.329522477681486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,323.69981051733026,990.0,965.389237122026,24.610762877973993,0.1497754693413915,0.02852792046741166,989.8216966101912,0.2147894269502504,0.06531582308680549,0.01,0.01,24.217670061214932,24.36714366507838,24.42245948816518,24.42245948816518,,0.9486443281375098,0.364710051833488,0.0,0.0,46.110235526078284,13.389740190806835,0.0,0.0,0.9916179683027587,0.28795140195283514,0.0,0.0,0.9763858853637567,0.9641278208476275,0.96,0.96,42.20051277719591,12.998123015504067,0.0,0.0,55.19863579269998,0.13729346142326176,5.7995043396853205e-05,77.57386268020913,45.20532810474595,2,1,41067.785029768784,200.4728177879068,31,0.3066590877372221
1946.08,289.2735275252559,0.8049032258064516,1946.0,8.0,1945.0,11.0,2.763665734260504,0.009594386427063707,39.0,7.0,5.0,4.0,60.0,115.0,0.40000418740546967,174.2735275252559,174.2735275252559,,1.0,174.2735275252559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.2735275252559,990.0,964.8625600907046,25.137439909295406,0.11503761444697881,0.010563249839646696,989.8743991357135,0.17776926215909544,0.01,0.01,0.01,24.834069782849713,25.001839045008804,25.001839045008804,25.001839045008804,,0.9464283837811609,0.0,0.0,0.0,40.17698213722802,0.0,0.0,0.0,0.8640211212307103,0.0,0.0,0.0,0.9750917943163765,0.96,0.96,0.96,39.14035653928608,0.0,0.0,0.0,39.14035653928608,0.1347181722368925,6.235763352043721e-05,48.2,29.985767164360013,1,1,29120.42526522884,134.7991800258312,31,0.217446425218256
1946.09,218.61458870411252,0.9249666666666666,1946.0,9.0,1945.0,12.0,1.6517065919163798,0.00743054847504387,34.0,6.0,4.0,3.0,44.0,91.0,0.4182278877314433,127.61458870411253,127.61458870411253,,1.0,127.61458870411253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.61458870411252,990.0,964.5116875322248,25.488312467775316,0.09609944587436364,0.006597240039849517,989.8973033140859,0.11477969475055187,0.01,0.01,0.01,25.27083608711055,25.3756157818611,25.3756157818611,25.3756157818611,,0.7444465640731174,0.0,0.0,0.0,24.350344007945758,0.0,0.0,0.0,0.5236633119988335,0.0,0.0,0.0,0.968,0.9599999999999999,0.9599999999999999,0.9599999999999999,23.619833687707384,0.0,0.0,0.0,23.619833687707384,0.105567748894725,4.964132388713862e-05,35.607348223186065,0.0,1,1,17006.280255149315,109.2479822683398,30,0.131221298265041
1946.1,195.21664159351053,0.9660967741935483,1946.0,10.0,1946.0,1.0,0.23718532883406665,0.0012152240488328418,31.0,4.0,3.0,2.0,33.0,73.0,0.37398593343299963,122.21664159351052,122.21664159351052,,1.0,122.21664159351052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.21664159351053,990.0,964.4095667168128,25.59043328318704,0.09207674102020613,0.0061384145354483445,989.9017848444444,0.10749246615123915,0.01,0.01,0.01,25.384725661480157,25.482218127631395,25.482218127631395,25.482218127631395,,0.9263652120611525,0.0,0.0,0.0,28.186090331194155,0.0,0.0,0.0,0.6061524802407345,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.34050762125833,0.0,0.0,0.0,27.34050762125833,0.14004040338511622,6.213877050978768e-05,28.283495432592662,26.77398793869381,1,1,20341.3376702162,119.89523707448372,31,0.15189170900699073
1946.11,208.8344726752816,0.9432666666666666,1946.0,11.0,1946.0,2.0,2.373665004102993,0.010329817825576088,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3003114854868378,147.50113934194826,147.50113934194826,,1.0,147.50113934194826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,180.50113934194826,990.0,964.4829477728133,25.517052227186664,0.09923585247794502,0.008287596844065567,989.892476550678,0.14162653811163015,0.01,0.01,0.01,25.26790223975302,25.399528777864653,25.399528777864653,25.399528777864653,,0.9363900701194701,0.0,0.0,0.0,34.25578432415264,0.0,0.0,0.0,0.736683533852745,0.0,0.0,0.0,0.9728508665554774,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.32890978918595,0.0,0.0,0.0,33.32890978918595,0.15796821643073286,6.266784192138816e-05,48.2,28.22504050682862,1,1,23996.815048213888,125.89523707448372,30,0.18516060993992198
1946.12,374.210286643634,0.6884193548387098,1946.0,12.0,1946.0,3.0,6.722178102665583,0.018545679780723315,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.25651509271768247,278.9199640629888,278.9199640629888,,1.4838709677419355,201.19362797328466,77.72633608970415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,323.3393189016985,990.0,965.2665791262249,24.733420873775156,0.1496482397481915,0.03381222517516908,989.8165395350767,0.21059386209387737,0.08226926339851993,0.01,0.01,24.339366546757923,24.46769114545328,24.5399604088518,24.5399604088518,,0.9485503256469567,0.456537569253008,0.0,0.0,45.64606365883247,17.337596600962907,0.0,0.0,0.9816357776093004,0.3728515398056539,0.0,0.0,0.976016922635167,0.9656943419900057,0.96,0.96,41.450798143608395,16.851738347057267,0.0,0.0,58.30253649066566,0.1551943211246173,5.796027959946869e-05,80.08241724736584,44.03308608229793,2,1,43377.08714905525,193.26224589706084,31,0.32390298050369815
1947.01,584.7754030500319,0.4982903225806452,1947.0,1.0,1946.0,4.0,9.288206611037062,0.015299696986328428,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.1931341042293785,475.065725630677,475.065725630677,,2.3548387096774195,203.06256704718513,203.06256704718513,68.94059153630674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,523.2270159532576,990.0,966.21835620316,23.781643796839965,0.22964220639418806,0.12899389677264078,989.6413638968332,0.2166344655136999,0.2166344655136999,0.07911818567078831,0.01,23.206373228159443,23.206373228159443,23.343889508002352,23.41300769367314,,0.9543103566717582,0.9543103566717582,0.33819196677853036,0.0,44.106739521197284,44.106739521197284,14.64381994066587,0.0,0.9485320327139201,0.9485320327139201,0.3149208589390509,0.0,0.9788984851068682,0.9788984851068682,0.9664689451529562,0.96,43.00239471222149,43.00239471222149,14.325483853549143,0.0,100.33027327799212,0.17077918114009247,5.884835649869932e-05,127.23626994996404,77.29567047318503,3,2,74645.72331882613,357.3484869166725,31,0.5573904070999561
1947.02,822.7791548587066,0.3923214285714286,1947.0,2.0,1946.0,5.0,15.525978108987134,0.017304892505305834,36.0,6.0,5.0,4.0,54.0,105.0,0.13056588144249612,717.7791548587066,717.7791548587066,,3.2142857142857144,222.57651199953918,222.57651199953918,222.57651199953918,50.049618860089176,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,764.7791548587066,990.0,967.181575086909,22.818424913091008,0.37861289176058166,0.27310135580889167,989.3482857524305,0.24070751845993366,0.24070751845993366,0.24070751845993366,0.06295761994502908,21.926003147061607,21.926003147061607,21.926003147061607,22.103753045576514,,0.9554606345983789,0.9554606345983789,0.9554606345983789,0.20471351229393675,45.6235822713386,45.6235822713386,45.6235822713386,9.734446076570437,0.9811523069105076,0.9811523069105076,0.9811523069105076,0.20934292637785887,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9642857142857143,44.25873730291336,44.25873730291336,44.25873730291336,9.539757155039029,142.3159690637791,0.17343527033084913,5.5456986486678246e-05,189.27645244204143,123.78885093298996,4,3,95636.33121085956,597.6560160658968,28,0.7906442725765506
1947.03,2081.051508059489,0.17774193548387096,1947.0,3.0,1946.0,6.0,89.81167709174895,0.03914494449226478,49.0,9.0,9.0,9.0,107.0,183.0,0.09944301292026439,1898.0515080594892,1089.2744770498534,,4.0,272.31861926246336,272.31861926246336,272.31861926246336,272.31861926246336,808.7770310096357,43.16554784158171,7.667080260932982,12.324881582466656,32.793032417628886,712.8264889070256,92.16554784158173,16.66708026093298,21.324881582466656,41.793032417628886,819.8264889070256,1219.4319867348345,990.0,971.0578830813831,18.942116918616904,0.8867598320537479,0.6276304752017886,988.4856096927443,0.27928087238342514,0.27928087238342514,0.27928087238342514,0.27928087238342514,17.14844573897796,17.14844573897796,17.14844573897796,17.14844573897796,,0.9468594495425641,0.9468594495425641,0.9468594495425641,0.9468594495425641,43.324770953573285,43.324770953573285,43.324770953573285,43.324770953573285,0.9317155043779201,0.9317155043779201,0.9317155043779201,0.9317155043779201,0.9775804389929984,0.9775804389929984,0.9775804389929984,0.9775804389929984,42.36158841813311,42.36158841813311,42.36158841813311,42.36158841813311,169.44635367253244,0.09539608197690858,4.329373164118847e-05,192.8,122.82879197236832,4,4,126068.08713236413,944.726717014242,31,0.9413686315140691
1947.04,4281.902186961069,0.030166666666666668,1947.0,4.0,1946.0,7.0,49.67584939814457,0.011624541987862346,70.0,14.0,18.0,25.0,168.0,295.0,0.06911363307809386,3986.902186961068,1100.0,,4.0,275.0,275.0,275.0,275.0,2886.9021869610683,30.0,4.0000000000000036,7.0,55.0,2790.9021869610683,100.0,18.0,25.0,80.0,2958.9021869610683,1243.0,990.0,976.1935294851205,13.806470514879527,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.952181102361244,11.952181102361244,11.952181102361244,11.952181102361244,,0.9193440585033206,0.9193440585033206,0.9193440585033206,0.9193440585033206,29.639534890742784,29.639534890742784,29.639534890742784,29.639534890742784,0.6374093524890921,0.6374093524890921,0.6374093524890921,0.6374093524890921,0.97,0.97,0.97,0.97,28.7503488440205,28.7503488440205,28.7503488440205,28.7503488440205,115.001395376082,0.027006434041070917,2.9040756408101515e-05,123.62523643635402,108.11299253288864,4,4,82801.00467077905,3571.688601822888,30,0.6388966409782334
1947.05,3125.2655678318984,0.08341935483870967,1947.0,5.0,1946.0,8.0,50.733077457147125,0.01704395181521863,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.10774623995811337,2798.136535573834,1100.0,,4.0,275.0,275.0,275.0,275.0,1698.136535573834,33.06451612903225,3.9999999999999996,7.677419354838711,56.67741935483871,1596.7171807351244,100.0,18.0,25.0,80.0,1802.2655678318986,1243.0,990.0,973.7520331380604,16.24796686193965,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.393677449421366,14.393677449421366,14.393677449421366,14.393677449421366,,0.9366751132551561,0.9366751132551561,0.9366751132551561,0.9366751132551561,36.38188811927037,36.38188811927037,36.38188811927037,36.38188811927037,0.7824061961133414,0.7824061961133414,0.7824061961133414,0.7824061961133414,0.9723185784001325,0.9723185784001325,0.9723185784001325,0.9723185784001325,35.3844665708502,35.3844665708502,35.3844665708502,35.3844665708502,141.5378662834008,0.04741889496932941,3.574188542510121e-05,163.31982561518777,124.10908156172827,4,4,105304.17251485019,1972.9632006513275,31,0.7863214793522266
1947.06,1609.2185558761528,0.22213333333333332,1947.0,6.0,1946.0,9.0,38.93915771366854,0.02421022156783789,62.0,12.0,14.0,16.0,153.0,257.0,0.16687929213183714,1352.2185558761528,1059.4049325052313,,4.0,264.8512331263078,264.8512331263078,264.8512331263078,264.8512331263078,292.81362337092173,24.99477271928901,3.984995187364547,7.026842929878452,18.229641921925086,238.5773706124646,86.994772719289,15.984995187364547,21.026842929878452,34.22964192192509,391.5773706124646,1183.4115433417633,990.0,969.8219009945939,20.17809900540607,0.8361889528080722,0.5874350234481233,988.5763760237438,0.2741187996644498,0.2741187996644498,0.2741187996644498,0.2741187996644498,18.480356229485437,18.480356229485437,18.480356229485437,18.480356229485437,,0.9513430863617198,0.9513430863617198,0.9513430863617198,0.9513430863617198,45.49190739934625,45.49190739934625,45.49190739934625,45.49190739934625,0.9783205892332528,0.9783205892332528,0.9783205892332528,0.9783205892332528,0.9799979754674115,0.9799979754674115,0.9799979754674115,0.9799979754674115,44.5776405999385,44.5776405999385,44.5776405999385,44.5776405999385,178.310562399754,0.11600947930504385,4.694041490991073e-05,192.8,163.9311301185564,4,4,128383.60492782289,868.7884692412713,30,0.9906142355541889
1947.07,762.6898212712007,0.4196774193548387,1947.0,7.0,1946.0,10.0,18.831603828741585,0.02394027754076516,58.0,11.0,11.0,11.0,136.0,227.0,0.3133138966636473,535.6898212712007,535.6898212712007,,2.5161290322580645,210.5352448599131,210.5352448599131,93.88002340315519,20.739308148219283,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.6898212712007,990.0,966.9387802276498,23.061219772350203,0.2897735483225871,0.16784767421108088,989.5423787774664,0.22458746810500052,0.22458746810500052,0.10717569857679848,0.031465807935579904,22.379011081711525,22.379011081711525,22.49642285123973,22.572132741880946,,0.9531832974389369,0.9531832974389369,0.40048794615945166,0.09232556404076199,43.881806849284146,43.881806849284146,18.79769804072383,4.023697438084115,0.9436947709523472,0.9436947709523472,0.4042515707682544,0.08653112770073364,0.9775983887654512,0.9775983887654512,0.9680918516587268,0.9618641056938594,42.297439107343834,42.297439107343834,18.214309531857108,3.940278062651347,106.74946580919612,0.13819640115937346,5.613856482788758e-05,164.8890650542087,66.66342760272856,4,2,79421.60256204192,315.0087505502821,31,0.5930525878288674
