MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1947.08,448.840082819738,0.6001935483870968,1947.0,8.0,1946.0,11.0,5.1990905868090564,0.011470798208276994,54.0,9.0,8.0,6.0,107.0,184.0,0.41324723870662416,264.840082819738,264.840082819738,,1.4193548387096775,200.95926649017963,63.880816329558364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.840082819738,990.0,965.6190489005805,24.380951099419477,0.15406014811103685,0.027932320917968136,989.818007530971,0.21100520969997424,0.06793265043200056,0.01,0.01,23.987953420690513,24.131025979958487,24.188958630390488,24.188958630390488,,0.9477627859388315,0.39471596029198075,0.0,0.0,44.87788256562145,14.057224055095887,0.0,0.0,0.965115754099386,0.30230589365797605,0.0,0.0,0.9758389394725222,0.9642260362467158,0.96,0.96,41.2959140233755,13.636730785979843,0.0,0.0,54.93264480935535,0.1217102728278306,5.764431349661785e-05,73.1422465831196,43.93986790659272,2,1,40869.88773816038,196.83694235920137,31,0.30518136005197416
1947.09,327.40115744079935,0.7451666666666666,1947.0,9.0,1946.0,12.0,2.870455853727191,0.00859584306839114,46.0,7.0,6.0,4.0,75.0,138.0,0.4238890519769072,189.40115744079932,189.40115744079932,,1.0,189.40115744079932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,248.40115744079932,990.0,965.0375881131378,24.962411886862316,0.12320018911601949,0.01184909838246789,989.8649507125015,0.19819156254507908,0.01,0.01,0.01,24.629171036818743,24.817362599363822,24.817362599363822,24.817362599363822,,0.9502923391397681,0.0,0.0,0.0,43.46610255379042,0.0,0.0,0.0,0.9347548936299016,0.0,0.0,0.0,0.9768016925155815,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.86693381075836,0.0,0.0,0.0,41.86693381075836,0.12753681466627484,6.154928276844438e-05,48.2,34.87512057026967,1,1,30144.192343746017,156.72326674738565,30,0.2325940767264353
1947.1,274.3859233611023,0.8291935483870967,1947.0,10.0,1947.0,1.0,1.1862947822354664,0.004299576157904632,41.0,6.0,4.0,3.0,56.0,110.0,0.40127805231318847,164.3859233611023,164.3859233611023,,1.0,164.3859233611023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.3859233611023,990.0,964.7975436934444,25.20245630655558,0.11154791816503633,0.00972280348569364,989.8787292783493,0.1644209965374881,0.01,0.01,0.01,24.91676458836733,25.071185584904814,25.071185584904814,25.071185584904814,,0.9436889811823695,0.0,0.0,0.0,37.908880371988666,0.0,0.0,0.0,0.815244739182552,0.0,0.0,0.0,0.9723298055044485,0.96,0.96,0.96,36.86732010559367,0.0,0.0,0.0,36.86732010559367,0.13425726431983379,6.228296092374667e-05,40.84747306848951,34.434439249798736,1,1,27429.286158561692,154.1051871975735,31,0.20481844503107596
1947.11,280.78027316670654,0.8190666666666666,1947.0,11.0,1947.0,2.0,5.994410143556852,0.020082394309120226,40.0,6.0,4.0,3.0,53.0,106.0,0.3787677192610482,174.78027316670656,174.78027316670656,,1.0,174.78027316670656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.78027316670656,990.0,964.8249602525103,25.1750397474897,0.11486353954062008,0.010606323219170004,989.8745301372402,0.17845336877505386,0.01,0.01,0.01,24.871116515954864,25.039569884729918,25.039569884729918,25.039569884729918,,0.9467553330312138,0.0,0.0,0.0,40.36429221252533,0.0,0.0,0.0,0.8680492948930177,0.0,0.0,0.0,0.9747041286697382,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.31003746267574,0.0,0.0,0.0,39.31003746267574,0.13970389329023933,6.246179590387674e-05,48.2,34.74621649727792,1,1,28303.226973126533,155.382924552137,30,0.21838909701486522
1947.12,399.87843651927386,0.6562903225806451,1947.0,12.0,1947.0,3.0,10.724275081983249,0.02490623047992135,38.0,5.0,4.0,3.0,54.0,104.0,0.2654636820811192,295.87843651927386,295.87843651927386,,1.6451612903225807,189.80776869767848,106.07066782159539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,342.87843651927386,990.0,965.3883172957137,24.611682704286235,0.15654420150938403,0.04116230506439077,989.8022934934262,0.19670573458472393,0.10964701446237958,0.01,0.01,24.217270463127747,24.30432918325009,24.40397619771247,24.40397619771247,,0.9475847296087301,0.6093840910982139,0.0,0.0,42.784890485645576,23.634024271474875,0.0,0.0,0.9201051717343135,0.5082585864833307,0.0,0.0,0.9753498035527682,0.96825302935922,0.96,0.96,39.78708458702773,23.001075605488154,0.0,0.0,62.78816019251588,0.15557225706818673,5.8806012724130864e-05,93.5112815023098,43.25513567960752,2,1,46714.39118323181,190.72326674738565,31,0.34882311218064377
1948.01,686.9497116481309,0.4474516129032258,1948.0,1.0,1947.0,4.0,14.937467219226246,0.021937608224610224,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.18743517317374528,560.2077761642599,560.2077761642599,,2.5806451612903225,218.6975099710367,218.6975099710367,122.81275622218652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,614.0464858416792,990.0,966.6412069516307,23.358793048369346,0.2770545073806985,0.17900901688286225,989.5439364757364,0.23677641711004316,0.23677641711004316,0.13660367251285505,0.01,22.665953106995744,22.665953106995744,22.766125851592932,22.892729524105786,,0.9553650305079292,0.9553650305079292,0.5547453000972997,0.0,46.444836302699784,46.444836302699784,25.606396179267332,0.0,0.9988136839290277,0.9988136839290277,0.5506751866509104,0.0,0.9797311097634064,0.9797311097634064,0.9713703737646602,0.96,44.66943829537458,44.66943829537458,25.084664801886515,0.0,114.42354139263567,0.16628506843900304,5.6872366096022204e-05,140.01902291559247,81.21344120739332,3,2,85131.11479612094,374.6810831907137,31,0.6356863410701982
1948.02,1471.287713829297,0.2653103448275862,1948.0,2.0,1947.0,5.0,103.17138117763037,0.05012275822137693,46.93103448275862,7.655172413793103,6.310344827586207,4.655172413793103,87.82758620689656,153.3793103448276,0.12196302547848221,1317.9084034844693,955.6868801100414,,3.7586206896551726,254.23621955564266,254.23621955564266,254.23621955564266,192.9782214431135,362.2215233744281,18.242208939775356,3.4976723955157514,5.657854711916363,11.0363564878676,323.787430839353,65.17324342253399,11.152844809308856,11.968199539502569,15.691528901660703,411.6150170462496,1043.9811678813867,990.0,969.2473192827402,20.752680717259747,0.6620849678539279,0.4745376991665613,988.8633773329796,0.2693622234807012,0.2693622234807012,0.2693622234807012,0.2052802891629892,19.346695826758555,19.346695826758555,19.346695826758555,19.410777761076268,,0.9517599108526084,0.9517599108526084,0.9517599108526084,0.7208993889672894,45.62282410969718,45.62282410969718,45.62282410969718,33.26274809982064,0.9811360023590792,0.9811360023590792,0.9811360023590792,0.7153279161251751,0.9789262354336309,0.9789262354336309,0.9789262354336309,0.9740986492267344,44.1304149325898,44.1304149325898,44.1304149325898,32.52421461085537,164.9154594086248,0.13342177126967011,4.859395030266084e-05,192.8,124.55023050030546,4,3,114781.15974840285,710.0875422650073,29,0.9161969967145821
1948.03,5741.634269295136,0.008677419354838681,1948.0,3.0,1947.0,6.0,100.92729023126586,0.01910780789545124,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.05063830639123547,5451.150398327393,106.45161290322581,,0.3870967741935484,275.0,275.0,275.0,275.0,5344.698785424168,1028.4516129032259,4.967741935483871,9.61290322580645,61.58064516129032,4240.085882198361,1093.5483870967741,18.0,25.0,80.0,4418.634269295136,1243.0,990.068114317683,978.6420068471866,11.42610747049638,0.9008451897844278,0.648,988.5192691278985,0.28,0.28,0.28,0.28,9.597262280711934,9.597262280711934,9.597262280711934,9.597262280711934,1.0,0.8304424235982659,0.8304424235982659,0.8304424235982659,0.8304424235982659,21.533108103594305,21.533108103594305,21.533108103594305,21.533108103594305,0.463077593625684,0.463077593625684,0.463077593625684,0.463077593625684,0.965657585984752,0.965657585984752,0.965657585984752,0.965657585984752,20.797812071146954,20.797812071146954,20.797812071146954,20.797812071146954,83.19124828458781,0.014639957580125283,inf,112.595769778735,73.20811313831412,4,0,61894.288723733334,4162.902674556776,31,0.4621736015810434
1948.04,5018.025474117533,0.0178,1948.0,4.0,1947.0,7.0,50.59362866105888,0.010693893466471977,84.0,14.0,20.0,27.0,219.0,364.0,0.07321271342554565,4654.025474117533,990.0,,3.6,275.0,275.0,275.0,275.0,3664.0254741175336,126.0,4.0,5.0,53.0,3476.0254741175336,210.0,18.0,25.0,80.0,3695.025474117533,1243.0,990.0214028926642,977.4814104039513,12.539992488712983,0.918294324457165,0.648,988.4551085682072,0.28,0.28,0.28,0.28,10.693698164255814,10.693698164255814,10.693698164255814,10.693698164255814,1.0,0.8915918900378447,0.8915918900378447,0.8915918900378447,0.8915918900378447,25.753963061533536,25.753963061533536,25.753963061533536,25.753963061533536,0.5538486679899685,0.5538486679899685,0.5538486679899685,0.5538486679899685,0.9698964533976825,0.9698964533976825,0.9698964533976825,0.9698964533976825,24.97898759482828,24.97898759482828,24.97898759482828,24.97898759482828,99.91595037931312,0.020287049298364702,inf,119.43294144258331,87.98927914213188,4,0,71939.48427310545,3692.5448687282815,30,0.5550886132184063
1948.05,3176.5482543787703,0.07987096774193549,1948.0,5.0,1947.0,8.0,55.18981792230531,0.017857444879385,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.10573265032980395,2849.419222120706,1100.0,,4.0,275.0,275.0,275.0,275.0,1749.4192221207056,33.064516129032256,3.9999999999999996,7.677419354838711,56.67741935483871,1647.9998672819959,100.0,18.0,25.0,80.0,1853.5482543787703,1243.0,990.0,973.8713491517536,16.128650848246245,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.274361435727961,14.274361435727961,14.274361435727961,14.274361435727961,,0.9360151442003366,0.9360151442003366,0.9360151442003366,0.9360151442003366,36.05489392981902,36.05489392981902,36.05489392981902,36.05489392981902,0.7753740630068607,0.7753740630068607,0.7753740630068607,0.7753740630068607,0.9718600421404103,0.9718600421404103,0.9718600421404103,0.9718600421404103,35.04785500945626,35.04785500945626,35.04785500945626,35.04785500945626,140.19142003782505,0.04601266795850299,3.540187374692552e-05,161.88909174650485,120.0180745617934,4,4,104302.41650814185,2024.660513136817,31,0.7788412224323614
1948.06,1756.2287691208846,0.20353333333333332,1948.0,6.0,1947.0,9.0,38.20330097102933,0.02266163036352463,62.0,12.0,14.0,16.0,153.0,257.0,0.15170740087376242,1499.2287691208846,1086.9014938056187,,4.0,271.72537345140466,271.72537345140466,271.72537345140466,271.72537345140466,412.3272753152661,30.560371027191895,4.909808443407083,8.618774341209178,25.670180564374544,342.5681409390834,92.56037102719189,16.90980844340708,22.61877434120918,41.67018056437454,495.5681409390834,1218.9904476174268,990.0,970.2740775502547,19.72592244974533,0.8865040827945548,0.6242900257841775,988.4892058914212,0.27889888910333055,0.27889888910333055,0.27889888910333055,0.27889888910333055,17.93622945206328,17.93622945206328,17.93622945206328,17.93622945206328,,0.9503171154784078,0.9503171154784078,0.9503171154784078,0.9503171154784078,45.363113139853475,45.363113139853475,45.363113139853475,45.363113139853475,0.9755508202119026,0.9755508202119026,0.9755508202119026,0.9755508202119026,0.9799802461673564,0.9799802461673564,0.9799802461673564,0.9799802461673564,44.45502787353775,44.45502787353775,44.45502787353775,44.45502787353775,177.820111494151,0.105753273260345,4.551212790304055e-05,192.62494431005405,163.11017992122387,4,4,128030.48027578871,942.561484005937,30,0.9878895083008388
1948.07,852.8532402876189,0.3851290322580645,1948.0,7.0,1947.0,10.0,20.979887388857936,0.02521445858034314,63.0,12.0,13.0,13.0,155.0,256.0,0.3148809587145299,596.8532402876189,596.8532402876189,,2.6451612903225805,223.84418177148615,223.84418177148615,120.53860570391574,28.62627104073092,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,684.8532402876189,990.0,967.2888152925368,22.711184707463147,0.33246611457369757,0.20255703286274024,989.4649768525636,0.24043359975169296,0.24043359975169296,0.13497411505027038,0.0399357884856319,21.935727960275024,21.935727960275024,22.041187444976448,22.13622577154108,,0.9544262788818078,0.9544262788818078,0.4930925046225897,0.12313472217232238,45.81000494006748,45.81000494006748,23.81717493302414,5.488102943159526,0.985161396560591,0.985161396560591,0.512197310387616,0.11802371920773172,0.9787195330299451,0.9787195330299451,0.9701362132269287,0.9625018189670721,43.86537463490861,43.86537463490861,22.95106587281991,5.375131576663923,116.05694671930105,0.13447545197635583,5.477170710751119e-05,172.62186342785398,67.70545536004485,4,2,86346.36835915998,321.9502839498093,31,0.644760815107228
1948.08,476.99155663383544,0.5764516129032259,1948.0,8.0,1947.0,11.0,5.800113891067059,0.01212129078827443,54.0,9.0,8.0,6.0,107.0,184.0,0.39095209796832525,292.99155663383544,292.99155663383544,,1.5483870967741935,200.99558240325922,91.99597423057628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.99155663383544,990.0,965.7464321137769,24.253567886223156,0.16399567667093323,0.039515006326269954,989.7964893170029,0.2113592982066167,0.09717843617901989,0.01,0.01,23.838697905019345,23.952878767046943,24.04005720322596,24.04005720322596,,0.9488394311770902,0.5187083473643503,0.0,0.0,44.65672059738411,20.179220222584096,0.0,0.0,0.9603595827394432,0.4339617252168622,0.0,0.0,0.9763180587573731,0.967285800692857,0.96,0.96,41.40045858280888,19.648015779928922,0.0,0.0,61.04847436273781,0.1266366639509476,5.769410763640327e-05,82.9607206319476,47.7257268892786,2,1,45420.06492587693,214.1467533267305,31,0.339158190904099
1948.09,335.8996958359498,0.7343,1948.0,9.0,1947.0,12.0,4.045393596437183,0.012102693678301229,46.0,7.0,6.0,4.0,75.0,138.0,0.41462105662725146,197.89969583594979,197.89969583594979,,1.0,197.89969583594979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8996958359498,990.0,965.0809638041771,24.91903619582284,0.12619958585869914,0.012635340091646659,989.8611650740496,0.20944180119623812,0.01,0.01,0.01,24.57075946867626,24.770201269872494,24.770201269872494,24.770201269872494,,0.9506793323508099,0.0,0.0,0.0,45.307763889047244,0.0,0.0,0.0,0.9743605137429514,0.0,0.0,0.0,0.9775075413025135,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.75526989216926,0.0,0.0,0.0,42.75526989216926,0.1269923326607656,6.041823567049704e-05,48.2,32.348483895223424,1,1,30783.794322361864,145.60796861598828,30,0.23752927717871808
1948.1,291.99481855605603,0.799258064516129,1948.0,10.0,1948.0,1.0,1.290922103962824,0.004223515472511833,41.0,6.0,4.0,3.0,56.0,110.0,0.37748219616483364,181.99481855605606,181.99481855605606,,1.0,181.99481855605606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.99481855605606,990.0,964.8714653229529,25.128534677047295,0.11776278546590817,0.011219559577264738,989.8710176549567,0.18819300505067568,0.01,0.01,0.01,24.811359326953458,24.98955233200413,24.98955233200413,24.98955233200413,,0.9490035134632513,0.0,0.0,0.0,42.026909286104086,0.0,0.0,0.0,0.903804500776432,0.0,0.0,0.0,0.9774556612107835,0.96,0.96,0.96,41.07402763216464,0.0,0.0,0.0,41.07402763216464,0.14048397593794684,6.268350493308144e-05,48.2,39.11609423321339,1,1,30559.076558330493,173.60796861598828,31,0.22818904240091467
1948.11,348.36950567664536,0.7137,1948.0,11.0,1948.0,2.0,2.4504067035849837,0.00702651724895984,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3202376653336333,237.03617234331202,237.03617234331202,,1.0,237.03617234331202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,290.36950567664536,990.0,965.1418475283832,24.858152471616798,0.13801217062951926,0.01658827564134276,989.8453995537292,0.2600911547838389,0.01,0.01,0.01,24.443460870562095,24.69355202534593,24.69355202534593,24.69355202534593,,0.9559062005754873,0.0,0.0,0.0,54.295928571727174,0.0,0.0,0.0,1.167654377886606,0.0,0.0,0.0,0.98,0.9599999999999999,0.9599999999999999,0.9599999999999999,48.18940909065609,0.0,0.0,0.0,48.18940909065609,0.1384866216376832,5.6694849460467715e-05,48.2,47.88227271968273,1,1,34696.37454527239,211.66079623578744,30,0.2677189393925339
1948.12,400.424804121719,0.6513548387096775,1948.0,12.0,1948.0,3.0,1.0496010370424496,0.002687587860777958,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2824611118739834,287.3925460572028,287.3925460572028,,1.903225806451613,156.31978889075464,131.07275716644818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,338.90867508946087,990.0,965.4008600820442,24.599139917955817,0.1551431495317028,0.03464928173899964,989.8102075687292,0.1521095124972857,0.12598048023922118,0.01,0.01,24.257237974187838,24.283367006445904,24.39934748668512,24.39934748668512,,0.9393379594825532,0.8475889290796067,0.0,0.0,34.954848017108134,29.2613562158328,0.0,0.0,0.7517171616582394,0.6292764777598452,0.0,0.0,0.9709677419354839,0.9690322580645161,0.96,0.96,33.04803165839007,28.38351552935782,0.0,0.0,61.43154718774789,0.15326707593883632,5.9298281132019296e-05,64.8207899601374,48.2,2,1,45705.07110768443,255.01012538244936,31,0.34128637326526606
1949.01,445.72170606904035,0.6010322580645162,1949.0,1.0,1948.0,4.0,2.244849385032881,0.005053649638643377,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1911613155855005,361.1088028432339,361.1088028432339,,2.0,180.55440142161694,180.55440142161694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,402.3346092948468,990.0,965.6057476773105,24.394252322689375,0.17752812961825692,0.0694433549420064,989.7530285154398,0.18624844191918288,0.18624844191918288,0.01,0.01,23.961032396209955,23.961032396209955,24.13728083812914,24.13728083812914,,0.9497063515117243,0.9497063515117243,0.0,0.0,40.28772119249382,40.28772119249382,0.0,0.0,0.8664026062901898,0.8664026062901898,0.0,0.0,0.9752410543943714,0.9752410543943714,0.96,0.96,39.30265376319271,39.30265376319271,0.0,0.0,78.60530752638542,0.17604654559086014,6.0454500826668393e-05,87.2074128677567,67.73685675089742,2,2,58482.34879963076,311.90237744418727,31,0.4366961529243635
1949.02,520.9305392322551,0.5359285714285714,1949.0,2.0,1948.0,5.0,4.867941272601868,0.008950027226674415,31.0,6.0,4.0,3.0,41.0,85.0,0.16429446952916968,435.93053923225506,435.93053923225506,,2.0,217.96526961612753,217.96526961612753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,476.93053923225506,990.0,965.9440303718305,24.055969628169425,0.20550723750472125,0.10500074339404733,989.6894920191013,0.2359213181063359,0.2359213181063359,0.01,0.01,23.50954032916436,23.50954032916436,23.73546164727069,23.73546164727069,,0.9550874484774851,0.9550874484774851,0.0,0.0,47.945313775706516,47.945313775706516,0.0,0.0,1.0310820166818606,1.0310820166818606,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.67338695141204,45.67338695141204,0.0,0.0,91.34677390282408,0.17576593287718886,5.846250180790812e-05,96.4,84.50865474044129,2,2,61385.032062697785,387.4927083802066,28,0.5074820772379116
1949.03,703.5720494106635,0.4374193548387097,1949.0,3.0,1948.0,6.0,5.50230108385083,0.007844059877142349,36.0,8.0,6.0,4.0,53.0,107.0,0.15309022352208834,596.5720494106635,596.5720494106635,,2.7419354838709675,220.8721076942629,220.8721076942629,154.8278340221377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,646.5720494106635,990.0,966.7142881976426,23.28571180235738,0.29396174933163677,0.19951012900632317,989.506528121662,0.23861435012343427,0.23861435012343427,0.16893693076859556,0.01,22.55362557389596,22.55362557389596,22.6233029932508,22.78223992401939,,0.9547411358549394,0.9547411358549394,0.7087877625570985,0.0,46.67255369012416,46.67255369012416,32.5045474612096,0.0,1.003710832045681,1.003710832045681,0.6990225260475182,0.0,0.9798777203809489,0.9798777203809489,0.9747164300583683,0.96,44.28826432482744,44.28826432482744,31.849554647408084,0.0,120.42608329706297,0.17056724379085247,5.59187317035683e-05,136.99493294485805,96.4,3,2,89597.00597301485,501.7950640130589,31,0.6690337960947943
1949.04,862.3709299772205,0.37486666666666674,1949.0,4.0,1948.0,7.0,4.653799938803147,0.00542110054342847,40.0,10.0,8.0,5.0,62.0,125.0,0.14534403200226517,737.3709299772205,737.3709299772205,,3.0,245.79030999240686,245.79030999240686,245.79030999240686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,795.3709299772205,990.0,967.3494837199088,22.650516280091164,0.38814683077194034,0.2917720665939526,989.3200811026342,0.26993500770782647,0.26993500770782647,0.26993500770782647,0.01,21.700662375017394,21.700662375017394,21.700662375017394,21.96059738272522,,0.9564896081376664,0.9564896081376664,0.9564896081376664,0.0,49.998728253127084,49.998728253127084,49.998728253127084,0.0,1.0752414678091848,1.0752414678091848,1.0752414678091848,0.0,0.98,0.98,0.98,0.9599999999999999,47.43307728144798,47.43307728144798,47.43307728144798,0.0,142.29923184434395,0.165201199303804,5.370892423106623e-05,144.60000000000002,133.38227230583965,3,3,102455.44692792765,654.3663976124346,30,0.7905512880241331
1949.05,709.947392260979,0.4404516129032258,1949.0,5.0,1948.0,8.0,12.81228730659509,0.01937108935010615,42.0,9.0,8.0,6.0,82.0,147.0,0.21478494075604374,562.947392260979,562.947392260979,,2.5483870967741935,220.2817007132572,220.2817007132572,122.38399083446456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,621.947392260979,990.0,966.7320550740302,23.267944925969783,0.28404716580478806,0.18322709871581536,989.5327257354794,0.2388606380637065,0.2388606380637065,0.1382022585942691,0.01,22.56181002338547,22.56181002338547,22.662468402854905,22.790670661449177,,0.9549055347350447,0.9549055347350447,0.5239567973734502,0.0,46.44869440951267,46.44869440951267,25.186690273216296,0.0,0.9988966539680143,0.9988966539680143,0.5416492531874473,0.0,0.9792414904334742,0.9792414904334742,0.9704808695788153,0.96,44.75288822365095,44.75288822365095,24.523375911599715,0.0,114.02915235890161,0.15990593190185728,5.6661271070645854e-05,144.60000000000002,74.68967607398073,3,2,84837.6893550228,347.6810831907137,31,0.6334952908827868
1949.06,410.3253708989567,0.6413666666666666,1949.0,6.0,1948.0,9.0,5.371091423299267,0.01272905835688271,39.0,9.0,7.0,5.0,59.0,119.0,0.2924837752893181,291.3253708989567,291.3253708989567,,1.6333333333333333,191.2223015581314,100.10306934082529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,346.3253708989567,990.0,965.4405071184872,24.559492881512742,0.15776073159941,0.03728677834820619,989.8049524900524,0.19866401587558383,0.10238914361011413,0.01,0.01,24.165781355689546,24.262056227955018,24.354445371565127,24.354445371565127,,0.9467093447387064,0.5972106835957517,0.0,0.0,42.99651979861732,22.280530471770945,0.0,0.0,0.9246563397552111,0.47915119294131064,0.0,0.0,0.9740882533222233,0.96675491998889,0.9599999999999999,0.9599999999999999,39.30191229027053,21.628578956937197,0.0,0.0,60.93049124720773,0.14744878458981198,5.7801433691696885e-05,77.53241055631979,48.2,2,1,43869.953697989564,241.34880084276085,30,0.33850272915115404
1949.07,323.6614723090875,0.7510645161290321,1949.0,7.0,1948.0,10.0,2.4755107169926633,0.007810049206691703,37.0,8.0,6.0,4.0,53.0,108.0,0.33545299662835665,215.66147230908751,215.66147230908751,,1.0,215.66147230908751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.6614723090875,990.0,965.0202806380111,24.97971936198898,0.12964486196654798,0.014257157906172095,989.8560979801272,0.23302926868738547,0.01,0.01,0.01,24.602788073428844,24.825817342116228,24.825817342116228,24.825817342116228,,0.9547812884767797,0.0,0.0,0.0,49.656225669090965,0.0,0.0,0.0,1.067875820840666,0.0,0.0,0.0,0.9797884402134661,0.96,0.96,0.96,46.4475402512493,0.0,0.0,0.0,46.4475402512493,0.1437100659607645,6.0186151380123886e-05,48.2,39.62883075772816,1,1,34556.96994692948,175.60796861598828,31,0.25804189028471836
1949.08,262.59969308072004,0.8505483870967743,1949.0,8.0,1948.0,11.0,1.529472076996198,0.005950662361588761,34.0,7.0,5.0,3.0,44.0,93.0,0.35583583520959394,169.59969308072002,169.59969308072002,,1.0,169.59969308072002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.59969308072002,990.0,964.7447606816468,25.255239318353215,0.1116233782980142,0.010165973911861172,989.8782106477901,0.17145958565897204,0.01,0.01,0.01,24.961990380484373,25.12344996614334,25.12344996614334,25.12344996614334,,0.9451073887217756,0.0,0.0,0.0,39.2455759248749,0.0,0.0,0.0,0.8439908801048366,0.0,0.0,0.0,0.9748368611738399,0.96,0.96,0.96,38.27673929211029,0.0,0.0,0.0,38.27673929211029,0.14531875875670902,6.264982930651515e-05,43.304013903535406,32.05341781889995,1,1,28477.894033330056,143.19433422910612,31,0.21264855162283494
1949.09,213.46522568379686,0.9357333333333333,1949.0,9.0,1948.0,12.0,1.4433032384874138,0.006857602801131027,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.37056499429800327,135.13189235046354,135.13189235046354,,1.0,135.13189235046354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.46522568379686,990.0,964.487488311135,25.512511688864947,0.09781139242660207,0.007236210849789333,989.8949523967236,0.12492805467312576,0.01,0.01,0.01,25.28253603091545,25.397464085588577,25.397464085588577,25.397464085588577,,0.625509122495773,0.0,0.0,0.0,23.10308713537925,0.0,0.0,0.0,0.49684058355654304,0.0,0.0,0.0,0.9667093572871492,0.9599999999999999,0.9599999999999999,0.9599999999999999,22.411608036122452,0.0,0.0,0.0,22.411608036122452,0.10119451954501156,4.1683192908360544e-05,36.710073575197725,0.0,1,1,16136.357786008166,101.89523707448372,30,0.12450893353401363
1949.1,175.00168294637626,0.9848064516129033,1949.0,10.0,1949.0,1.0,0.7263258449481911,0.004019237779074268,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.3411100682336244,115.55007004315044,115.55007004315044,,1.0,115.55007004315044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,148.3887797205698,990.0,964.4499966341073,25.550003365892742,0.08790230628874962,0.005571755953667729,989.9065259377576,0.09849259455825304,0.01,0.01,0.01,25.35803670909208,25.44652930365033,25.44652930365033,25.44652930365033,,0.9222994606785029,0.0,0.0,0.0,26.528510949669005,0.0,0.0,0.0,0.5705056118208388,0.0,0.0,0.0,0.9692728259617425,0.96,0.96,0.96,25.716441769672247,0.0,0.0,0.0,25.716441769672247,0.14660289063416754,6.175482212321344e-05,31.852117698693498,21.582465750423285,1,1,19133.032676636154,98.1379824381925,31,0.1428691209426236
1949.11,194.5401393824255,0.9616666666666667,1949.0,11.0,1949.0,2.0,2.168545059697122,0.010590290032347948,23.0,4.0,2.0,2.0,19.0,50.0,0.2595483190538681,144.5401393824255,144.5401393824255,,1.0,144.5401393824255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.5401393824255,990.0,964.4589464273912,25.541053572608742,0.09677904773175541,0.008035911847506131,989.8951850404209,0.13762918816627442,0.01,0.01,0.01,25.298609424863223,25.426238613029497,25.426238613029497,25.426238613029497,,0.9355541368873543,0.0,0.0,0.0,33.572192940260045,0.0,0.0,0.0,0.7219826438765601,0.0,0.0,0.0,0.9715787765417165,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.63095484888027,0.0,0.0,0.0,32.63095484888027,0.1670281853179677,6.264327513499683e-05,42.62353784267487,27.03500477510215,1,1,23494.287491193794,121.1379824381925,30,0.18128308249377928
1949.12,317.3949166708807,0.7657419354838709,1949.0,12.0,1949.0,3.0,5.938535345402874,0.01833650236249054,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.20982234552387852,252.5884650579775,252.5884650579775,,1.3548387096774193,195.98304601116538,56.605419046812074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,287.52394892894523,990.0,964.9982741704149,25.001725829585162,0.1370078749558903,0.02670196871087026,989.8362901563332,0.2070771121150733,0.06246570280997049,0.01,0.01,24.63093887380333,24.775550283108437,24.828015985918405,24.828015985918405,,0.951803183718629,0.3345889614841474,0.0,0.0,45.14982116925973,12.740356023084114,0.0,0.0,0.9709638961131125,0.273986151034067,0.0,0.0,0.9769765078909103,0.9640732820844587,0.96,0.96,42.90226773379912,12.37904927264312,0.0,0.0,55.281317006442244,0.17326341718148064,6.092057529068958e-05,79.17793660967689,42.09188906101288,2,1,41129.29985279303,184.27968621428656,31,0.307118427813568
1950.01,574.9295804100105,0.5066774193548388,1950.0,1.0,1949.0,4.0,9.412734561585413,0.016820766658264957,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.19344561696847867,464.28441911968787,464.28441911968787,,2.129032258064516,219.8870648389362,219.8870648389362,24.510289441815537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,512.7037739583976,990.0,966.1763203744814,23.82367962551857,0.22389794169441146,0.12085905182774365,989.6552430064778,0.23607613935039257,0.23607613935039257,0.03437921332709614,0.01,23.242846492646024,23.242846492646024,23.444543418669323,23.468922631996417,,0.9535078271473466,0.9535078271473466,0.12285676657303346,0.0,47.71732402437718,47.71732402437718,5.1905434166794,0.0,1.0261790112769287,1.0261790112769287,0.11162458960600861,0.0,0.9786754635337975,0.9786754635337975,0.9621302008960847,0.96,44.772962124294,44.772962124294,5.068846230514511,0.0,94.61477047910249,0.1654011554881568,5.698257433832961e-05,122.35416135535404,72.80227095887848,3,2,70393.38923645226,335.6328809909446,31,0.5256376137727917
1950.02,2308.1347450782614,0.2049642857142857,1950.0,2.0,1949.0,5.0,159.80252665675062,0.06716696625796537,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.0981287118465286,2155.063316506833,964.154893269985,,3.7142857142857144,256.90351970766244,256.90351970766244,256.90351970766244,193.4443341469976,1190.9084232368477,32.785714285714285,6.428571428571429,11.254522017748128,30.15041687359872,1110.2891986312154,79.64285714285714,14.071428571428571,17.540236303462414,34.79327401645586,1197.9320557740723,1075.409415287733,990.0013421612533,971.2826481727656,18.718693988487843,0.7315351397216838,0.5143861338155467,988.7554208877161,0.26665899025959033,0.26665899025959033,0.26665899025959033,0.20123913681273245,17.20611372469104,17.20611372469104,17.20611372469104,17.2715335781379,,0.9404182797769319,0.9404182797769319,0.9404182797769319,0.6674570631150779,40.106460195205315,40.106460195205315,40.106460195205315,27.016375680229505,0.862504520326996,0.862504520326996,0.862504520326996,0.5809973264565483,0.9763319261300696,0.9763319261300696,0.9763319261300696,0.9707157321007241,38.982068327134904,38.982068327134904,38.982068327134904,26.36574889736884,143.31195387877355,0.09763214452220834,4.3059231980684176e-05,188.28067857073492,96.34571554205294,4,3,96305.63300653582,583.3337222668207,28,0.7961775215487419
1950.03,4350.697015822826,0.030000000000000002,1950.0,3.0,1949.0,6.0,50.030059693454085,0.0111409749804773,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.06624688005884022,4062.664757758309,1100.0,,4.0,275.0,275.0,275.0,275.0,2962.664757758309,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2850.7937900163734,100.0,18.0,25.0,80.0,3027.697015822825,1243.0,990.0023802648742,976.3054257851073,13.696954479766855,0.925400260403416,0.648,988.4289800044706,0.28,0.28,0.28,0.28,11.843554219363462,11.843554219363462,11.843554219363462,11.843554219363462,,0.9158753028993403,0.9158753028993403,0.9158753028993403,0.9158753028993403,29.280661639460387,29.280661639460387,29.280661639460387,29.280661639460387,0.6296916481604384,0.6296916481604384,0.6296916481604384,0.6296916481604384,0.97,0.97,0.97,0.97,28.402241790276577,28.402241790276577,28.402241790276577,28.402241790276577,113.6089671611063,0.02660751827542756,2.868913312149149e-05,123.17819837672045,96.34571554205294,4,4,84525.0715678631,3647.053218431513,31,0.6311609286728128
1950.04,3698.135038689698,0.048466666666666665,1950.0,4.0,1949.0,7.0,22.8794893177012,0.006226468732702837,70.0,14.0,18.0,25.0,168.0,295.0,0.07982164078024788,3403.135038689698,1100.0,,4.0,275.0,275.0,275.0,275.0,2303.135038689698,30.0,3.9999999999999996,7.0,55.0,2207.135038689698,100.0,18.0,25.0,80.0,2375.135038689698,1243.0,990.0,975.0403337724615,14.959666227538538,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.105376815020255,13.105376815020255,13.105376815020255,13.105376815020255,,0.9295377561702611,0.9295377561702611,0.9295377561702611,0.9295377561702611,32.85468512429457,32.85468512429457,32.85468512429457,32.85468512429457,0.7065523682643994,0.7065523682643994,0.7065523682643994,0.7065523682643994,0.97,0.97,0.97,0.97,31.869044570565734,31.869044570565734,31.869044570565734,31.869044570565734,127.47617828226294,0.03450736540619859,3.219095411168256e-05,132.6674014362261,123.17819837672045,4,4,91782.8483632293,3172.070774707111,30,0.7082009904570162
1950.05,2564.0106505683934,0.12509677419354837,1950.0,5.0,1949.0,8.0,53.52505684901636,0.021283047050669242,65.0,14.0,17.0,23.0,202.0,321.0,0.1300523099351847,2243.0106505683934,1100.0,,4.0,275.0,275.0,275.0,275.0,1143.0106505683937,35.0,4.000000000000001,8.000000000000002,52.03258916598018,1043.9780614024135,100.0,18.0,25.0,75.03258916598017,1245.9780614024135,1243.0,990.0,972.4387329183875,17.561267081612588,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.706977669094304,15.706977669094304,15.706977669094304,15.706977669094304,,0.9429801461664716,0.9429801461664716,0.9429801461664716,0.9429801461664716,39.962062050136396,39.962062050136396,39.962062050136396,39.962062050136396,0.859399183873901,0.859399183873901,0.859399183873901,0.859399183873901,0.975558751625717,0.975558751625717,0.975558751625717,0.975558751625717,38.99861510939588,38.99861510939588,38.99861510939588,38.99861510939588,155.9944604375835,0.06425358174220085,3.93925405145413e-05,177.4648359327228,133.2537430934547,4,4,116059.87856556215,1486.794012387604,31,0.8666358913199085
1950.06,1209.1099129640058,0.29123333333333334,1950.0,6.0,1949.0,9.0,35.20428080772091,0.029758987896771942,53.0,12.0,12.0,13.0,120.0,210.0,0.18425707750297338,999.1099129640058,916.5340305070165,,3.6333333333333333,250.99562244701033,250.99562244701033,241.96786264441073,172.57492296858499,82.5758824569894,14.239939093350364,2.096709255015303,3.617218914217693,5.111840342575534,57.5101748518305,67.23993909335037,14.096709255015302,15.617218914217693,18.111840342575533,177.5101748518305,1013.4878977695997,990.0,968.5305272815986,21.46947271840138,0.6383013495797653,0.4530536886077735,988.9086449618123,0.2645337914358128,0.2645337914358128,0.2555337914358128,0.1835624993766944,20.11358388877802,20.11358388877802,20.122583888778024,20.194555180837142,,0.953800283911347,0.953800283911347,0.9220864181683637,0.6354108901482466,46.96254966315783,46.96254966315783,45.07802531776564,31.06104340253079,1.0099473045840395,1.0099473045840395,0.969419899306788,0.6679794280114149,0.9798017379886237,0.9798017379886237,0.9791350713219571,0.973301651538869,45.526727377760835,45.526727377760835,43.920060711094166,30.413681726300457,165.3871971929163,0.1397086474290279,5.070541560200999e-05,192.8,96.4,4,2,119078.78197889974,541.6655881559767,30,0.9188177621828684
1950.07,551.3556196074904,0.5223548387096775,1950.0,7.0,1949.0,10.0,10.198990420557257,0.017804347032679215,50.0,10.0,9.0,9.0,108.0,186.0,0.3457565055366595,365.3556196074905,365.3556196074905,,1.8709677419354838,200.72386183364324,158.6785583818545,5.953199391992774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.3556196074905,990.0,966.070680453488,23.929319546511998,0.1920691878091427,0.07229812906794494,989.7356326831228,0.20939114167840797,0.16586466442323872,0.015859399824351535,0.01,23.45556108795651,23.499087565211678,23.649092829810566,23.654952229634915,,0.9481039843956869,0.7956192059035072,0.030671903656750463,0.0,43.720478218890264,34.391666111941525,1.2489538617758813,0.0,0.9402253380406509,0.7396057228374521,0.02685922283388992,0.0,0.9757844311633987,0.9725586247117859,0.9604278577672599,0.96,40.63220822667795,32.85801467829086,1.21556132023686,0.0,74.70578422520568,0.13402940380083964,5.691071417327764e-05,113.047202782028,48.2,3,1,55581.10346355302,249.49688511870173,31,0.41503213458447596
1950.08,368.4006689054549,0.6921935483870968,1950.0,8.0,1949.0,11.0,4.176669781978024,0.011485012893874807,47.0,8.0,6.0,5.0,89.0,155.0,0.42545488242604557,213.4006689054549,213.4006689054549,,1.032258064516129,208.94973613669796,4.450932768756915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.4006689054549,990.0,965.2394107318796,24.760589268120416,0.13237624042190738,0.015360151302031952,989.852263608276,0.22058084067761444,0.013831339882983122,0.01,0.01,24.392272035718847,24.599021536513472,24.602852876396458,24.602852876396458,,0.9492899960657329,0.03017833307461147,0.0,0.0,47.38419899687671,0.986124266081754,0.0,0.0,1.019015032190897,0.021206973464123743,0.0,0.0,0.977707682890923,0.9603225806451613,0.96,0.96,43.646320812539216,0.9565405380993015,0.0,0.0,44.60286135063851,0.12092356846121541,5.8746679930157075e-05,59.305513362156695,33.49042802856633,2,1,33184.52884487506,151.02012187738302,31,0.247793674170214
1950.09,259.82394565932134,0.8556,1950.0,9.0,1949.0,12.0,2.849654201526419,0.01105656150310091,40.0,6.0,4.0,3.0,65.0,118.0,0.459036362369266,141.82394565932134,141.82394565932134,,1.0,141.82394565932134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.82394565932134,990.0,964.7240146053628,25.27598539463731,0.10323205450505377,0.007805035381042267,989.8889629101138,0.13396232664008378,0.01,0.01,0.01,25.030985978111122,25.154948304751205,25.154948304751205,25.154948304751205,,0.9335231739553845,0.0,0.0,0.0,32.53552276104811,0.0,0.0,0.0,0.6996886615279162,0.0,0.0,0.0,0.9713298419018919,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.612809846547755,0.0,0.0,0.0,31.612809846547755,0.1204892134750066,6.182578203940203e-05,41.67743878203259,22.531639697086117,1,1,22761.223089514384,102.53049583159049,30,0.17562672136970975
1950.1,204.82851249859814,0.9491935483870968,1950.0,10.0,1950.0,1.0,2.3432742281192778,0.011357522983420904,31.0,4.0,3.0,2.0,33.0,73.0,0.3573414610710463,131.82851249859814,131.82851249859814,,1.0,131.82851249859814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.82851249859814,990.0,964.4482864115979,25.55171358840207,0.0954690809182792,0.0069554235623807996,989.8975754955194,0.12046849187310747,0.01,0.01,0.01,25.328820592048302,25.43928908392141,25.43928908392141,25.43928908392141,,0.930710548285159,0.0,0.0,0.0,30.483997270116397,0.0,0.0,0.0,0.655569833765944,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.569477352012903,0.0,0.0,0.0,29.569477352012903,0.14412871991018908,6.229197138881452e-05,33.19725666957633,26.77398793869381,1,1,21999.6911498976,119.89523707448372,31,0.16427487417784947
1950.11,227.20895964985968,0.9113333333333333,1950.0,11.0,1950.0,2.0,2.7479285265789657,0.011287986451422694,29.0,4.0,2.0,2.0,30.0,67.0,0.2979272536003229,160.20895964985968,160.20895964985968,,1.0,160.20895964985968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.20895964985968,990.0,964.5552311011977,25.44476889880224,0.10442672627326616,0.009367761570238014,989.8862055121565,0.15878209552731057,0.01,0.01,0.01,25.172192315431438,25.320974410958748,25.320974410958748,25.320974410958748,,0.9414134912137737,0.0,0.0,0.0,37.23818056209292,0.0,0.0,0.0,0.800821087356837,0.0,0.0,0.0,0.9724275094191527,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.16782028273996,0.0,0.0,0.0,36.16782028273996,0.15846013084500812,6.268933240665978e-05,48.2,30.1783336664279,1,1,26040.830603572773,134.1701128186193,30,0.2009323349041109
1950.12,373.3617885533914,0.6877096774193548,1950.0,12.0,1950.0,3.0,6.093056121426397,0.016286308660579663,38.0,5.0,4.0,3.0,54.0,104.0,0.28426801316740336,269.3617885533914,269.3617885533914,,1.5483870967741935,183.9691987281538,85.39258982523765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.3617885533914,990.0,965.2619075100226,24.73809248997729,0.14718565325834398,0.03189578172047553,989.8209185650211,0.1901167318355427,0.08826386723181275,0.01,0.01,24.368894323162927,24.470747187766655,24.549011054998466,24.549011054998466,,0.9477946358009737,0.5165434925711214,0.0,0.0,41.766403964671994,19.06376878883042,0.0,0.0,0.8982022357993977,0.40997352234043904,0.0,0.0,0.9749756138381902,0.9659433557736741,0.96,0.96,39.608492908837555,18.51031627094645,0.0,0.0,58.118809179784,0.1546195638268146,6.0053083613541705e-05,80.08241724736584,42.28570955536765,2,1,43240.3940297593,186.5219447532691,31,0.32288227322102225
1951.01,588.4854537836696,0.49390322580645163,1951.0,1.0,1950.0,4.0,10.537111452734026,0.01757137660036933,41.0,6.0,4.0,3.0,66.0,120.0,0.2061915205991344,468.48545378366964,468.48545378366964,,2.064516129032258,228.2455945262411,228.2455945262411,11.994264731187462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.4854537836696,990.0,966.2394500213771,23.76054997862294,0.2260557138927042,0.12185326387637742,989.6520910222309,0.24719427809637867,0.24719427809637867,0.021837418677425658,0.01,23.16544672275747,23.16544672275747,23.39080358217642,23.402641000853844,,0.9537631893600065,0.9537631893600065,0.061370489135577994,0.0,49.38887685234649,49.38887685234649,2.5455034751657966,0.0,1.0621263839214297,1.0621263839214297,0.05474201021861928,0.0,0.9791205177369409,0.9791205177369409,0.9609580719896039,0.96,45.690451565177156,45.690451565177156,2.4814962524722346,0.0,93.86239938282654,0.1598036661348604,5.5995990722170014e-05,116.32041756069226,76.19921002027259,3,2,69833.62514082296,352.4927083802066,31,0.5214577743490364
1951.02,916.2383591875379,0.3647857142857143,1951.0,2.0,1950.0,5.0,27.584627567058813,0.026461938270141042,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14083789133718247,790.6669306161093,778.3330731891326,,3.357142857142857,229.96733431507164,229.96733431507164,229.96733431507164,88.43107024391763,12.333857426976724,3.4668382781374447,0.6258308160423083,0.45014078200644975,0.3601126256051598,7.430934925185363,43.966838278137445,7.26868795889945,5.45014078200645,4.36011262560516,76.8595063537568,835.0187402081758,990.0,967.514844675303,22.485155324696876,0.448482443297635,0.32719917749758437,989.2243183792046,0.24800047243251236,0.24800047243251236,0.24800047243251236,0.10100314781284106,21.461473231469146,21.461473231469146,21.461473231469146,21.608470556088815,,0.9553038380910371,0.9553038380910371,0.9553038380910371,0.34091004740532455,46.0252561392188,46.0252561392188,46.0252561392188,16.66140535358876,0.9897904546068557,0.9897904546068557,0.9897904546068557,0.3583097925502958,0.9799278493709818,0.9799278493709818,0.9799278493709818,0.9671032988088019,44.79310787369309,44.79310787369309,44.79310787369309,16.275413962383322,150.65473758346258,0.16658325000125304,5.440057386864472e-05,192.8,121.67799287584975,4,3,101239.98365608686,586.9065967426677,28,0.8369707643525699
1951.03,3566.1379004560754,0.06735483870967743,1951.0,3.0,1950.0,6.0,122.9701520436382,0.04138163142722935,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06489782385386213,3345.2024165851076,1100.0,,4.0,275.0,275.0,275.0,275.0,2245.2024165851076,44.225806451612904,7.645161290322581,13.96774193548387,62.28769345617546,2117.076013451513,100.0,18.0,25.0,73.9973708755303,2249.1405295805453,1243.0,990.0,974.6474816730536,15.352518326946456,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.498228914428173,13.498228914428173,13.498228914428173,13.498228914428173,,0.929615533251576,0.929615533251576,0.929615533251576,0.929615533251576,33.896377598228824,33.896377598228824,33.896377598228824,33.896377598228824,0.7289543569511575,0.7289543569511575,0.7289543569511575,0.7289543569511575,0.9718741180116266,0.9718741180116266,0.9718741180116266,0.9718741180116266,32.960392796438256,32.960392796438256,32.960392796438256,32.960392796438256,131.84157118575303,0.04210961000074027,3.329332605700834e-05,183.45513730334363,112.595769778735,4,4,98090.12896220024,1448.4057003589478,31,0.7324531732541834
1951.04,3025.0141471577936,0.08570000000000001,1951.0,4.0,1950.0,7.0,23.224702240545607,0.007370668297169354,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08003275412785997,2782.0141471577936,1100.0,,4.0,275.0,275.0,275.0,275.0,1682.0141471577938,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1568.0141471577938,100.0,18.0,25.0,80.0,1702.0141471577938,1243.0,990.0,973.5629388636759,16.43706113632408,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.582771723805797,14.582771723805797,14.582771723805797,14.582771723805797,,0.9384954721182547,0.9384954721182547,0.9384954721182547,0.9384954721182547,36.91270505453114,36.91270505453114,36.91270505453114,36.91270505453114,0.7938216140759385,0.7938216140759385,0.7938216140759385,0.7938216140759385,0.9705823669595035,0.9705823669595035,0.9705823669595035,0.9705823669595035,35.82731575116498,35.82731575116498,35.82731575116498,35.82731575116498,143.30926300465993,0.047613567119708315,3.6189207829459577e-05,148.18292497447888,132.1930879527395,4,4,103182.66936335515,2623.311133494523,30,0.7961625722481107
1951.05,2565.914301996664,0.12038709677419356,1951.0,5.0,1950.0,8.0,21.64802548120796,0.008757343651775582,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12077227413661723,2259.430431028922,1100.0,,4.0,275.0,275.0,275.0,275.0,1159.4304310289224,38.2258064516129,4.32258064516129,9.290322580645162,58.75982863003534,1048.8318927214677,100.0,18.0,25.0,79.82434475906759,1243.0899572375968,1243.0,990.0,972.4660000393022,17.533999960697702,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.67971054817942,15.67971054817942,15.67971054817942,15.67971054817942,,0.943610737384973,0.943610737384973,0.943610737384973,0.943610737384973,39.9052588755606,39.9052588755606,39.9052588755606,39.9052588755606,0.8581776102271097,0.8581776102271097,0.8581776102271097,0.8581776102271097,0.9757186946773352,0.9757186946773352,0.9757186946773352,0.9757186946773352,38.94011150875325,38.94011150875325,38.94011150875325,38.94011150875325,155.760446035013,0.0613273637968136,3.9333445968437626e-05,166.55140950104115,148.42538464501607,4,4,115885.77185004966,1848.222343577076,31,0.8653358113056276
1951.06,1637.4501979699864,0.21823333333333333,1951.0,6.0,1950.0,9.0,34.716520885427805,0.02207829231148788,62.0,12.0,14.0,16.0,153.0,257.0,0.16313914197877216,1380.4501979699864,1067.1119835305221,,4.0,266.77799588263053,266.77799588263053,266.77799588263053,266.77799588263053,313.3382144394644,26.359860863373,4.232290347184071,7.42833656228233,19.507437474830468,255.81028919179454,88.35986086337302,16.23229034718407,21.42833656228233,35.50743747483047,408.8102891917945,1193.1324713033614,990.0,969.9195562704838,20.08044372951623,0.8494505025836113,0.5970519028110307,988.5534975946052,0.2755949293854855,0.2755949293854855,0.2755949293854855,0.2755949293854855,18.358346394736106,18.358346394736106,18.358346394736106,18.358346394736106,,0.9512009834264938,0.9512009834264938,0.9512009834264938,0.9512009834264938,45.541851476265535,45.541851476265535,45.541851476265535,45.541851476265535,0.97939465540356,0.97939465540356,0.97939465540356,0.97939465540356,0.98,0.98,0.98,0.98,44.62667046483091,44.62667046483091,44.62667046483091,44.62667046483091,178.50668185932363,0.1135908768030625,4.662270809775843e-05,192.8,164.23803827448256,4,4,128524.81093871302,870.726717014242,30,0.9917037881073536
