MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1951.07,782.0452133822552,0.411741935483871,1951.0,7.0,1950.0,10.0,18.435715571503252,0.023114126138373506,58.0,11.0,11.0,11.0,136.0,227.0,0.304831300297799,555.0452133822552,555.0452133822552,,2.5483870967741935,216.03699333367263,216.03699333367263,102.23191856669058,20.739308148219283,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,635.0452133822552,990.0,967.0165928954746,22.98340710452546,0.30008463110012606,0.17876867112291786,989.521146697777,0.2310164352580552,0.2310164352580552,0.11590970142596281,0.031465807935579904,22.273537367044366,22.273537367044366,22.38864410087646,22.473087994366843,,0.9536324112059961,0.9536324112059961,0.4313692165634023,0.09232556404076199,44.85062023221419,44.85062023221419,20.45371980864737,4.023697438084115,0.964529467359445,0.964529467359445,0.4398649421214488,0.08653112770073364,0.9779287922604274,0.9779287922604274,0.9687101359932286,0.9618641056938594,42.99062575226364,42.99062575226364,19.793390565410984,3.940278062651347,109.71492013258961,0.1386747936559497,5.563624763746415e-05,164.8890650542087,69.57757450886172,4,2,81627.90057864667,329.2195342976412,31,0.6095273340699423
1951.08,458.9112126459427,0.5922580645161291,1951.0,8.0,1950.0,11.0,5.389857997622566,0.011614934391100446,54.0,9.0,8.0,6.0,107.0,184.0,0.4052379010565438,274.9112126459427,274.9112126459427,,1.4193548387096775,207.2158516748571,67.69536097108563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.9112126459427,990.0,965.6647633214523,24.33523667854777,0.15761456230190501,0.03206779433921912,989.8103176433589,0.21831100725691152,0.07308228569806237,0.01,0.01,23.927243314649754,24.0724720362086,24.13555432190666,24.13555432190666,,0.9484674754752952,0.39590249405216044,0.0,0.0,46.17873536086912,14.870637430167527,0.0,0.0,0.9930910830294435,0.31979865441220484,0.0,0.0,0.976437519436591,0.9648246162107844,0.96,0.96,42.283174783581714,14.449455005584209,0.0,0.0,56.73262978916592,0.12262975028961236,5.7265609624066974e-05,78.40455972848982,45.767976313077874,2,1,42209.076563139446,205.1339363713416,31,0.3151812766064773
1951.09,325.6240837693004,0.7493333333333333,1951.0,9.0,1950.0,12.0,3.8456499638156743,0.011820938523699021,46.0,7.0,6.0,4.0,75.0,138.0,0.42880099532701116,187.6240837693004,187.6240837693004,,1.0,187.6240837693004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.6240837693004,990.0,965.0333379385762,24.9666620614238,0.12257294224699483,0.011698047120390487,989.8657290106327,0.19579251308855553,0.01,0.01,0.01,24.636598558967865,24.822391072056416,24.822391072056416,24.822391072056416,,0.9485499786164249,0.0,0.0,0.0,42.98861974982059,0.0,0.0,0.0,0.9244864462327009,0.0,0.0,0.0,0.976310657562997,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.96289818527216,0.0,0.0,0.0,40.96289818527216,0.12506800822006148,6.0933701592362997e-05,48.2,30.096779224867586,1,1,29493.286693395956,135.7644374568714,30,0.22757165658484535
1951.1,282.4983099996298,0.8193870967741935,1951.0,10.0,1951.0,1.0,8.149283682648282,0.025824993799056065,41.0,6.0,4.0,3.0,56.0,110.0,0.3928018666741072,172.49830999962975,172.49830999962975,,1.0,172.49830999962975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.49830999962975,990.0,964.8360846993733,25.163915300626766,0.11441103280606044,0.010574773076517122,989.8750141941174,0.17480614852316767,0.01,0.01,0.01,24.86412334622102,25.028929494744187,25.028929494744187,25.028929494744187,,0.9450641427491588,0.0,0.0,0.0,39.74308047930344,0.0,0.0,0.0,0.8546899027807191,0.0,0.0,0.0,0.9732647764154995,0.96,0.96,0.96,38.27905921090767,0.0,0.0,0.0,38.27905921090767,0.13502462499255835,6.182527521098971e-05,48.2,32.73818716282709,1,1,28479.620052915307,146.68278898827032,31,0.21266144006059817
1951.11,342.65508162208874,0.7258,1951.0,11.0,1951.0,2.0,6.66261820680935,0.01771520232768252,40.0,6.0,4.0,3.0,53.0,106.0,0.31357513358131067,236.65508162208872,236.65508162208872,,1.1333333333333333,214.37217377090246,22.282907851186263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,286.65508162208874,990.0,965.1105616128146,24.88943838718533,0.13670123513387455,0.020645053647917893,989.8426537112183,0.23039405889343142,0.031081925599101445,0.01,0.01,24.501698039510128,24.701010172804455,24.722092098403557,24.722092098403557,,0.9544599279755223,0.12608663697231662,0.0,0.0,49.18648549610897,4.963046165063357,0.0,0.0,1.0577738816367521,0.10673217559276037,0.0,0.0,0.9791345312099901,0.9618011978766567,0.9599999999999999,0.9599999999999999,45.97931106695396,4.833086149308609,0.0,0.0,50.81239721626257,0.14780609178339146,5.989686881931043e-05,79.06685014389517,45.37360805665372,2,1,36584.925995709054,200.02012187738305,30,0.2822910956459032
1951.12,601.016056699036,0.5101612903225806,1951.0,12.0,1951.0,3.0,32.71319267936246,0.03823577279695381,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22002453060906896,480.43541153774567,480.43541153774567,,2.3225806451612905,200.738766747182,200.738766747182,48.038655993517615,30.91922204986404,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,535.7257341183908,990.0,966.2547537601281,23.74524623987184,0.2567643796860201,0.13679267310154802,989.6064429472125,0.21168475934617104,0.21168475934617104,0.0602388357678128,0.04281948092910312,23.140004427738106,23.140004427738106,23.291450351316467,23.308869706155175,,0.9517719922597239,0.9517719922597239,0.184957056026572,0.12329466709870118,43.09119760619908,43.09119760619908,9.397737084548353,5.962762043051916,0.9266924216386899,0.9266924216386899,0.20210187278598613,0.1282314417860627,0.976292920015696,0.976292920015696,0.9638709677419355,0.9625806451612903,41.65654343487423,41.65654343487423,8.953184221545715,5.843506802190877,98.10977789348505,0.1625288966894732,5.809873830368538e-05,188.50846365505944,70.48592210859655,4,2,72993.67475275288,327.0726139176065,31,0.5450543216304725
1952.01,1656.4401036017098,0.2200967741935484,1952.0,1.0,1951.0,4.0,64.18001094055988,0.035650674730100536,49.0,8.0,7.0,5.0,81.0,150.0,0.09766532087596921,1506.4401036017098,1065.648885207091,,4.0,266.4122213017728,266.4122213017728,266.4122213017728,266.4122213017728,440.79121839461874,37.30620888084037,7.278433049669791,11.400259058311933,14.69304061315396,370.11327679264275,86.30620888084037,15.278433049669792,18.400259058311935,19.693040613153958,451.11327679264275,1185.633786195913,990.0,969.9223687575608,20.077631242439296,0.8383113494969132,0.5898891004879467,988.5717995500152,0.276334683346236,0.276334683346236,0.276334683346236,0.276334683346236,18.373096109108197,18.373096109108197,18.373096109108197,18.373096109108197,,0.9510285820835168,0.9510285820835168,0.9510285820835168,0.9510285820835168,45.488969207155954,45.488969207155954,45.488969207155954,45.488969207155954,0.9782574023044289,0.9782574023044289,0.9782574023044289,0.9782574023044289,0.9795135275279371,0.9795135275279371,0.9795135275279371,0.9795135275279371,44.555041192558946,44.555041192558946,44.555041192558946,44.555041192558946,178.22016477023578,0.11723172884973161,4.663960262455389e-05,192.8,152.84165492137132,4,4,132595.8025890554,916.3481241083624,31,0.9901120265013098
1952.02,3599.3299515620056,0.05775862068965518,1952.0,2.0,1951.0,5.0,88.09640286693553,0.02328062653846231,55.0,10.0,10.0,8.0,114.0,197.0,0.055943432026214525,3402.3299515620056,1100.0,,4.0,275.0,275.0,275.0,275.0,2302.3299515620056,45.0,8.0,15.0,70.65265672166096,2163.6772948403445,100.0,18.0,25.0,78.65265672166096,2277.677294840344,1243.0,990.0,974.7950496040587,15.204950395941351,0.9262894125183112,0.648,988.4257105874815,0.28,0.28,0.28,0.28,13.350660983423067,13.350660983423067,13.350660983423067,13.350660983423067,,0.9297077574620246,0.9297077574620246,0.9297077574620246,0.9297077574620246,33.50195713764027,33.50195713764027,33.50195713764027,33.50195713764027,0.7204721965083929,0.7204721965083929,0.7204721965083929,0.7204721965083929,0.970280138326953,0.970280138326953,0.970280138326953,0.970280138326953,32.50771980386359,32.50771980386359,32.50771980386359,32.50771980386359,130.03087921545435,0.03742972596109628,3.283608060996322e-05,152.1316047009085,100.5909632566989,4,4,90501.49193395622,2500.0639055583683,29,0.7223937734191908
1952.03,5569.965931724065,0.010838709677419345,1952.0,3.0,1951.0,6.0,93.87977891414583,0.017423512808818046,68.0,14.0,17.0,21.0,195.0,315.0,0.05706922205360913,5254.965931724065,390.3225806451613,,1.4193548387096775,275.0,275.0,275.0,275.0,4864.643351078904,741.6774193548387,4.0,7.9999999999999964,59.0,4051.9659317240653,809.6774193548387,18.0,25.0,80.0,4246.965931724066,1243.0,990.0563104936972,978.3627629923611,11.693547501336107,0.9052545289192973,0.648,988.503055964778,0.28,0.28,0.28,0.28,9.8602929724168,9.8602929724168,9.8602929724168,9.8602929724168,1.0,0.8443438670637538,0.8443438670637538,0.8443438670637538,0.8443438670637538,22.543568498600774,22.543568498600774,22.543568498600774,22.543568498600774,0.48480792470109196,0.48480792470109196,0.48480792470109196,0.48480792470109196,0.9663772461779812,0.9663772461779812,0.9663772461779812,0.9663772461779812,21.795094783228958,21.795094783228958,21.795094783228958,21.795094783228958,87.18037913291583,0.016003310640624373,inf,111.3997629995569,73.20811313831412,4,0,64862.202074889385,4147.335028912899,31,0.48433543962731024
1952.04,3427.2287355368867,0.0659,1952.0,4.0,1951.0,7.0,65.30274413056735,0.01945782090277628,70.0,14.0,18.0,25.0,168.0,295.0,0.08823546391527724,3132.2287355368867,1100.0,,4.0,275.0,275.0,275.0,275.0,2032.2287355368865,30.0,4.0,6.999999999999999,55.0,1936.2287355368865,100.0,18.0,25.0,80.0,2104.2287355368867,1243.0,990.0,974.4226249832816,15.57737501671839,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.72308560420011,13.72308560420011,13.72308560420011,13.72308560420011,,0.9326107077291815,0.9326107077291815,0.9326107077291815,0.9326107077291815,34.539047426687844,34.539047426687844,34.539047426687844,34.539047426687844,0.7427752134771579,0.7427752134771579,0.7427752134771579,0.7427752134771579,0.9709343728260478,0.9709343728260478,0.9709343728260478,0.9709343728260478,33.53966383929777,33.53966383929777,33.53966383929777,33.53966383929777,134.1586553571911,0.04072915082712091,3.3878448322523e-05,157.13015452033744,113.9014632078144,4,4,96594.23185717758,2222.067713758129,30,0.7453258630955061
1952.05,1735.9724423862692,0.20674193548387096,1952.0,5.0,1951.0,8.0,43.56078277621131,0.02516458861971081,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14452119300999108,1489.7788939991724,1087.118775936412,,4.0,271.779693984103,271.779693984103,271.779693984103,271.779693984103,402.6601180627602,33.863657378723914,4.329246828530425,8.630747893788909,24.480786308504488,331.35567965321246,86.02494770130455,16.264730699498166,20.566231764756655,38.996915340762556,487.0008409435351,1209.9746861019717,990.0,970.1929075876086,19.807092412391345,0.8705738517660931,0.6207635609772894,988.5086625872566,0.27966626197444955,0.27966626197444955,0.27966626197444955,0.27966626197444955,18.036088737673516,18.036088737673516,18.036088737673516,18.036088737673516,,0.9504606486556733,0.9504606486556733,0.9504606486556733,0.9504606486556733,45.635418632761244,45.635418632761244,45.635418632761244,45.635418632761244,0.9814068523174461,0.9814068523174461,0.9814068523174461,0.9814068523174461,0.9798439424349358,0.9798439424349358,0.9798439424349358,0.9798439424349358,44.66977922831587,44.66977922831587,44.66977922831587,44.66977922831587,178.67911691326347,0.10953198833570871,4.572267221512924e-05,192.8,158.99956312358978,4,4,132937.262983468,974.683447695578,31,0.9926617606292414
1952.06,837.839922267426,0.39063333333333333,1952.0,6.0,1951.0,9.0,19.45599854511034,0.02345096075366541,45.0,10.0,9.0,9.0,88.0,161.0,0.20150625040862205,676.839922267426,676.839922267426,,2.933333333333333,231.6063301225878,231.6063301225878,152.03911908944232,61.58814293280811,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.839922267426,990.0,967.2316884952986,22.768311504701384,0.36983114697755676,0.24573182584844872,989.384437027174,0.25158776305827085,0.25158776305827085,0.1682729411832349,0.07514399295929096,21.901160768817114,21.901160768817114,21.98447559069215,22.07760453891609,,0.9552732054410721,0.9552732054410721,0.6367500071757218,0.25471031686072215,47.47778267534939,47.47778267534939,30.396884420642994,11.899221653703478,1.0210275844161159,1.0210275844161159,0.6536964391536128,0.25589723986459095,0.9795676490121095,0.9795676490121095,0.9729009823454429,0.9653333333333334,45.29848237060751,45.29848237060751,29.398541988567544,11.661237220629408,131.65674395041196,0.1564548555076062,5.453090320719084e-05,183.25933011640936,90.15390141989177,4,2,94792.85564429662,422.0034913422678,30,0.7314263552800665
1952.07,484.6854186129153,0.5669032258064517,1952.0,7.0,1951.0,10.0,5.248856819537824,0.010641981707194204,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.35677919776396416,315.1370315161411,315.1370315161411,,1.6451612903225807,202.24661100839182,112.89042050774928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,380.91122506452825,990.0,965.7810843837581,24.21891561624192,0.16996715262374612,0.04841282529147043,989.7816200220848,0.2123293888904794,0.11885368058868732,0.01,0.01,23.788206249436225,23.881681957738017,23.990535638326705,23.990535638326705,,0.9478931900000839,0.6110506453229347,0.0,0.0,44.76388209316847,24.818878156523215,0.0,0.0,0.9626641310358812,0.5337393151940477,0.0,0.0,0.9767571154867833,0.969660341293235,0.96,0.96,41.32128461721616,24.218058810764543,0.0,0.0,65.5393434279807,0.13331814979932394,5.7342698778154786e-05,93.55324919221638,48.2,2,1,48761.27151041764,234.28892993659525,31,0.36410746348878165
1952.08,364.52625385755175,0.6956774193548386,1952.0,8.0,1951.0,11.0,3.1181411644438524,0.008492586084805829,47.0,8.0,6.0,5.0,89.0,155.0,0.42771226368381576,209.52625385755175,209.52625385755175,,1.0,209.52625385755175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.52625385755175,990.0,965.2220946641291,24.777905335870788,0.1310088664902213,0.013777759449888316,989.8552133740599,0.22459988036352116,0.01,0.01,0.01,24.40851882956715,24.62311870993067,24.62311870993067,24.62311870993067,,0.9529398018732144,0.0,0.0,0.0,47.76150783914796,0.0,0.0,0.0,1.0271292008418915,0.0,0.0,0.0,0.9789858543472114,0.96,0.96,0.96,44.771673040338776,0.0,0.0,0.0,44.771673040338776,0.12275932123167063,5.97467154073383e-05,48.2,37.54979681349615,1,1,33310.12474201205,168.62655383883583,31,0.24873151689077097
1952.09,285.05782699548837,0.8125,1952.0,9.0,1951.0,12.0,2.160963394336365,0.007511995910718803,40.0,6.0,4.0,3.0,65.0,118.0,0.4162089520086475,167.05782699548834,167.05782699548834,,1.0,167.05782699548834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.05782699548834,990.0,964.8441632680845,25.155836731915596,0.11213798805041274,0.009949915294616467,989.877912096655,0.16802806644390922,0.01,0.01,0.01,24.86572076212666,25.023748828570568,25.023748828570568,25.023748828570568,,0.9442396139226273,0.0,0.0,0.0,38.47513131053987,0.0,0.0,0.0,0.8274221787212875,0.0,0.0,0.0,0.9738430236255861,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.488228861924675,0.0,0.0,0.0,37.488228861924675,0.13094544119369933,6.228673736552672e-05,46.50980407841554,31.3466017402142,1,1,26991.524780585765,140.79765200874488,30,0.20826793812180375
1952.1,237.3637743667827,0.894774193548387,1952.0,10.0,1952.0,1.0,2.468848785622866,0.010258518017116651,37.0,5.0,3.0,2.0,50.0,97.0,0.409371355288662,140.3637743667827,140.3637743667827,,1.0,140.3637743667827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.3637743667827,990.0,964.6231839080718,25.376816091928116,0.10095198065092763,0.0076809208211764905,989.8913670985279,0.13199109539515663,0.01,0.01,0.01,25.136192095060856,25.258183190456013,25.258183190456013,25.258183190456013,,0.9348417462339137,0.0,0.0,0.0,32.34935702165674,0.0,0.0,0.0,0.69568509723993,0.0,0.0,0.0,0.9700123583507302,0.96,0.96,0.96,31.379338243240333,0.0,0.0,0.0,31.379338243240333,0.13203196012616378,6.209339797656542e-05,36.2711211562359,27.540403494878607,1,1,23346.227652970807,123.53049583159049,31,0.17432965690689073
1952.11,323.142302583188,0.7545333333333333,1952.0,11.0,1952.0,2.0,4.6678744772094625,0.01507516345833692,40.0,6.0,4.0,3.0,53.0,106.0,0.3337030378154353,217.14230258318793,217.14230258318793,,1.0,217.14230258318793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.1423025831879,990.0,965.0242241321256,24.97577586787439,0.12981451228091412,0.01615174671870469,989.8540337410003,0.22885844221125576,0.01,0.01,0.01,24.600951166663528,24.81980960887478,24.81980960887478,24.81980960887478,,0.949165171988715,0.0,0.0,0.0,49.631495723576386,0.0,0.0,0.0,1.0673439940554061,0.0,0.0,0.0,0.9784125796622744,0.9599999999999999,0.9599999999999999,0.9599999999999999,44.36847672337883,0.0,0.0,0.0,44.36847672337883,0.13769979193083245,5.77251481650723e-05,48.2,32.0948168182932,1,1,31945.30324083276,143.7991800258312,30,0.24649153735210463
1952.12,429.39597999362667,0.6196129032258064,1952.0,12.0,1952.0,3.0,4.514877065062031,0.010475831738526812,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.26477595833590206,316.3637219291105,316.3637219291105,,1.967741935483871,162.513007694077,153.85071423503348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,367.87985096136856,990.0,965.5320646696041,24.467935330395953,0.1653679763805542,0.048323676750540105,989.786308346869,0.16108556099148874,0.15237588357213389,0.01,0.01,24.09315811627339,24.101867793692744,24.24424367726488,24.24424367726488,,0.9431911649334026,0.9127602956103336,0.0,0.0,36.216379096997436,34.276018161393544,0.0,0.0,0.7788468623010202,0.7371186701374955,0.0,0.0,0.9720401238805557,0.9713949625902331,0.96,0.96,34.87282718271877,33.31798847304136,0.0,0.0,68.19081565576013,0.15837425871228444,5.9814067921072975e-05,83.0607900709501,48.2,2,1,50733.96684788554,268.53109723034976,31,0.37883786475422293
1953.01,609.056517451681,0.48461290322580647,1953.0,1.0,1952.0,4.0,8.45835215882357,0.013748054548347271,41.0,6.0,4.0,3.0,66.0,120.0,0.20002732552332134,489.0565174516809,489.0565174516809,,2.2580645161290325,218.70920172024537,218.70920172024537,51.63811401119019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,540.056517451681,990.0,966.3223260362377,23.67767396376241,0.23677865768147238,0.13538673210115246,989.6278346102174,0.236107228449543,0.236107228449543,0.06229209907639707,0.01,23.069401345530256,23.069401345530256,23.2432164749034,23.295508573979795,,0.955092555145966,0.955092555145966,0.24622487043499433,0.0,47.252953616520045,47.252953616520045,10.873945020330723,0.0,1.0161925508929042,1.0161925508929042,0.23384828000711233,0.0,0.9797717341626738,0.9797717341626738,0.9649593852607018,0.96,45.10024780019299,45.10024780019299,10.64836823105416,0.0,100.84886383144014,0.16545143929601872,5.749648158849956e-05,128.9251974279128,81.21344120739332,3,2,75031.55469059147,374.6810831907137,31,0.560271465730223
1953.02,964.2965220834737,0.34378571428571425,1953.0,2.0,1952.0,5.0,23.809950153872972,0.023310438402099124,43.0,7.0,5.0,4.0,78.0,137.0,0.14519241297164068,827.2965220834737,824.6508642147926,,3.392857142857143,242.78147185065532,242.78147185065532,242.78147185065532,96.3064486628266,2.645657868681196,0.8303889660824192,0.13517959912969615,0.09655685652121151,0.07724548521696924,1.5062869617308998,43.83038896608242,7.135179599129697,5.096556856521212,4.077245485216969,79.5062869617309,880.7129896365259,990.0,967.7152558231901,22.28474417680992,0.4732979907907505,0.3446721993013791,989.1820298099079,0.2639903443179712,0.2639903443179712,0.2639903443179712,0.11136268099094922,21.202783642399822,21.202783642399822,21.202783642399822,21.355411305726843,,0.95588979032137,0.95588979032137,0.95588979032137,0.3752424577498669,48.18299971571075,48.18299971571075,48.18299971571075,18.36109390213017,1.0361935422733495,1.0361935422733495,1.0361935422733495,0.39486223445441215,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9678571428571427,46.311191775873816,46.311191775873816,46.311191775873816,17.960410687658356,156.8939860152798,0.16306725954997647,5.3151464871564684e-05,192.8,129.0791488131684,4,3,105432.75860226803,631.4460718744957,28,0.8716332556404434
1953.03,4101.734064429974,0.0646774193548387,1953.0,3.0,1952.0,6.0,163.36866134514003,0.0484050394045584,58.96774193548387,11.419354838709678,12.806451612903226,14.548387096774194,150.16129032258064,247.90322580645162,0.06732772770223107,3853.8308386235217,745.1612903225806,,2.7096774193548385,275.0,275.0,275.0,275.0,3108.669548300941,393.7613371321247,6.228711691812241,11.164195562779984,56.6992443948209,2640.8160595194036,452.7290790676086,17.648066530521916,23.970647175683208,71.2476314915951,2790.977349841984,1239.5090830963943,990.0235228470291,975.4780468278129,14.545476019216053,0.9106202735131349,0.648,988.4649025735159,0.28,0.28,0.28,0.28,12.706855745702915,12.706855745702915,12.706855745702915,12.706855745702915,1.0,0.8995172023442622,0.8995172023442622,0.8995172023442622,0.8995172023442622,31.171206760632824,31.171206760632824,31.171206760632824,31.171206760632824,0.6703485324867274,0.6703485324867274,0.6703485324867274,0.6703485324867274,0.9708415860742885,0.9708415860742885,0.9708415860742885,0.9708415860742885,30.293439104365778,30.293439104365778,30.293439104365778,30.293439104365778,121.1737564174631,0.04177164818931955,inf,192.8,79.57005056430032,4,0,90153.27477459254,1172.589210120566,31,0.6731875356525727
1953.04,4584.257590055785,0.0252,1953.0,4.0,1952.0,7.0,53.0228565557696,0.01159532625926595,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06953770158444174,4266.257590055785,1100.0,,4.0,275.0,275.0,275.0,275.0,3166.257590055785,25.333333333333332,3.9999999999999996,6.333333333333333,54.333333333333336,3076.257590055785,100.0,18.0,25.0,80.0,3261.257590055785,1243.0,990.0057219717894,976.7302729420775,13.275449029711906,0.9241519599291949,0.648,988.4335700118602,0.28,0.28,0.28,0.28,11.42329706978273,11.42329706978273,11.42329706978273,11.42329706978273,,0.9093273098677357,0.9093273098677357,0.9093273098677357,0.9093273098677357,28.04699707688275,28.04699707688275,28.04699707688275,28.04699707688275,0.6031612274598441,0.6031612274598441,0.6031612274598441,0.6031612274598441,0.97,0.97,0.97,0.97,27.20558716457627,27.20558716457627,27.20558716457627,27.20558716457627,108.82234865830507,0.024218106352917497,2.748039107532956e-05,123.17819837672045,93.36479702331116,4,4,78352.09103397965,3591.053218431513,30,0.6045686036572504
1953.05,3191.9395249219474,0.07719354838709677,1953.0,5.0,1952.0,8.0,48.42648409552167,0.015927148641243366,65.0,14.0,17.0,23.0,202.0,321.0,0.10242444706105433,2870.9395249219474,1100.0,,4.0,275.0,275.0,275.0,275.0,1770.939524921947,35.0,4.0,8.0,57.0,1666.939524921947,100.0,18.0,25.0,80.0,1868.939524921947,1243.0,990.0,973.9183247227309,16.081675277269042,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.227385864750762,14.227385864750762,14.227385864750762,14.227385864750762,,0.9360475457762618,0.9360475457762618,0.9360475457762618,0.9360475457762618,35.929986358717414,35.929986358717414,35.929986358717414,35.929986358717414,0.7726878786820951,0.7726878786820951,0.7726878786820951,0.7726878786820951,0.9713829095375159,0.9713829095375159,0.9713829095375159,0.9713829095375159,34.90720084498576,34.90720084498576,34.90720084498576,34.90720084498576,139.62880337994304,0.045017357596585476,3.525979883331895e-05,160.807006551907,124.10908156172827,4,4,103883.82971467763,2063.832211470341,31,0.775715574333017
1953.06,1759.1052316366479,0.20383333333333334,1953.0,6.0,1952.0,9.0,40.06945298256301,0.02373440764180485,62.0,12.0,14.0,16.0,153.0,257.0,0.1525446801767784,1502.1052316366479,1081.6073457183177,,4.0,270.4018364295794,270.4018364295794,270.4018364295794,270.4018364295794,420.4978859183304,28.804756825417655,4.6205351944368065,8.117203154126567,26.17885671086882,352.7765340334806,90.80475682541766,16.620535194436805,22.117203154126567,42.178856710868814,505.7765340334806,1211.1498408922987,990.0,970.2766264114537,19.723373588546337,0.8747001441206852,0.6158409914432571,988.5094588644359,0.2782371141238665,0.2782371141238665,0.2782371141238665,0.2782371141238665,17.95459533885854,17.95459533885854,17.95459533885854,17.95459533885854,,0.9502786679490829,0.9502786679490829,0.9502786679490829,0.9502786679490829,45.1588519661601,45.1588519661601,45.1588519661601,45.1588519661601,0.971158106799142,0.971158106799142,0.971158106799142,0.971158106799142,0.9799646369387923,0.9799646369387923,0.9799646369387923,0.9799646369387923,44.25420894869943,44.25420894869943,44.25420894869943,44.25420894869943,177.01683579479771,0.10590897035771182,4.555772395685713e-05,192.62494431005405,162.17944791216686,4,4,127452.12177225437,925.7486219934508,30,0.983426865526654
1953.07,812.7824003064567,0.4000967741935484,1953.0,7.0,1952.0,10.0,19.867567767378407,0.024064035623065968,58.0,11.0,11.0,11.0,136.0,227.0,0.2936808760009463,585.7824003064567,585.7824003064567,,2.6451612903225805,220.4114453196047,220.4114453196047,109.61796972132223,35.34153994592512,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,665.7824003064567,990.0,967.1339624994148,22.866037500585207,0.32087252713541076,0.1953270473552989,989.4838004255093,0.236628389767965,0.236628389767965,0.12336803296599724,0.04682398215280535,22.11320953632654,22.11320953632654,22.22646989312851,22.3030139439417,,0.954331271235577,0.954331271235577,0.462113161988919,0.15392824260107052,45.4975681398161,45.4975681398161,21.78947395326614,6.826946223781542,0.978442325587443,0.978442325587443,0.46859083770464816,0.14681604782325894,0.9787973997725927,0.9787973997725927,0.9693474876958684,0.9631466186868217,43.60975724908549,43.60975724908549,21.0631683571413,6.687140982324048,114.96982383763633,0.13997564641996463,5.527396407393908e-05,171.72584059874228,71.75252012220656,4,2,85537.54893520143,339.8540212047202,31,0.638721243542424
1953.08,469.99917626433455,0.5820000000000001,1953.0,8.0,1952.0,11.0,5.732905962367051,0.012249199939797277,54.0,9.0,8.0,6.0,107.0,184.0,0.396156566224714,285.99917626433455,285.99917626433455,,1.5483870967741935,197.22647005239384,88.77270621194072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.99917626433455,990.0,965.714659157735,24.28534084226501,0.1615278486871619,0.03675480718963327,989.8017173441232,0.20512345243575733,0.09282702435386189,0.01,0.01,23.881934733952473,23.99423116203437,24.077058186388232,24.077058186388232,,0.9472129486147368,0.5177480216285741,0.0,0.0,43.81237454214384,19.495452273612795,0.0,0.0,0.9422016030568569,0.4192570381422106,0.0,0.0,0.975689362756062,0.9666571046915459,0.96,0.96,40.572363437338545,18.95799849805072,0.0,0.0,59.530361935389266,0.12555512394739235,5.774078909154038e-05,81.03278497221987,45.767976313077874,2,1,44290.58927992961,205.1339363713416,31,0.3307242329743848
1953.09,331.6664254188438,0.7388666666666667,1953.0,9.0,1952.0,12.0,3.3982288803702714,0.0102474396526109,46.0,7.0,6.0,4.0,75.0,138.0,0.41867476604965004,193.66642541884383,193.66642541884383,,1.0,193.66642541884383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.66642541884383,990.0,965.0592510510454,24.940748948954514,0.12470555040973277,0.012226273939791988,989.8630681756505,0.20389864717872877,0.01,0.01,0.01,24.599918477426247,24.793817124604974,24.793817124604974,24.793817124604974,,0.950767559617311,0.0,0.0,0.0,44.40487477623023,0.0,0.0,0.0,0.9549435435748436,0.0,0.0,0.0,0.9778772701402338,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.50634577674383,0.0,0.0,0.0,42.50634577674383,0.1279389688508678,6.123429365242177e-05,48.2,33.16956350196734,1,1,30604.568959255554,149.1870699602335,30,0.2361463654263546
1953.1,270.63781973295767,0.8366774193548387,1953.0,10.0,1953.0,1.0,1.1514107031101308,0.004248663996385626,41.0,6.0,4.0,3.0,56.0,110.0,0.406643710283127,160.6378197329577,160.6378197329577,,1.0,160.6378197329577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.63781973295767,990.0,964.7825512789318,25.21744872106816,0.110225053609601,0.009404214677301351,989.8803707317131,0.15936105663949285,0.01,0.01,0.01,24.938458396141765,25.087819452781254,25.087819452781254,25.087819452781254,,0.942510183836596,0.0,0.0,0.0,37.02975050678314,0.0,0.0,0.0,0.7963387205759814,0.0,0.0,0.0,0.9709654275040518,0.96,0.96,0.96,35.956909607221775,0.0,0.0,0.0,35.956909607221775,0.1328090313256399,6.21720021911213e-05,40.01072750534343,33.81660613897076,1,1,26751.940747773,151.382924552137,31,0.19976060892900985
1953.11,291.7487808963596,0.8003,1953.0,11.0,1953.0,2.0,5.111456387248389,0.0161538675816939,40.0,6.0,4.0,3.0,53.0,106.0,0.36566048631103903,185.74878089635962,185.74878089635962,,1.0,185.74878089635962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.74878089635962,990.0,964.8729105709971,25.127089429002897,0.11873472394696626,0.011780051121378863,989.8694852249317,0.192418744633847,0.01,0.01,0.01,24.80415590930072,24.986574653934564,24.986574653934564,24.986574653934564,,0.9486659360622609,0.0,0.0,0.0,42.84531252075443,0.0,0.0,0.0,0.9214045703388051,0.0,0.0,0.0,0.9765710273198196,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.15346230552951,0.0,0.0,0.0,41.15346230552951,0.1410076368849432,6.18336605512267e-05,48.2,35.97439137527853,1,1,29630.492859981245,160.78604271350054,30,0.2286303461418306
1953.12,507.14676502823875,0.5524193548387096,1953.0,12.0,1953.0,3.0,14.248846833949473,0.029397559452144853,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.2421635656498303,386.5661198669484,386.5661198669484,,1.8709677419354838,209.6568563879429,176.90926347900552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,441.85644244759357,990.0,965.8803406906944,24.11965930930559,0.1915424816326902,0.08159614018268976,989.7268613781846,0.22439822440218682,0.19003718311601225,0.01,0.01,23.62212246308805,23.656483504374226,23.836520687490232,23.836520687490232,,0.9538848887415505,0.831158997369258,0.0,0.0,46.34051390964992,38.920258862746316,0.0,0.0,0.9965701916053747,0.8369948142526089,0.0,0.0,0.9786048213271967,0.9760241761659064,0.96,0.96,44.26668514776695,38.04733030905727,0.0,0.0,82.31401545682422,0.16083552160143036,5.887355627113411e-05,96.4,48.2,2,1,61241.62749987722,242.34880084276085,31,0.45730008587124565
1954.01,779.096185155124,0.4061290322580645,1954.0,1.0,1953.0,4.0,12.018533794908066,0.016416458623653846,46.0,7.0,6.0,4.0,76.0,139.0,0.18081794287266967,640.096185155124,640.096185155124,,2.806451612903226,229.72517126080606,229.72517126080606,180.6458426335118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,699.096185155124,990.0,967.0163847406205,22.983615259379548,0.32448608920564265,0.22910661116832062,989.4464072996261,0.24989552609748847,0.24989552609748847,0.19943640368427315,0.01,22.180127032908107,22.180127032908107,22.230586155321323,22.4200225590056,,0.9551597307667188,0.9551597307667188,0.7707128797837077,0.0,47.70538461338543,47.70538461338543,37.231291075928105,0.0,1.0259222497502243,1.0259222497502243,0.8006729263640453,0.0,0.9793840340560317,0.9793840340560317,0.9755130663140963,0.96,45.69103144032085,45.69103144032085,36.36199918225633,0.0,127.74406206289804,0.16345778458031093,5.542501567951583e-05,144.60000000000002,96.4,3,2,95041.58217479615,462.777842158206,31,0.7096892336827669
1954.02,1048.8051610018777,0.3180714285714286,1954.0,2.0,1953.0,5.0,14.503699511773716,0.013292268936279385,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.14932108544340972,893.9480181447349,892.0118383641145,,3.8214285714285716,234.58369681484402,234.58369681484402,234.58369681484402,188.26074791958246,1.9361797806202343,0.6077060625304384,0.09892889390030393,0.07066349564307423,0.05653079651445939,1.102350532031958,47.893420348244724,7.813214608186017,6.4992349242145036,4.770816510800174,89.81663624631767,954.2177082447597,990.0,968.0428789676469,21.95712103235318,0.5362985050535835,0.38828555029933476,989.075415944647,0.25321660378527,0.25321660378527,0.25321660378527,0.2053259646651692,20.779320373214993,20.779320373214993,20.779320373214993,20.82721101233509,,0.9549776971698877,0.9549776971698877,0.9549776971698877,0.7842097151237384,45.60825444306532,45.60825444306532,45.60825444306532,36.349402733863805,0.980822676194953,0.980822676194953,0.980822676194953,0.7817075856744904,0.9796390504045804,0.9796390504045804,0.9796390504045804,0.9760676218331518,44.137429800411304,44.137429800411304,44.137429800411304,35.53028694326844,167.94257634450236,0.16011930404020344,5.2391683619129546e-05,192.8,144.60000000000002,4,3,112857.41130350558,729.8619896951615,28,0.933014313025013
1954.03,2090.7691360484373,0.16974193548387095,1954.0,3.0,1953.0,6.0,59.616446412081594,0.028193349126444882,49.0,9.0,9.0,9.0,107.0,183.0,0.09335796813666943,1907.7691360484373,1100.0,,4.0,275.0,275.0,275.0,275.0,807.7691360484374,47.35006516353848,8.388853311801999,13.973214176192696,38.01429711590522,700.0427062809989,96.35006516353849,17.388853311802,22.973214176192695,47.01429711590522,807.0427062809989,1236.7121326515332,990.0,971.1732051048931,18.826794895106925,0.9138141464595754,0.648,988.4381858535404,0.28,0.28,0.28,0.28,16.984980748647363,16.984980748647363,16.984980748647363,16.984980748647363,,0.9473439388099546,0.9473439388099546,0.9473439388099546,0.9473439388099546,43.41309200575349,43.41309200575349,43.41309200575349,43.41309200575349,0.9336148818441611,0.9336148818441611,0.9336148818441611,0.9336148818441611,0.9780599370880221,0.9780599370880221,0.9780599370880221,0.9780599370880221,42.44351360082642,42.44351360082642,42.44351360082642,42.44351360082642,169.77405440330568,0.0886065442472373,4.2872235960430725e-05,192.8,140.13313651480587,4,4,126311.89647605942,1128.0784203230735,31,0.943189191129476
1954.04,3464.1494415080438,0.06026666666666667,1954.0,4.0,1953.0,7.0,50.814941706894466,0.01490570346649275,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07816202059755378,3195.1494415080438,1100.0,,4.0,275.0,275.0,275.0,275.0,2095.1494415080438,35.33333333333334,4.333333333333333,8.333333333333332,57.0,1990.149441508044,100.0,18.0,25.0,80.0,2141.1494415080438,1243.0,990.0,974.5400183265781,15.459981673421817,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.605692260903535,13.605692260903535,13.605692260903535,13.605692260903535,,0.9325711624503625,0.9325711624503625,0.9325711624503625,0.9325711624503625,34.22417977798091,34.22417977798091,34.22417977798091,34.22417977798091,0.7360038661931377,0.7360038661931377,0.7360038661931377,0.7360038661931377,0.970008336797626,0.970008336797626,0.970008336797626,0.970008336797626,33.19776548306878,33.19776548306878,33.19776548306878,33.19776548306878,132.7910619322751,0.03865089174843132,3.3533096447544225e-05,144.82456931958205,124.89692745783655,4,4,95609.56459123809,2664.582772597583,30,0.7377281218459729
1954.05,2306.4731581900483,0.1459032258064516,1954.0,5.0,1953.0,8.0,40.37911536304272,0.017919039306980335,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.13421953648795706,2001.4409001255322,1100.0,,4.0,275.0,275.0,275.0,275.0,901.4409001255322,38.54838709677419,4.354838709677419,9.419354838709678,48.33940516350235,800.7789143168685,100.0,18.0,25.0,69.21037290543784,994.2627852846103,1243.0,990.0,971.8098413705364,18.190158629463607,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.335869216945326,16.335869216945326,16.335869216945326,16.335869216945326,,0.9457878383441356,0.9457878383441356,0.9457878383441356,0.9457878383441356,41.67593477927053,41.67593477927053,41.67593477927053,41.67593477927053,0.8962566619197962,0.8962566619197962,0.8962566619197962,0.8962566619197962,0.9775877114218948,0.9775877114218948,0.9775877114218948,0.9775877114218948,40.74852944728317,40.74852944728317,40.74852944728317,40.74852944728317,162.99411778913267,0.07309356309589665,4.116013075483148e-05,180.9086478613616,146.0879933248217,4,4,121267.62363511471,1431.8301963432584,31,0.9055228766062926
1954.06,1203.7811243588483,0.2889333333333333,1954.0,6.0,1953.0,9.0,29.67018379278919,0.02490607783015222,53.0,12.0,12.0,13.0,120.0,210.0,0.18222121922517018,993.7811243588482,925.9989004704961,,3.7,249.33523425622008,249.33523425622008,249.33523425622008,177.9931977018358,67.78222388835219,12.56865307884105,1.8161535147097465,3.2207325978920855,4.196042431183708,45.9806422657256,65.56865307884105,13.816153514709747,15.220732597892086,17.196042431183706,165.9806422657256,1020.6044396619388,990.0,968.5241313672256,21.47586863277443,0.6365661092086953,0.4504184093310552,988.9130154814603,0.26424958744794175,0.26424958744794175,0.26424958744794175,0.19039744377698903,20.12463452678673,20.12463452678673,20.12463452678673,20.198486670457676,,0.9542268776429803,0.9542268776429803,0.9542268776429803,0.667408176710111,46.732476280920814,46.732476280920814,46.732476280920814,32.38157682576255,1.0049994899122756,1.0049994899122756,1.0049994899122756,0.696377996252958,0.9799683182055358,0.9799683182055358,0.9799683182055358,0.9739683182055358,45.45555063607672,45.45555063607672,45.45555063607672,31.715748384832185,168.08240029306234,0.14217910701185138,5.0918952865119845e-05,192.8,123.13878809163288,4,3,121019.3282110049,607.7246825595828,30,0.9337911127392353
1954.07,586.1888549809267,0.49929032258064515,1954.0,7.0,1953.0,10.0,11.308630136589883,0.018280597040287488,50.0,10.0,9.0,9.0,108.0,186.0,0.32426458407893916,400.1888549809267,400.1888549809267,,2.064516129032258,193.73537884899903,193.73537884899903,12.71809728292868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.1888549809267,990.0,966.2221225322937,23.777877467706233,0.2061658410658644,0.08951575250144933,989.7043184064327,0.20242085907143156,0.20242085907143156,0.022814592622276295,0.01,23.27977501506749,23.27977501506749,23.45938128151665,23.472195874138922,,0.9498728911806048,0.9498728911806048,0.061510078207448554,0.0,41.90471418851944,41.90471418851944,2.6496544918931852,0.0,0.9011766492154719,0.9011766492154719,0.05698181702996098,0.0,0.9758515692746489,0.9758515692746489,0.9611640355983354,0.96,40.10235828661188,40.10235828661188,2.5916061880590595,0.0,82.79632276128282,0.14053003121581994,5.789376647483454e-05,123.80256533013112,60.07578381975322,3,2,61600.464134394424,281.1571483252964,31,0.4599795708960157
1954.08,406.13932439453623,0.6460645161290323,1954.0,8.0,1953.0,11.0,3.878021094882601,0.00966788755206118,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.4354294917283045,231.49416310421364,231.49416310421364,,1.2903225806451613,188.79681972291783,42.697343381295774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,299.26835665260074,990.0,965.4215376481,24.57846235190013,0.14115285093794444,0.020656100058513156,989.8381910490035,0.19643362955052698,0.0480446393712009,0.01,0.01,24.220219771353143,24.368608761532467,24.406653400903668,24.406653400903668,,0.9488015241585386,0.2727678340673712,0.0,0.0,42.59408101967004,9.457278585279575,0.0,0.0,0.9160017423584955,0.20338233516730267,0.0,0.0,0.9762080374133936,0.9629032258064515,0.96,0.96,40.62328168624729,9.173560227721186,0.0,0.0,49.79684191396847,0.12164810353384012,5.999357845845788e-05,65.34822305980371,35.95190627105112,2,1,37048.85038399255,162.9384943839358,31,0.2766491217442693
1954.09,301.11356829307925,0.7857999999999999,1954.0,9.0,1953.0,12.0,2.9380280791730304,0.009873056419785706,46.0,7.0,6.0,4.0,75.0,138.0,0.46155443177947914,163.11356829307928,163.11356829307928,,1.0,163.11356829307928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.11356829307928,990.0,964.9161212775921,25.083878722408013,0.11392236277805343,0.009614653304911687,989.876462983917,0.16270331719565698,0.01,0.01,0.01,24.797638389129382,24.950341706325037,24.950341706325037,24.950341706325037,,0.9427610499823504,0.0,0.0,0.0,37.41209335527825,0.0,0.0,0.0,0.8045611474253388,0.0,0.0,0.0,0.9743437550560294,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.475736494075136,0.0,0.0,0.0,36.475736494075136,0.12033930963697492,6.204972146146619e-05,45.6468943331944,26.666932968281397,1,1,26262.530275734094,120.79765200874488,30,0.20264298052263963
1954.1,228.55394403093527,0.910258064516129,1954.0,10.0,1954.0,1.0,2.1022599600388556,0.009155205788981524,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4427165933881266,127.36039564383849,127.36039564383849,,1.0,127.36039564383849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,174.29587951480624,990.0,964.5708925165089,25.42910748349103,0.097045759123601,0.006575633629726213,989.8963786072466,0.11443653411918193,0.01,0.01,0.01,25.21104955661852,25.315486090737704,25.315486090737704,25.315486090737704,,0.9291592525164277,0.0,0.0,0.0,29.259790352182286,0.0,0.0,0.0,0.6292428032727373,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.381996641616816,0.0,0.0,0.0,28.381996641616816,0.12418814244976357,6.189909803601611e-05,32.73818716282709,25.550036647271792,1,1,21116.205501362907,115.05144921368183,31,0.15767775912009338
1954.11,255.34893579250186,0.8646666666666667,1954.0,11.0,1954.0,2.0,3.6665169312545385,0.014271151330831714,36.0,5.0,3.0,2.0,47.0,93.0,0.3683700842982668,162.34893579250186,162.34893579250186,,1.0,162.34893579250186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.34893579250186,990.0,964.705258963036,25.294741036963956,0.10835843091630529,0.009549659542362617,989.8820919095414,0.1616710633198775,0.01,0.01,0.01,25.0151618831854,25.166832946505277,25.166832946505277,25.166832946505277,,0.9419202419483915,0.0,0.0,0.0,37.52798593795565,0.0,0.0,0.0,0.8070534610313042,0.0,0.0,0.0,0.9734887597437398,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.44963214953381,0.0,0.0,0.0,36.44963214953381,0.14178979823856414,6.234782112424308e-05,48.2,26.511879717820367,1,1,26243.735147664345,119.05144921368183,30,0.20249795638629897
1954.12,474.5866905728761,0.5924838709677419,1954.0,12.0,1954.0,3.0,15.624236516403679,0.031000352693517,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.23951678651515812,365.6189486373922,365.6189486373922,,1.7419354838709677,213.31179582632902,152.30715281106316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,415.10281960513413,990.0,965.7238744225126,24.276125577487466,0.18492703189466975,0.07420712019552322,989.7408658479098,0.2260623426708743,0.16222976977458908,0.01,0.01,23.790929082726404,23.854761655622692,24.006991425397278,24.006991425397278,,0.9516742738913797,0.7051027965713985,0.0,0.0,47.29450197512245,33.305369015208655,0.0,0.0,1.0170860639811279,0.7162444949507237,0.0,0.0,0.9773658033576679,0.9722045130350873,0.96,0.96,43.76474407220776,31.326034394788405,0.0,0.0,75.09077846699617,0.1574181100148179,5.7575379529565256e-05,96.4,48.2,2,1,55867.53917944515,219.62655383883583,31,0.41717099148331205
1955.01,918.3403164180206,0.3598387096774194,1955.0,1.0,1954.0,4.0,19.512672820779297,0.021253328872632978,46.0,7.0,6.0,4.0,76.0,139.0,0.15553301598265057,779.3403164180206,779.3403164180206,,3.3870967741935485,230.5747765434143,230.5747765434143,221.95932885263682,96.2314344785553,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,838.3403164180206,990.0,967.5511858392179,22.448814160782113,0.4381136027813998,0.3088124094095921,989.253073987809,0.24845415048936476,0.24845415048936476,0.2397444730700099,0.11124431471076349,21.453433998101747,21.453433998101747,21.4621436755211,21.590643833880346,,0.954752023781361,0.954752023781361,0.9241028961412187,0.40051595745760404,46.22169835712419,46.22169835712419,44.39891130050311,18.67136183121645,0.9940150184327783,0.9940150184327783,0.9548152967850132,0.40153466303691293,0.9792513484491576,0.9792513484491576,0.9786061871588351,0.9683160411430242,44.214543940184384,44.214543940184384,42.659705230506965,18.29499883211992,149.38379194299566,0.16259896840878538,5.353479618341116e-05,190.59731514280185,96.4,4,2,111141.54120558877,534.1577568282033,31,0.8299099552388648
1955.02,1997.9313242409758,0.17846428571428571,1955.0,2.0,1954.0,5.0,55.421400876349125,0.03000548489718401,49.0,8.0,7.0,5.0,93.0,162.0,0.08638921659857383,1835.9313242409758,1098.076341258234,,4.0,274.5190853145585,274.5190853145585,274.5190853145585,274.5190853145585,737.854982982742,44.78587428851607,8.655201215096222,14.375147210110754,22.773301943911786,647.2654583251071,93.78587428851607,16.65520121509622,21.375147210110754,27.773301943911786,740.2654583251071,1229.8925639719569,990.0,970.9214120778161,19.078587922183946,0.9028596158037249,0.643671767831026,988.4534686163652,0.28,0.28,0.28,0.28,17.252056538549205,17.252056538549205,17.252056538549205,17.252056538549205,,0.948306268488411,0.948306268488411,0.948306268488411,0.948306268488411,44.046933235220536,44.046933235220536,44.046933235220536,44.046933235220536,0.9472458760262482,0.9472458760262482,0.9472458760262482,0.9472458760262482,0.9787612471251057,0.9787612471251057,0.9787612471251057,0.9787612471251057,43.05310584437012,43.05310584437012,43.05310584437012,43.05310584437012,172.2124233774805,0.0937593498588866,4.357681685616812e-05,192.8,152.84165492137132,4,4,115726.74850966688,1046.137555230546,28,0.9567356854304471
1955.03,2971.604758496751,0.09064516129032259,1955.0,3.0,1954.0,6.0,36.063987698592484,0.01139279755118434,59.0,11.0,12.0,13.0,144.0,239.0,0.08130724680220425,2732.604758496751,1100.0,,4.0,275.0,275.0,275.0,275.0,1632.6047584967514,41.0,7.0,13.0,67.0,1504.6047584967514,100.0,18.0,25.0,80.0,1648.6047584967514,1243.0,990.0,973.4201334021269,16.579866597873103,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.72557718535482,14.72557718535482,14.72557718535482,14.72557718535482,,0.9390807066303373,0.9390807066303373,0.9390807066303373,0.9390807066303373,37.303220120395096,37.303220120395096,37.303220120395096,37.303220120395096,0.8022197875353785,0.8022197875353785,0.8022197875353785,0.8022197875353785,0.9720248377627491,0.9720248377627491,0.9720248377627491,0.9720248377627491,36.26242155685827,36.26242155685827,36.26242155685827,36.26242155685827,145.04968622743309,0.04961796441459936,3.662870864329118e-05,152.58508323189855,127.22175056678388,4,4,107916.96655321021,2441.67299096166,31,0.805831590152406
