MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1955.04,3314.4033600452863,0.06873333333333333,1955.0,4.0,1954.0,7.0,36.44820956273036,0.011064118023990096,70.0,14.0,18.0,25.0,168.0,295.0,0.08973173071451811,3019.4033600452863,1100.0,,4.0,275.0,275.0,275.0,275.0,1919.403360045286,29.999999999999996,3.9999999999999996,7.0,55.0,1823.403360045286,100.0,18.0,25.0,80.0,1991.403360045286,1243.0,990.0,974.2080624518927,15.791937548107326,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.937648135589045,13.937648135589045,13.937648135589045,13.937648135589045,,0.9346044098223228,0.9346044098223228,0.9346044098223228,0.9346044098223228,35.137763495724045,35.137763495724045,35.137763495724045,35.137763495724045,0.7556508278650332,0.7556508278650332,0.7556508278650332,0.7556508278650332,0.9702671349012051,0.9702671349012051,0.9702671349012051,0.9702671349012051,34.093792247843155,34.093792247843155,34.093792247843155,34.093792247843155,136.37516899137262,0.041676612494659156,3.4438173987720354e-05,149.21417483213756,125.09509096592912,4,4,98190.12167378828,2507.809361093756,30,0.7576398277298478
1955.05,2350.9750551201987,0.14016129032258065,1955.0,5.0,1954.0,8.0,25.76181623305755,0.010899513822937903,55.0,13.0,13.0,17.0,178.0,276.0,0.11839950511024128,2074.9750551201987,1100.0,,4.0,275.0,275.0,275.0,275.0,974.9750551201985,45.0,5.0,12.0,55.52512815870771,857.4499269614907,100.0,18.0,25.0,72.5251281587077,1035.4499269614907,1243.0,990.0,971.9471811675315,18.052818832468475,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.19852941995019,16.19852941995019,16.19852941995019,16.19852941995019,,0.9454488567265276,0.9454488567265276,0.9454488567265276,0.9454488567265276,41.30587301246059,41.30587301246059,41.30587301246059,41.30587301246059,0.8882983443539911,0.8882983443539911,0.8882983443539911,0.8882983443539911,0.9781032348210011,0.9781032348210011,0.9781032348210011,0.9781032348210011,40.404528582053,40.404528582053,40.404528582053,40.404528582053,161.618114328212,0.0695622680313223,4.0812655133386866e-05,170.75598987917485,150.1413005652234,4,4,120243.87706018973,1728.1930578689712,31,0.8978784129345111
1955.06,1491.0331096783011,0.23713333333333333,1955.0,6.0,1954.0,9.0,31.029902171616154,0.021072428385284378,62.0,12.0,14.0,16.0,153.0,257.0,0.17832803974839612,1234.0331096783011,1040.835428190037,,3.966666666666667,262.4763459161773,262.4763459161773,262.4763459161773,253.4063904415052,193.19768148826395,20.910400036109017,3.4033624451329763,5.79458734322272,12.027871221059232,151.06146044273999,82.91040003610901,15.403362445132977,19.79458734322272,28.027871221059232,304.06146044274,1158.9437780145017,990.0,969.4606415841014,20.53935841589853,0.8022594923163154,0.566674050026236,988.6310664576574,0.27216826203996636,0.27216826203996636,0.27216826203996636,0.26316826203996635,18.898256611516015,18.898256611516015,18.898256611516015,18.907256611516015,,0.9522632318191732,0.9522632318191732,0.9522632318191732,0.9203982982101674,46.14606822016093,46.14606822016093,46.14606822016093,44.37973143842641,0.9923885638744285,0.9923885638744285,0.9923885638744285,0.9544028266328259,0.9798335445554612,0.9798335445554612,0.9798335445554612,0.9791668778887945,45.08771221466279,45.08771221466279,45.08771221466279,43.48104554799612,178.74418219198444,0.12339717045237815,4.790933279235905e-05,192.8,144.60000000000002,4,3,128695.81117822882,816.2959927204863,30,0.9930232343999137
1955.07,729.1459985995424,0.43329032258064515,1955.0,7.0,1954.0,10.0,17.611561123301303,0.023243393497418254,58.0,11.0,11.0,11.0,136.0,227.0,0.32586060819856405,502.1459985995424,502.1459985995424,,2.3870967741935485,207.81699426238922,207.81699426238922,79.79428532424707,6.717724750516841,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.1459985995424,990.0,966.8083144525931,23.1916855474069,0.2679430331816824,0.14892892904897553,989.5831280377693,0.22082871424542566,0.22082871424542566,0.09277144352682377,0.016891509058359025,22.553984870930805,22.553984870930805,22.682042141649404,22.75792207611787,,0.9524855120080692,0.9524855120080692,0.33895375974253394,0.030759306943799563,43.605992657538756,43.605992657538756,16.07847325334574,1.3101102226048142,0.9377632829578226,0.9377632829578226,0.3457736183515213,0.028174413389350846,0.9769181186260096,0.9769181186260096,0.9667536456476916,0.960559376822806,41.92551363620608,41.92551363620608,15.586416875490851,1.2804240178098605,100.71786816571287,0.13638227037639244,5.64137015867957e-05,158.7725782084227,63.64564112503935,4,2,74934.09391529037,300.3375978981461,31,0.5595437120317381
1955.08,449.5609952773027,0.5994838709677419,1955.0,8.0,1954.0,11.0,4.54214518283214,0.010091415486501533,54.0,9.0,8.0,6.0,107.0,184.0,0.41244297944275154,265.5609952773027,265.5609952773027,,1.4838709677419355,193.11700305767755,72.44399221962513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.5609952773027,990.0,965.6224402118506,24.377559788149277,0.15431458048493737,0.028292110018359455,989.8173933094967,0.20072321609008148,0.07513809917391327,0.01,0.01,23.99422988155592,24.119814998472087,24.184953097646,24.184953097646,,0.9467572713765084,0.45496520346450214,0.0,0.0,43.103476646778766,15.946033259169111,0.0,0.0,0.9269564870275003,0.34292544643374434,0.0,0.0,0.9751616250802584,0.9648390444350972,0.96,0.96,40.07966953075366,15.467664715995037,0.0,0.0,55.547334246748704,0.12294811630869654,5.816038259870069e-05,72.17813371719797,45.201109250316335,2,1,41327.21667958103,202.53109723034976,31,0.3085963013708261
1955.09,332.4188754168453,0.7386666666666667,1955.0,9.0,1954.0,12.0,3.200305082569355,0.009608769024744012,46.0,7.0,6.0,4.0,75.0,138.0,0.41817093181353204,194.41887541684534,194.41887541684534,,1.0,194.41887541684534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.41887541684534,990.0,965.0627894207802,24.937210579219848,0.12497109346208252,0.0122756044104318,989.8627533021275,0.20496548181274118,0.01,0.01,0.01,24.59499839953459,24.789963881347326,24.789963881347326,24.789963881347326,,0.9509217777883028,0.0,0.0,0.0,44.579038224331704,0.0,0.0,0.0,0.9586889940716496,0.0,0.0,0.0,0.9768914646858811,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.517563272523596,0.0,0.0,0.0,42.517563272523596,0.12755378826484914,6.0992381665769554e-05,48.2,33.92578298761933,1,1,30612.645556216987,152.5219447532691,30,0.2362086848473533
1955.1,267.55035482240356,0.8443225806451613,1955.0,10.0,1955.0,1.0,1.8616008843582987,0.007015385526149661,41.0,6.0,4.0,3.0,56.0,110.0,0.4116677741592255,157.5503548224035,157.5503548224035,,1.0,157.5503548224035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.5503548224035,990.0,964.7701884631622,25.229811536837705,0.10913536118988457,0.009141780159904252,989.8817228586502,0.15519297901024473,0.01,0.01,0.01,24.956341416477674,25.101534395487914,25.101534395487914,25.101534395487914,,0.9414627147892047,0.0,0.0,0.0,36.30517074892721,0.0,0.0,0.0,0.780756360191983,0.0,0.0,0.0,0.9713005828157228,0.96,0.96,0.96,35.269490239454726,0.0,0.0,0.0,35.269490239454726,0.13168560213901168,6.216870377203413e-05,40.84747306848951,31.15555445667041,1,1,26240.500738154322,139.7991800258312,31,0.1959416124414152
1955.11,300.3554815315584,0.7888999999999999,1955.0,11.0,1955.0,2.0,5.046319384924957,0.016033532869048118,40.0,6.0,4.0,3.0,53.0,106.0,0.3562488479975394,194.35548153155838,194.35548153155838,,1.0,194.35548153155838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.35548153155838,990.0,964.9151848682446,25.084815131755356,0.12177228917489279,0.01227021593018241,989.8659574948949,0.20487990006760384,0.01,0.01,0.01,24.745892726582685,24.940772626650293,24.940772626650293,24.940772626650293,,0.9511640680981535,0.0,0.0,0.0,44.860549067989844,0.0,0.0,0.0,0.964742990709459,0.0,0.0,0.0,0.9762284921177969,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.74837078510182,0.0,0.0,0.0,42.74837078510182,0.14188321657249375,6.128717845636152e-05,48.2,35.97439137527853,1,1,30778.826965273314,160.78604271350054,30,0.23749094880612126
1955.12,422.123240612438,0.6291935483870967,1955.0,12.0,1955.0,3.0,6.598553140296238,0.015007505595270748,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.26181586756129777,313.60711158017995,313.60711158017995,,1.6774193548387097,197.02708881885997,116.58002276131995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,362.86517609630897,990.0,965.4942643537416,24.505735646258408,0.1635981420312263,0.04791490214641161,989.7884869558223,0.20564116539797297,0.12165722427616901,0.01,0.01,24.088581436682798,24.172565377804602,24.284222602080767,24.284222602080767,,0.9486672998525588,0.6415762003867325,0.0,0.0,44.21165097037991,25.948349767295397,0.0,0.0,0.9507881929113959,0.5580290272536644,0.0,0.0,0.9754466444118713,0.9689950315086455,0.96,0.96,40.811739795335995,25.2633526985618,0.0,0.0,66.0750924938978,0.15494329957564792,5.815756593518363e-05,91.44797890700796,48.2,2,1,49159.86881545996,228.9384943839358,31,0.3670838471883211
1956.01,651.6095854463294,0.4629677419354839,1956.0,1.0,1955.0,4.0,9.367325311659249,0.01399754771757432,41.0,6.0,4.0,3.0,66.0,120.0,0.18722161361143366,531.6095854463294,531.6095854463294,,2.3548387096774195,228.81989798671202,228.81989798671202,73.96978947290538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,582.6095854463294,990.0,966.4992330500671,23.500766949932945,0.2591886817309807,0.16030268142571674,989.5805086368432,0.24567998859571727,0.24567998859571727,0.08590760288519646,0.01,22.835595598180536,22.835595598180536,22.995367983891054,23.07127558677625,,0.9542754186057214,0.9542754186057214,0.3388497547355078,0.0,48.88619477701656,48.88619477701656,15.483540207173194,0.0,1.0513160167100335,1.0513160167100335,0.33297935929404715,0.0,0.9797426639532518,0.9797426639532518,0.9668394381468002,0.96,45.67222249421742,45.67222249421742,15.163649453899016,0.0,106.50809444233386,0.1632008206226017,5.581469730780137e-05,140.8818248587355,87.97716517009508,3,2,79242.02226509638,407.3375978981461,31,0.5917116357907436
1956.02,1106.574176672483,0.315,1956.0,2.0,1955.0,5.0,40.91270259687546,0.029967199501802613,43.0,7.0,5.0,4.0,78.0,137.0,0.13074752716782367,969.5741766724831,892.5239823640358,,3.586206896551724,248.88143409576753,248.88143409576753,248.88143409576753,145.87968007673322,77.05019430844722,10.581084716879465,1.9598718504623345,2.5361975548401685,2.249640709735685,59.72339947652956,53.58108471687947,8.959871850462335,7.536197554840168,6.249640709735685,137.72339947652955,962.6011364862178,990.0,968.1975942093939,21.802405790606123,0.5650451940359257,0.41477751837777005,989.0201772875863,0.2677242830372448,0.2677242830372448,0.2677242830372448,0.1587814350098825,20.554858795155187,20.554858795155187,20.554858795155187,20.66380164318255,,0.9549405605398813,0.9549405605398813,0.9549405605398813,0.5591122258193427,47.76118949807642,47.76118949807642,47.76118949807642,26.896505305321647,1.0271223547973423,1.0271223547973423,1.0271223547973423,0.5784194689316482,0.9799618057464294,0.9799618057464294,0.9799618057464294,0.971685943677464,46.08938306775735,46.08938306775735,46.08938306775735,26.301452855136187,164.56960205840826,0.15398822454920805,5.16410262064657e-05,192.8,137.87556978507985,4,3,114540.44303265215,682.2739407352476,29,0.9142755669911571
1956.03,3883.413778954988,0.04783870967741936,1956.0,3.0,1955.0,6.0,116.59748787833153,0.03364850016631828,59.0,11.0,12.0,13.0,144.0,239.0,0.06362933800392748,3644.413778954988,1100.0,,4.0,275.0,275.0,275.0,275.0,2544.413778954988,41.0,7.0,13.0,66.12128455078293,2417.292494404205,100.0,18.0,25.0,79.12128455078293,2561.292494404205,1243.0,990.0,975.3594959229536,14.640504077046382,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.786214664528098,12.786214664528098,12.786214664528098,12.786214664528098,,0.9254963777719881,0.9254963777719881,0.9254963777719881,0.9254963777719881,31.946348137695818,31.946348137695818,31.946348137695818,31.946348137695818,0.6870182395203401,0.6870182395203401,0.6870182395203401,0.6870182395203401,0.9707633875607676,0.9707633875607676,0.9707633875607676,0.9707633875607676,31.01919630425389,31.01919630425389,31.01919630425389,31.01919630425389,124.07678521701554,0.03383374126079924,3.133252151944837e-05,165.3270105722724,108.11299253288864,4,4,92313.12820145956,1978.3726578313008,31,0.6893154734278641
1956.04,4063.708859168862,0.03833333333333333,1956.0,4.0,1955.0,7.0,58.72054059173908,0.01389264353404387,70.0,14.0,18.0,25.0,168.0,295.0,0.07365599241325636,3768.708859168862,1100.0,,4.0,275.0,275.0,275.0,275.0,2668.708859168862,30.000000000000004,4.000000000000002,7.0,55.0,2572.708859168862,100.0,18.0,25.0,80.0,2740.708859168862,1243.0,990.0005292444205,975.7433904214139,14.257138823006615,0.9260917123376008,0.648,988.4264375320828,0.28,0.28,0.28,0.28,12.403047110669043,12.403047110669043,12.403047110669043,12.403047110669043,,0.9218612196599972,0.9218612196599972,0.9218612196599972,0.9218612196599972,30.864584121922935,30.864584121922935,30.864584121922935,30.864584121922935,0.6637544972456546,0.6637544972456546,0.6637544972456546,0.6637544972456546,0.97,0.97,0.97,0.97,29.938646598265247,29.938646598265247,29.938646598265247,29.938646598265247,119.75458639306098,0.030209514862888854,3.02410571699649e-05,132.0088562542921,97.70795175652378,4,4,86223.30220300391,3201.366435549196,30,0.6653032577392277
1956.05,5181.780585946041,0.01567741935483871,1956.0,5.0,1955.0,8.0,72.90470388587168,0.0149665917981408,71.0,14.0,18.0,24.0,213.0,340.0,0.06639300174857947,4841.780585946041,674.1935483870968,,2.4516129032258065,275.0,275.0,275.0,275.0,4167.587037558945,454.80645161290323,4.0,7.0,56.0,3645.780585946041,525.8064516129032,18.0,25.0,80.0,3858.780585946041,1243.0,990.0327997295132,977.7419401489382,12.29085958057508,0.9140370160804857,0.648,988.4707627134327,0.28,0.28,0.28,0.28,10.448822564494582,10.448822564494582,10.448822564494582,10.448822564494582,1.0,0.8787124381008453,0.8787124381008453,0.8787124381008453,0.8787124381008453,24.822801992052664,24.822801992052664,24.822801992052664,24.822801992052664,0.5338236987538207,0.5338236987538207,0.5338236987538207,0.5338236987538207,0.9692345068588889,0.9692345068588889,0.9692345068588889,0.9692345068588889,24.061093524664063,24.061093524664063,24.061093524664063,24.061093524664063,96.24437409865625,0.01904280344175491,inf,121.22526134861936,85.27742839960506,4,0,71605.81432940025,3630.811432946144,31,0.534690967214757
1956.06,2822.0060724694436,0.1066,1956.0,6.0,1955.0,9.0,68.30534001859519,0.02453774209134638,67.0,13.0,15.0,17.0,181.0,293.0,0.10873122812078315,2529.0060724694436,1100.0,,4.0,275.0,275.0,275.0,275.0,1429.0060724694438,32.99999999999999,5.0,10.0,56.61654462895533,1324.3895278404882,100.0,18.0,25.0,73.61654462895534,1505.3895278404884,1243.0,990.0,973.0427246979224,16.957275302077544,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.10298588955926,15.10298588955926,15.10298588955926,15.10298588955926,,0.9400004938392007,0.9400004938392007,0.9400004938392007,0.9400004938392007,38.31390794269775,38.31390794269775,38.31390794269775,38.31390794269775,0.8239550095203818,0.8239550095203818,0.8239550095203818,0.8239550095203818,0.974279070040684,0.974279070040684,0.974279070040684,0.974279070040684,37.34386342260202,37.34386342260202,37.34386342260202,37.34386342260202,149.37545369040808,0.056660276625138256,3.772107416424447e-05,173.55111910620062,122.38437658341336,4,4,107550.32665709381,1628.651232388288,30,0.8298636316133782
1956.07,1321.461458243628,0.2667741935483871,1956.0,7.0,1955.0,10.0,32.74935659312617,0.024629912315263097,63.0,12.0,13.0,13.0,155.0,256.0,0.2029335652117473,1065.461458243628,953.6561740362671,,3.7419354838709675,254.42310840963484,254.42310840963484,254.42310840963484,190.3868488073626,111.80528420736093,13.432892614785056,2.2410059348120717,3.838662599777418,5.677612088655048,86.61511096933134,76.43289261478506,14.24100593481207,16.838662599777418,18.677612088655046,241.6151109693313,1061.1687351856415,990.0,968.9141850640831,21.085814935916954,0.682767715482554,0.4792512146800977,988.8379810698374,0.2677127238456422,0.2677127238456422,0.2677127238456422,0.20162431196471464,19.65608328190865,19.65608328190865,19.65608328190865,19.72217169378958,,0.9535442034982301,0.9535442034982301,0.9535442034982301,0.7067960349470784,46.5560652247562,46.5560652247562,46.5560652247562,33.87587172684605,1.0012057037581978,1.0012057037581978,1.0012057037581978,0.7285133704698076,0.9797725034262169,0.9797725034262169,0.9797725034262169,0.9746112131036362,45.239127690141785,45.239127690141785,45.239127690141785,33.18914409656954,168.90652716699492,0.1311961673051207,4.964482209074485e-05,192.61906428821257,129.37244749921916,4,3,125666.45621224421,650.4211780013768,31,0.938369595372194
1956.08,659.4689691948281,0.46209677419354844,1956.0,8.0,1955.0,11.0,12.719463161537533,0.018659849618129876,58.0,10.0,10.0,7.0,117.0,202.0,0.31543357762519303,457.4689691948281,457.4689691948281,,2.225806451612903,204.9586105930994,204.9586105930994,47.551748008629325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,535.4689691948282,990.0,966.5274711850846,23.47252881491541,0.2381635697624382,0.12130619631021712,989.6405302339273,0.21730189515021014,0.21730189515021014,0.05895292432777863,0.01,22.89575715369255,22.89575715369255,23.05410612451498,23.103059048842756,,0.9521676163841386,0.9521676163841386,0.21556319510459898,0.0,43.708140955097505,43.708140955097505,9.777862740215358,0.0,0.9399600205397315,0.9399600205397315,0.21027661806914746,0.0,0.9768375674252862,0.9768375674252862,0.9641303472649517,0.96,41.84784735429806,41.84784735429806,9.567029287926848,0.0,93.26272399652298,0.1403082009866921,5.7071895139367424e-05,139.5455392224696,65.97084676199403,3,2,69387.4666534131,310.1178199937132,31,0.5181262444251277
1956.09,427.3793178920563,0.6221333333333334,1956.0,9.0,1955.0,12.0,4.636923153708794,0.010648817959801904,48.0,8.0,7.0,4.0,79.0,146.0,0.3441339402534442,281.3793178920563,281.3793178920563,,1.5333333333333334,198.4241756002714,82.95514229178492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.3793178920563,990.0,965.5208776036093,24.479122396390682,0.15707390911342534,0.033177230187359144,989.8097488606992,0.2072236555509726,0.08598944209390963,0.01,0.01,24.081647601538922,24.202881814995983,24.278871257089893,24.278871257089893,,0.9467119091858939,0.5025159230002314,0.0,0.0,44.44870667821271,18.37719781791237,0.0,0.0,0.955886165122854,0.395208555223922,0.0,0.0,0.9747880589631684,0.965454725629835,0.9599999999999999,0.9599999999999999,40.32386452563833,17.830531192304992,0.0,0.0,58.154395717943316,0.13518512091185733,5.717809029289728e-05,74.9257296277466,48.2,2,1,41871.16491691919,227.01012538244936,30,0.3230799762107962
1956.1,329.8227989746632,0.7417096774193548,1956.0,10.0,1956.0,1.0,2.3056688630983406,0.006874948999578355,44.0,7.0,6.0,3.0,60.0,120.0,0.36501962921980013,209.82279897466321,209.82279897466321,,1.0,209.82279897466321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.8227989746632,990.0,965.0491139948732,24.950886005126723,0.12970180725479993,0.013594044779265827,989.856704147966,0.22572901047712265,0.01,0.01,0.01,24.581861142615555,24.797590153092674,24.797590153092674,24.797590153092674,,0.954858352657589,0.0,0.0,0.0,48.28231360235743,0.0,0.0,0.0,1.0383293247818803,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.85272385773768,0.0,0.0,0.0,45.85272385773768,0.1391561321750566,6.096553978027726e-05,48.2,42.73510549988784,1,1,34114.42655015684,189.0284073518941,31,0.25473735476520937
1956.11,376.0148172849278,0.6839,1956.0,11.0,1956.0,2.0,6.121374519851374,0.016173741703585886,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3009919483309632,264.68148395159443,264.68148395159443,,1.4333333333333333,197.52923254388347,67.15225140771099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,318.0148172849278,990.0,965.2747465341123,24.72525346588768,0.14776905884237646,0.029543403147388365,989.8226875380102,0.20482271595074994,0.07140553940040983,0.01,0.01,24.343118287947167,24.476535464497506,24.537941003897917,24.537941003897917,,0.9477229864103528,0.40810873739410697,0.0,0.0,44.75420217500675,14.970296918460047,0.0,0.0,0.9624559607528336,0.3219418692141946,0.0,0.0,0.975897584784793,0.9645642514514597,0.9599999999999999,0.9599999999999999,41.18743077971975,14.530064725901722,0.0,0.0,55.71749550562147,0.14730327237282978,5.863977730844942e-05,75.39752758514919,43.47049186493575,2,1,40116.596764047456,192.02012187738305,30,0.30954164169789705
1956.12,541.6739456797777,0.5228064516129033,1956.0,12.0,1956.0,3.0,5.6892644555022445,0.0106055671042769,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.22779185143279462,418.5126553571971,418.5126553571971,,2.0,209.25632767859855,209.25632767859855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,475.0933005184874,990.0,966.0375327555589,23.962467244441033,0.20320692922238837,0.09653797332859697,989.700255097449,0.224996042366108,0.224996042366108,0.01,0.01,23.437726299523963,23.437726299523963,23.652722341890065,23.652722341890065,,0.9559371578046217,0.9559371578046217,0.0,0.0,45.97264519072497,45.97264519072497,0.0,0.0,0.9886590363596767,0.9886590363596767,0.0,0.0,0.9795847680457083,0.9795847680457083,0.96,0.96,45.03719855394746,45.03719855394746,0.0,0.0,90.07439710789492,0.1662049499990596,5.9788364087926065e-05,96.22371629523084,73.53277817635514,2,2,67015.35144827381,341.1571483252964,31,0.5004133172660828
1957.01,641.8931470062718,0.4637096774193548,1957.0,1.0,1956.0,4.0,4.1310327485507665,0.006562035647700913,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.20678150419477584,509.63508249014274,509.63508249014274,,2.096774193548387,245.79724294844416,245.79724294844416,18.04059659325446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,565.7963728127235,990.0,966.466775888744,23.533224111256022,0.248179058131144,0.14320955754690398,989.608611384322,0.26558640972446185,0.26558640972446185,0.027822547336377394,0.01,22.876249085853512,22.876249085853512,23.114012948241594,23.131835495577974,,0.9532288016761742,0.9532288016761742,0.09206680638731105,0.0,52.55024389080594,52.55024389080594,3.8277003855783693,0.0,1.1301127718452892,1.1301127718452892,0.082316137324266,0.0,0.9795219363130718,0.9795219363130718,0.9614574201840395,0.96,47.18335562065692,47.18335562065692,3.7322534305441946,0.0,98.09896467185803,0.1528907770500277,5.358701876270904e-05,116.32041756069226,92.69441811478836,3,2,72985.62971586238,432.8920920403683,31,0.544994248176989
1957.02,937.8378836195989,0.3680357142857143,1957.0,2.0,1956.0,5.0,67.33795031650672,0.04280469878400934,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.1293895754518194,823.6950264767418,758.8419737319934,,3.25,232.09246200020584,232.09246200020584,232.09246200020584,62.56458773137586,64.85305274474837,5.08823177574616,0.9512403887427304,1.3466032388145666,1.8935197881678352,55.57345755327709,43.088231775746166,7.236954674457016,6.346603238814566,5.893519788167835,116.43060041041996,815.5137634210112,990.0,967.5534508078338,22.4465491921662,0.4323575733950104,0.31647710327602513,989.2511653233289,0.2492783899428223,0.2492783899428223,0.2492783899428223,0.0735465942625763,21.448436125552348,21.448436125552348,21.448436125552348,21.62416792123259,,0.9551126808089923,0.9551126808089923,0.9551126808089923,0.2381565336076222,46.37548151010857,46.37548151010857,46.37548151010857,11.274131816399295,0.9973221830130876,0.9973221830130876,0.9973221830130876,0.24245444766450097,0.9797425218356542,0.9797425218356542,0.9797425218356542,0.9648102962190739,44.889898554658586,44.889898554658586,44.889898554658586,11.024928329691893,145.69462399366765,0.1648273783775649,5.411256730234496e-05,192.8,120.2114475381525,4,3,97906.78732374466,579.6893499137433,28,0.8094145777425981
1957.03,7260.536636196876,0.005387096774193545,1957.0,3.0,1956.0,6.0,346.16521430463064,0.05440634662065429,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.042160725271419876,6970.052765229135,141.93548387096774,,0.5161290322580645,275.0,275.0,275.0,275.0,6828.117281358167,992.9677419354839,4.967741935483871,9.612903225806452,61.58064516129032,5758.988249100103,1058.0645161290322,18.0,25.0,80.0,5937.536636196876,1243.0,990.2694888181752,980.2244213776755,10.045067440499686,0.8497054298765445,0.648,988.7717833882987,0.28,0.28,0.28,0.28,8.267362010623124,8.267362010623124,8.267362010623124,8.267362010623124,1.0,0.7528159580518575,0.7528159580518575,0.7528159580518575,0.7528159580518575,17.088484030553335,17.088484030553335,17.088484030553335,17.088484030553335,0.36749428022695346,0.36749428022695346,0.36749428022695346,0.36749428022695346,0.9623927457430714,0.9623927457430714,0.9623927457430714,0.9623927457430714,16.462694204626327,16.462694204626327,16.462694204626327,16.462694204626327,65.85077681850531,0.01008687975579519,inf,112.3281205832402,46.75744180958996,4,0,48992.97795296795,4176.415344009801,31,0.3658376489916962
1957.04,3647.908252998759,0.056,1957.0,4.0,1956.0,7.0,74.65150273870904,0.019998658203256588,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08817255313225153,3329.908252998759,1100.0,,4.0,275.0,275.0,275.0,275.0,2229.908252998759,25.333333333333332,4.000000000000001,6.333333333333333,54.333333333333336,2139.908252998759,100.0,18.0,25.0,80.0,2324.908252998759,1243.0,990.0,974.8882186438494,15.111781356150633,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.25749194363235,13.25749194363235,13.25749194363235,13.25749194363235,,0.929282060482305,0.929282060482305,0.929282060482305,0.929282060482305,33.2535590817622,33.2535590817622,33.2535590817622,33.2535590817622,0.7151303028335957,0.7151303028335957,0.7151303028335957,0.7151303028335957,0.9702520262597408,0.9702520262597408,0.9702520262597408,0.9702520262597408,32.265584486159476,32.265584486159476,32.265584486159476,32.265584486159476,129.0623379446379,0.036764876750551186,3.2591499480969165e-05,150.1413005652234,104.45447381718348,4,4,92924.88332013928,2474.1490746977324,30,0.7170129885813217
1957.05,2039.522784122931,0.1723548387096774,1957.0,5.0,1956.0,8.0,42.66002309011156,0.021186783440098604,55.0,13.0,13.0,17.0,178.0,276.0,0.13990004997202676,1763.522784122931,1100.0,,4.0,275.0,275.0,275.0,275.0,663.5227841229311,42.50799032184562,4.946113682299623,11.202739703502925,38.62379088512425,566.2421495301585,97.50799032184561,17.94611368229962,24.202739703502925,55.62379088512425,744.2421495301586,1239.6568437076482,990.0,971.0817500948829,18.918249905117204,0.9190850825235173,0.648,988.4329149174764,0.28,0.28,0.28,0.28,17.0711648225937,17.0711648225937,17.0711648225937,17.0711648225937,,0.948042909115236,0.948042909115236,0.948042909115236,0.948042909115236,43.65622258369062,43.65622258369062,43.65622258369062,43.65622258369062,0.9388434964234543,0.9388434964234543,0.9388434964234543,0.9388434964234543,0.9790290934267111,0.9790290934267111,0.9790290934267111,0.9790290934267111,42.7444798296875,42.7444798296875,42.7444798296875,42.7444798296875,170.97791931875,0.08769205332082973,4.31762422522096e-05,190.4191972182805,151.60749134534873,4,4,127207.57197315001,1170.688358904274,31,0.9498773295486113
1957.06,1075.107526762353,0.31506666666666666,1957.0,6.0,1956.0,9.0,22.244065376394648,0.020905292450066428,53.0,12.0,12.0,13.0,120.0,210.0,0.20132967114530897,865.107526762353,855.8552696843094,,3.566666666666667,238.81301470617322,238.81301470617322,238.81301470617322,139.41622556578983,9.252257078043629,2.335093453030059,0.4967092550153029,0.5287004044596358,0.5727587714979389,5.318995194040692,55.335093453030055,12.496709255015302,12.528700404459636,13.57275877149794,125.3189951940407,936.2157727968145,990.0,968.097257064683,21.902742935316937,0.5377105621962635,0.3811999509286583,989.0810894868752,0.25606534310165224,0.25606534310165224,0.25606534310165224,0.1534901342352612,20.727767079090352,20.727767079090352,20.727767079090352,20.83034228795674,,0.954751174033193,0.954751174033193,0.954751174033193,0.540718069327943,46.164168806763506,46.164168806763506,46.164168806763506,26.06106882532136,0.9927778238013656,0.9927778238013656,0.9927778238013656,0.5604530930176637,0.9796521191313968,0.9796521191313968,0.9796521191313968,0.9712523354693984,44.840566542386505,44.840566542386505,44.840566542386505,25.5008771585109,160.02257678567042,0.14924569144317718,5.241490879430061e-05,192.8,115.614460006951,4,3,115216.25528568271,569.3663976124346,30,0.8890143154759468
1957.07,591.6784710839495,0.49416129032258066,1957.0,7.0,1956.0,10.0,9.462624878100847,0.015382827979014913,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3472265136155905,391.1300839871753,391.1300839871753,,1.935483870967742,205.2688874686921,179.8156702462807,6.04552627220257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,464.0333097936269,990.0,966.2487399623094,23.751260037690532,0.20346072670332863,0.0846169926442632,989.7119222806524,0.21581128767103724,0.18968225541297273,0.01598404111263476,0.01,23.247371030671903,23.27350006292997,23.447198277230303,23.453182318342936,,0.9499655714491908,0.8584992450679342,0.03069217172339109,0.0,44.3942984964639,38.79466747984533,1.2664074850295564,0.0,0.9547160966981483,0.834293924297749,0.027234569570528094,0.0,0.9769923084017774,0.9750568245308097,0.9604653924409238,0.96,41.66127282327228,36.99675669424001,1.2340218562188976,0.0,79.89205137373118,0.13369528287545576,5.691675122309984e-05,114.76403262835748,48.2,3,1,59439.686222056,259.0250263913084,31,0.44384472985406215
1957.08,418.92156375603287,0.6315806451612903,1957.0,8.0,1956.0,11.0,3.9142744777677816,0.009322071976631499,54.0,9.0,8.0,6.0,107.0,184.0,0.4422753022522962,234.92156375603284,234.92156375603284,,1.1935483870967742,207.38579901817667,27.53576473785619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.92156375603287,990.0,965.4815353033838,24.518464696616213,0.1435009744567471,0.019051732874950864,989.8374472926683,0.2198666734412815,0.03410876626707359,0.01,0.01,24.136045315843248,24.321803223017454,24.345911989284527,24.345911989284527,,0.9496349225700721,0.18147366591145875,0.0,0.0,46.63980992500665,6.067273465778548,0.0,0.0,1.0030066650539065,0.1304789992640548,0.0,0.0,0.9780150034166897,0.9619354838709677,0.96,0.96,43.14147166021448,5.885255261805191,0.0,0.0,49.02672692201967,0.1167555500228478,5.830841779287964e-05,63.15826238117434,40.25040894261953,2,1,36475.884829982635,180.68251758050712,31,0.2723707051223315
1957.09,320.6101777052247,0.7542333333333333,1957.0,9.0,1956.0,12.0,2.472019094241267,0.0076461279437686535,46.0,7.0,6.0,4.0,75.0,138.0,0.4321795785983508,182.6101777052247,182.6101777052247,,1.0,182.6101777052247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.61017770522474,990.0,965.0037459322219,24.996254067777954,0.12080342970057419,0.01127186510494405,989.8679247051945,0.18902373990205337,0.01,0.01,0.01,24.675155033070386,24.854178772972435,24.854178772972435,24.854178772972435,,0.9490992553270423,0.0,0.0,0.0,41.94081904957721,0.0,0.0,0.0,0.9019530978403701,0.0,0.0,0.0,0.9759996464303492,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.83259665865434,0.0,0.0,0.0,40.83259665865434,0.12697392695993448,6.21158633775433e-05,48.2,33.92578298761933,1,1,29399.469594231123,152.5219447532691,30,0.22684775921474631
1957.1,295.52416617977934,0.7905483870967742,1957.0,10.0,1957.0,1.0,1.3270370500056765,0.004426547134679814,41.0,6.0,4.0,3.0,56.0,110.0,0.3725925186576815,185.52416617977937,185.52416617977937,,1.0,185.52416617977937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.52416617977937,990.0,964.884897746737,25.115102253263103,0.1190084446689725,0.011519554125281183,989.8694720012057,0.19295762434270214,0.01,0.01,0.01,24.791616630126114,24.974574254468816,24.974574254468816,24.974574254468816,,0.9502900178738216,0.0,0.0,0.0,42.865914642993076,0.0,0.0,0.0,0.9218476267310337,0.0,0.0,0.0,0.979284122056456,0.96,0.96,0.96,41.979502192700494,0.0,0.0,0.0,41.979502192700494,0.14196027013298615,6.284967504966574e-05,45.73658124043171,39.11609423321339,1,1,31232.749631369166,173.60796861598828,31,0.23321945662611385
1957.11,335.74093308181665,0.7338333333333333,1957.0,11.0,1957.0,2.0,5.317648329535505,0.015344642584037001,40.0,6.0,4.0,3.0,53.0,106.0,0.31733076129611676,229.74093308181668,229.74093308181668,,1.1,215.32718968375318,14.413743398063513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.74093308181665,990.0,965.0787319917132,24.921268008286724,0.13426101758992354,0.01708772244777219,989.8486512599624,0.23204575579731096,0.02270855358738574,0.01,0.01,24.53787351245172,24.747210714661648,24.75991926824903,24.75991926824903,,0.9547982919360704,0.09379126003490694,0.0,0.0,49.506704957504084,3.2218830063596395,0.0,0.0,1.0646603216667545,0.06928780658837935,0.0,0.0,0.979,0.961,0.9599999999999999,0.9599999999999999,46.10127742985437,3.125226516168851,0.0,0.0,49.226503946023215,0.146594142374987,5.970948096122167e-05,63.337047008191554,43.80647373509901,2,1,35443.08284113672,193.18021087320443,30,0.27348057747790677
1957.12,552.3859463130467,0.5427096774193549,1957.0,12.0,1957.0,3.0,20.25411107705649,0.03586922474106324,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.23627764424163167,431.5472366356273,431.5472366356273,,2.0,220.5380466467552,156.7708456470573,54.23834434181477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,486.96659147433695,990.0,966.0568548400458,23.943145159954067,0.22078961778533818,0.11082516417311232,989.6683852180416,0.23589247314659162,0.16876329581802801,0.06578878065634192,0.01,23.375637904849036,23.442767082177603,23.545741597339287,23.601530377995626,,0.9518695175998942,0.7058632701361506,0.24630933553120285,0.0,48.095018836623154,33.58917602793827,11.30707454923055,0.0,1.034301480357487,0.7223478715685651,0.24316289353183979,0.0,0.9782363870231993,0.9730750967006186,0.9647755464550867,0.96,44.02693735642142,31.588227679002063,11.015594696540003,0.0,86.63075973196348,0.15381646758940398,5.5978447798853274e-05,144.60000000000002,48.2,3,1,64453.28524058083,232.21920510084828,31,0.48128199851090825
1958.01,1646.2086023408594,0.22890322580645162,1958.0,1.0,1957.0,4.0,114.96919643161931,0.05825295759079787,49.0,8.0,7.0,5.0,81.0,150.0,0.1028362977298703,1496.2086023408594,1053.9259767271778,,3.903225806451613,269.63312654320663,269.63312654320663,269.63312654320663,245.0265970975581,442.28262561368143,38.26190770531427,7.2511580991903735,9.537689332319193,14.075751764903906,373.15611871195375,87.26190770531426,15.251158099190373,16.537689332319196,19.075751764903906,454.15611871195375,1172.9767318640015,990.0,969.8103389252553,20.18966107474462,0.8263867271373198,0.5933368395922232,988.5802764332703,0.2782547846442852,0.2782547846442852,0.2782547846442852,0.25224388479387155,18.49168272337078,18.49168272337078,18.49168272337078,18.517693623221188,,0.9504889894484915,0.9504889894484915,0.9504889894484915,0.8579275252722663,46.38489103410604,46.38489103410604,46.38489103410604,41.43460052580259,0.9975245383678719,0.9975245383678719,0.9975245383678719,0.8910666779742491,0.9789974230908337,0.9789974230908337,0.9789974230908337,0.977061939219866,45.19378207531511,45.19378207531511,45.19378207531511,40.52926594628285,176.11061217222817,0.12157979779514574,4.667980037210544e-05,192.8,123.17819837672045,4,3,131026.29545613777,741.8619896951615,31,0.9783922898457121
1958.02,8630.017567318964,0.0033214285714285715,1958.0,2.0,1957.0,5.0,260.22205880667696,0.03670947207666446,55.0,10.0,10.0,8.0,114.0,197.0,0.023961043626792078,8433.017567318964,78.57142857142857,,0.2857142857142857,275.0,275.0,275.0,275.0,8354.446138747535,1066.4285714285713,8.0,15.0,72.0,7193.017567318963,1121.4285714285713,18.0,25.0,80.0,7307.017567318963,1243.0,990.5265801625186,981.3835701187494,9.143010043769253,0.8133716756199411,0.648,989.0652084868988,0.28,0.28,0.28,0.28,7.401638368149301,7.401638368149301,7.401638368149301,7.401638368149301,1.0,0.6828670341651923,0.6828670341651923,0.6828670341651923,0.6828670341651923,13.92161321307527,13.92161321307527,13.92161321307527,13.92161321307527,0.29938953146398434,0.29938953146398434,0.29938953146398434,0.29938953146398434,0.9610389015514532,0.9610389015514532,0.9610389015514532,0.9610389015514532,13.392294911066879,13.392294911066879,13.392294911066879,13.392294911066879,53.569179644267514,0.007119285143403597,inf,116.4645848015182,42.78544485808949,4,0,35998.48872094777,4009.742341804848,28,0.29760655357926397
1958.03,7995.326305791486,0.0025806451612903195,1958.0,3.0,1957.0,6.0,121.68364422513159,0.016071549416822782,68.0,14.0,17.0,21.0,195.0,315.0,0.04024554964164297,7680.326305791486,0.0,,0.0,275.0,275.0,275.0,275.0,7680.326305791486,1132.0,4.000000000000001,7.999999999999999,59.0,6477.326305791486,1200.0,18.0,25.0,80.0,6672.326305791486,1243.0,990.3672382911273,981.0311395424975,9.336098748629748,0.8291694535121519,0.648,988.890068837615,0.28,0.28,0.28,0.28,7.578929295117568,7.578929295117568,7.578929295117568,7.578929295117568,1.0,0.7142261498386263,0.7142261498386263,0.7142261498386263,0.7142261498386263,14.71739853211187,14.71739853211187,14.71739853211187,14.71739853211187,0.31650319423896495,0.31650319423896495,0.31650319423896495,0.31650319423896495,0.9602217690680918,0.9602217690680918,0.9602217690680918,0.9602217690680918,14.133120968165585,14.133120968165585,14.133120968165585,14.133120968165585,56.53248387266235,0.007423780150637613,inf,78.5646431755356,44.797637962582215,0,0,42060.16800126078,5609.638930711067,31,0.31406935484812415
1958.04,4178.904069911736,0.040100000000000004,1958.0,4.0,1957.0,7.0,97.34583057352263,0.022936080429808325,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.07781019997843489,3860.9040699117363,990.0,,3.6,275.0,275.0,275.0,275.0,2870.9040699117363,135.33333333333334,4.000000000000002,6.333333333333333,54.333333333333336,2670.9040699117363,210.0,18.0,25.0,80.0,2855.9040699117363,1243.0,990.0092948306044,975.9015718428889,14.107722987715613,0.9228173122577902,0.648,988.4384775183465,0.28,0.28,0.28,0.28,12.256905675457835,12.256905675457835,12.256905675457835,12.256905675457835,1.0,0.9132664530337586,0.9132664530337586,0.9132664530337586,0.9132664530337586,30.292976783526022,30.292976783526022,30.292976783526022,30.292976783526022,0.6514618663123877,0.6514618663123877,0.6514618663123877,0.6514618663123877,0.9697735593049442,0.9697735593049442,0.9697735593049442,0.9697735593049442,29.37923916521821,29.37923916521821,29.37923916521821,29.37923916521821,117.51695666087282,0.030059593693129945,inf,143.62807610916036,82.71247151869544,4,0,84612.20879582844,2709.2640135053875,30,0.6528719814492935
1958.05,2192.289200723969,0.15729032258064518,1958.0,5.0,1957.0,8.0,46.874463041254074,0.0215826380769528,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1355158321217082,1901.7730716917106,1100.0,,4.0,275.0,275.0,275.0,275.0,801.7730716917105,41.448522821114786,4.67741935483871,10.556425684268602,43.26843261382613,701.8222712176622,99.67432927272769,18.0,24.846748264913764,62.203916484793865,887.5642067015332,1242.5210775376413,990.0,971.4961442901447,18.503855709855245,0.9250488432306823,0.648,988.4269511567693,0.28,0.28,0.28,0.28,16.65080686662459,16.65080686662459,16.65080686662459,16.65080686662459,,0.946767473130511,0.946767473130511,0.946767473130511,0.946767473130511,42.525030557810254,42.525030557810254,42.525030557810254,42.525030557810254,0.9145167861894679,0.9145167861894679,0.9145167861894679,0.9145167861894679,0.9781480560093092,0.9781480560093092,0.9781480560093092,0.9781480560093092,41.602145806684284,41.602145806684284,41.602145806684284,41.602145806684284,166.40858322673714,0.07935673120785644,4.202236950170129e-05,186.49639212840376,146.0879933248217,4,4,123807.98592069242,1275.1556592265113,31,0.9244921290374284
1958.06,1108.2702949471438,0.3079,1958.0,6.0,1957.0,9.0,24.915545412841986,0.022192710607194296,53.0,12.0,12.0,13.0,120.0,210.0,0.196023363846176,898.270294947144,875.2053183287827,,3.6,241.99268535049538,241.99268535049538,241.99268535049538,149.2272622772966,23.06497661836121,5.696276070287543,0.9110026999532856,1.317998663906355,1.4278318858985515,13.711867298315475,58.696276070287546,12.911002699953286,13.317998663906357,14.42783188589855,133.71186729831547,960.1305957629299,990.0,968.2085559913376,21.79144400866239,0.5655312172125513,0.40049978263454666,989.0339690001529,0.25929307558696774,0.25929307558696774,0.25929307558696774,0.16281343095386108,20.56611993322831,20.56611993322831,20.56611993322831,20.662599577861418,,0.9547058321793799,0.9547058321793799,0.9547058321793799,0.5723688195308629,46.40242297714936,46.40242297714936,46.40242297714936,27.662400499923937,0.9979015694010613,0.9979015694010613,0.9979015694010613,0.5948903333316976,0.9798287701643197,0.9798287701643197,0.9798287701643197,0.9718873203416009,45.162311714058326,45.162311714058326,45.162311714058326,27.079713442262836,162.5666485844378,0.14772401594678852,5.209344292497145e-05,192.8,120.42145634519308,4,3,117047.98698079522,593.6892968412517,30,0.9031480476913212
1958.07,656.7723751239247,0.45770967741935487,1958.0,7.0,1957.0,10.0,7.769716826875358,0.011588823429209492,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.33095828517193654,442.99818157553756,442.99818157553756,,2.161290322580645,206.08929418789572,206.08929418789572,30.8195931997461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,519.4497944787634,990.0,966.524345633313,23.47565436668696,0.22731991892393377,0.11123780249692374,989.6614422785791,0.2178718005557626,0.2178718005557626,0.04071935404546369,0.01,22.91922484471032,22.91922484471032,23.09637729122062,23.127096645266082,,0.952731360329752,0.952731360329752,0.15358827124931626,0.0,44.08167348192856,44.08167348192856,6.442956784691181,0.0,0.9479929781059905,0.9479929781059905,0.13855821042346625,0.0,0.9773313928641978,0.9773313928641978,0.9625654984617014,0.96,42.1129798620625,42.1129798620625,6.287991333431554,0.0,90.51395105755655,0.13710362324968284,5.709941555326117e-05,120.9621749509381,70.9297312022171,3,2,67342.37958682208,335.8280752081156,31,0.502855283653092
1958.08,509.5516996720249,0.5449354838709678,1958.0,8.0,1957.0,11.0,3.340891368108412,0.006605592234339642,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.37628083470227275,319.16460289783134,319.16460289783134,,1.7741935483870968,189.45276294550243,129.7118399523289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,392.64847386557324,990.0,965.8929826485241,24.107017351475914,0.17410959189522024,0.049645692567776345,989.776244715537,0.19382066135499884,0.13285291941951496,0.01,0.01,23.689441405657917,23.7504091475934,23.873262067012913,23.873262067012913,,0.9453633784440553,0.7323093093406764,0.0,0.0,41.623514429806406,28.445485155332698,0.0,0.0,0.8951293425764817,0.611730863555542,0.0,0.0,0.9743705694282818,0.9698544403960238,0.96,0.96,38.560975537262344,27.67710456952041,0.0,0.0,66.23808010678276,0.12909020903655863,5.731292327229792e-05,81.03278497221987,48.2,2,1,49281.13159944637,257.2604427967548,31,0.3679893339265709
1958.09,408.69006957052494,0.6434,1958.0,9.0,1957.0,12.0,2.875010580476849,0.006980920432474054,48.0,8.0,7.0,4.0,79.0,146.0,0.358864356350826,262.69006957052494,262.69006957052494,,1.3666666666666667,208.76607611091106,53.92399345961384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.69006957052494,990.0,965.4349615514456,24.56503844855452,0.15047789351268676,0.02550227745050924,989.8240198290368,0.22028263089179892,0.05804739117047868,0.01,0.01,24.168775646699533,24.331010886420852,24.37905827759133,24.37905827759133,,0.9477607945204694,0.34444656424398495,0.0,0.0,46.975604768659785,11.961931590418706,0.0,0.0,1.0102280595410706,0.2572458406541657,0.0,0.0,0.9763333333333333,0.9636666666666667,0.9599999999999999,0.9599999999999999,42.12974030937281,11.603073642706143,0.0,0.0,53.73281395207895,0.13100464566075234,5.673269394231299e-05,66.58413447537303,48.2,2,1,38687.62604549685,227.01012538244936,30,0.2985156330671053
1958.1,348.53095653054885,0.7136451612903226,1958.0,10.0,1958.0,1.0,3.332763595367125,0.009572071606947171,44.0,7.0,6.0,3.0,60.0,120.0,0.3448812244285847,228.53095653054885,228.53095653054885,,1.0,228.53095653054885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.53095653054885,990.0,965.1426547826527,24.857345217347284,0.13630449651103563,0.01522636962159707,989.8484691338673,0.25083805300286727,0.01,0.01,0.01,24.454976298211797,24.69581435121466,24.69581435121466,24.69581435121466,,0.9567936967679603,0.0,0.0,0.0,52.42661205324167,0.0,0.0,0.0,1.1274540226503587,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.90851840392857,0.0,0.0,0.0,47.90851840392857,0.13763123216940865,5.842361993056646e-05,48.2,46.04288170931521,1,1,35643.93769252286,203.62655383883583,31,0.26615843557738095
1958.11,408.72446790518,0.6427999999999999,1958.0,11.0,1958.0,2.0,3.7519132743742527,0.008921797561951068,42.0,7.0,6.0,3.0,56.0,114.0,0.2798041880861675,294.72446790518,294.72446790518,,1.7666666666666666,178.46410709173264,116.26036081344735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,349.72446790518,990.0,965.4368717622675,24.56312823773245,0.15896037839610022,0.038109948851244906,989.8029296727526,0.17820148709815392,0.11520148709815392,0.01,0.01,24.187856423386954,24.250856423386953,24.356057910485106,24.356057910485106,,0.9416720666217199,0.7211960801741932,0.0,0.0,39.895891114735136,25.921989843324518,0.0,0.0,0.8579761530050566,0.5574621471682693,0.0,0.0,0.9725364180781281,0.9678697514114614,0.9599999999999999,0.9599999999999999,36.39878339220017,25.152116725533507,0.0,0.0,61.550900117733676,0.15000729182022826,5.779525552618735e-05,75.39752758514919,48.2,2,1,44316.64808476825,263.11676084070143,30,0.34194944509852043
1958.12,678.8183470326584,0.454,1958.0,12.0,1958.0,3.0,20.973583936665438,0.02816503903693984,44.0,8.0,6.0,4.0,64.0,126.0,0.19238568346668725,552.8183470326584,552.8183470326584,,2.5161290322580645,220.96877745426963,220.96877745426963,103.85112538329346,7.029666740825703,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,610.8183470326584,990.0,966.6054658299654,23.394534170034618,0.28044729792078016,0.17442308731532996,989.5451296147638,0.23521880109052937,0.23521880109052937,0.11549161187164565,0.017312630745275993,22.704444983707976,22.704444983707976,22.82417217292686,22.922351154053228,,0.953924633942326,0.953924633942326,0.46162983967207954,0.03080250017931085,46.844712567106086,46.844712567106086,21.459949900529395,1.3827989822480975,1.0074131734861522,1.0074131734861522,0.461504298936116,0.029737612521464465,0.979008825563367,0.979008825563367,0.9689371541202726,0.9606451612903225,44.24691997158221,44.24691997158221,20.571283440341873,1.3551430026031355,110.42026638610943,0.16268555348665822,5.606421104020007e-05,168.0377323227888,77.79589588255216,4,2,82152.67819126543,360.0250263913084,31,0.6134459243672746
