MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1959.01,857.386245776188,0.3756129032258065,1959.0,1.0,1958.0,4.0,9.041403950107275,0.01036274845822233,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.17066643774361534,711.2894715826396,711.2894715826396,,3.0,237.09649052754654,237.09649052754654,237.09649052754654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,773.5152780342526,990.0,967.3295449831047,22.670455016895293,0.3706099353418206,0.27541848196880847,989.3539715826894,0.26081233682209204,0.26081233682209204,0.26081233682209204,0.01,21.763614262762573,21.763614262762573,21.763614262762573,22.014426599584667,,0.9567229148776919,0.9567229148776919,0.9567229148776919,0.0,48.390290978505234,48.390290978505234,48.390290978505234,0.0,1.0406514188925857,1.0406514188925857,1.0406514188925857,0.0,0.98,0.98,0.98,0.96,46.85868083058321,46.85868083058321,46.85868083058321,0.0,140.57604249174963,0.16410020305036768,5.4974101026185714e-05,144.60000000000002,135.05609452170808,3,3,104588.57561386173,667.7246825595828,31,0.7809780138430535
1959.02,1025.2511770768824,0.3236428571428571,1959.0,2.0,1958.0,5.0,7.557680624572336,0.007426417205181761,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.15254571000033204,870.3940342197395,870.3940342197395,,3.642857142857143,240.28320674796012,240.28320674796012,240.28320674796012,149.54441397585921,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,931.822605648311,990.0,967.9560874933248,22.043912506675163,0.5079570454719519,0.360054551752246,989.1319884027758,0.2643920189979689,0.2643920189979689,0.2643920189979689,0.16849210172455278,20.911508890452996,20.911508890452996,20.911508890452996,21.007408807726414,,0.9556999023405286,0.9556999023405286,0.9556999023405286,0.6140909786415142,47.11940252558493,47.11940252558493,47.11940252558493,28.902864309500647,1.0133204844211814,1.0133204844211814,1.0133204844211814,0.6215669743978633,0.9799475075456254,0.9799475075456254,0.9799475075456254,0.9728046504027682,45.53693180444089,45.53693180444089,45.53693180444089,28.32264609015517,164.93344150347784,0.16066105621826623,5.266908861099136e-05,183.9866916543334,144.60000000000002,4,3,110835.27269033712,743.4211927358452,28,0.9162968972415436
1959.03,2694.395064406635,0.14274193548387096,1959.0,3.0,1958.0,6.0,117.30394595087041,0.045244272078119846,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09351807903370357,2491.5240966646993,1078.4756806766763,,4.0,269.6189201691691,269.6189201691691,269.6189201691691,269.6189201691691,1413.0484159880232,34.48530540018969,6.026667067286917,10.337096057601501,39.92288389941831,1322.2764635635267,87.03369249696388,15.736344486641755,20.40161218663376,50.34223873812798,1442.4054958215913,1201.6473298469157,990.0,972.4122120680848,17.587787931915184,0.860501130964985,0.6060141434509645,988.533484725584,0.2787685144955553,0.2787685144955553,0.2787685144955553,0.2787685144955553,15.842504143003694,15.842504143003694,15.842504143003694,15.842504143003694,,0.9388037422918906,0.9388037422918906,0.9388037422918906,0.9388037422918906,39.22455597539409,39.22455597539409,39.22455597539409,39.22455597539409,0.8435388381805179,0.8435388381805179,0.8435388381805179,0.8435388381805179,0.9752578536869795,0.9752578536869795,0.9752578536869795,0.9752578536869795,38.266783812553314,38.266783812553314,38.266783812553314,38.266783812553314,153.06713525021325,0.08155887447859687,3.966465686769702e-05,192.8,111.9954822320941,4,4,113881.94862615867,944.726717014242,31,0.8503729736122959
1959.04,3163.8000239623166,0.08086666666666666,1959.0,4.0,1958.0,7.0,57.53818047034521,0.01834478197690873,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08572710239473012,2894.8000239623166,1100.0,,4.0,275.0,275.0,275.0,275.0,1794.8000239623168,35.333333333333336,4.333333333333335,8.333333333333332,57.0,1689.8000239623168,100.0,18.0,25.0,80.0,1840.8000239623168,1243.0,990.0,973.8398827504304,16.160117249569495,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.305827837051213,14.305827837051213,14.305827837051213,14.305827837051213,,0.9361607839313603,0.9361607839313603,0.9361607839313603,0.9361607839313603,36.140826205833804,36.140826205833804,36.140826205833804,36.140826205833804,0.7772220689426625,0.7772220689426625,0.7772220689426625,0.7772220689426625,0.9719755289036632,0.9719755289036632,0.9719755289036632,0.9719755289036632,35.13560166600108,35.13560166600108,35.13560166600108,35.13560166600108,140.54240666400432,0.04634843145492586,3.5490506733334425e-05,160.807006551907,119.04521898703663,4,4,101190.5327980831,2167.832211470341,30,0.7807911481333573
1959.05,1886.9145573615472,0.18812903225806452,1959.0,5.0,1958.0,8.0,31.312458804917263,0.017027591449470615,55.0,13.0,13.0,17.0,178.0,276.0,0.14973317789336027,1610.9145573615472,1100.0,,4.0,275.0,275.0,275.0,275.0,510.9145573615471,40.48006554617239,4.818801249041095,10.635435489663449,31.469374909950368,423.5108801667198,95.48006554617238,17.818801249041098,23.635435489663447,48.46937490995037,601.5108801667197,1236.934302284877,990.0,970.6754061783738,19.32459382162613,0.913993568406267,0.648,988.4380064315936,0.28,0.28,0.28,0.28,17.482600253219875,17.482600253219875,17.482600253219875,17.482600253219875,,0.9492655228289288,0.9492655228289288,0.9492655228289288,0.9492655228289288,44.76267331392464,44.76267331392464,44.76267331392464,44.76267331392464,0.9626381357833256,0.9626381357833256,0.9626381357833256,0.9626381357833256,0.9799299422318207,0.9799299422318207,0.9799299422318207,0.9799299422318207,43.86451326803953,43.86451326803953,43.86451326803953,43.86451326803953,175.45805307215812,0.09595200159876592,4.43075891596359e-05,191.6565075750672,161.88909174650485,4,4,130540.79148568567,1138.1459885179058,31,0.9747669615119897
1959.06,1003.977949602479,0.3373333333333333,1959.0,6.0,1958.0,9.0,25.14013293006324,0.025829704857174687,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.2064545947944537,810.3112829358124,799.5569823387651,,3.3,241.69789801346448,241.69789801346448,192.0466344579591,124.11455185387707,10.754300597047253,3.005860415323766,0.6631688373447621,0.6011720830647532,0.6011720830647532,5.882927178249218,53.339193748657095,11.996502170678095,11.601172083064752,12.26783874973142,115.21626051158255,876.4938503411651,990.0,967.8332200464306,22.166779953569343,0.49350198475130846,0.3444672082470141,989.1620308070017,0.2601948883018694,0.2601948883018694,0.20810948350515132,0.13776359209229233,21.06861587226915,21.06861587226915,21.120701277065866,21.191047168478725,,0.9548288811684974,0.9548288811684974,0.763786404968715,0.47721949059394536,47.552536023397934,47.552536023397934,37.03923279051653,23.272214166578678,1.0226351832988803,1.0226351832988803,0.7965426406562695,0.5004777240124446,0.9796942754841589,0.9796942754841589,0.9756942754841589,0.9699683182055358,45.66592547736588,45.66592547736588,36.05308846734492,22.746288829916676,150.13122825199335,0.14872200126014515,5.270541318395633e-05,192.8,94.77022060125718,4,2,108094.48434143522,449.9420006160087,30,0.834062379177741
1959.07,520.8763415763846,0.5392258064516129,1959.0,7.0,1958.0,10.0,7.093835143533919,0.013205879778324063,50.0,10.0,9.0,9.0,108.0,186.0,0.3615452662768653,334.87634157638456,334.87634157638456,,1.8387096774193548,188.6202553898158,146.25608618656875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.87634157638456,990.0,965.9421568362317,24.05784316376821,0.17833773156945548,0.05706163322405348,989.7646006352065,0.19438120022283556,0.15083281312606137,0.01,0.01,23.628062598751878,23.671610985848655,23.812443798974716,23.812443798974716,,0.9466099231244829,0.7943166913709266,0.0,0.0,41.36741383916601,31.98328087933435,0.0,0.0,0.8896218029928175,0.6878124920286957,0.0,0.0,0.9748033648275236,0.9715775583759106,0.96,0.96,38.92463592051562,31.150442372128527,0.0,0.0,70.07507829264415,0.13324462465210307,5.787220466156782e-05,96.4,48.2,2,1,52135.85824972725,254.0331111664572,31,0.3893059905146897
1959.08,381.31136344282703,0.675,1959.0,8.0,1958.0,11.0,3.497469158671643,0.009184381851489226,47.0,8.0,6.0,5.0,89.0,155.0,0.40947610713724736,226.31136344282706,226.31136344282706,,1.064516129032258,217.33628736570398,8.97507607712307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.31136344282703,990.0,965.3033431322212,24.696656867778767,0.13693285735075547,0.016875850978057876,989.8461912916712,0.23177162159860035,0.017761513994438722,0.01,0.01,24.31107653785136,24.52508664545552,24.53284815944996,24.53284815944996,,0.9507698727353212,0.060389409942133335,0.0,0.0,49.228211249749386,1.9884245554877964,0.0,0.0,1.0586712096720299,0.042761818397587026,0.0,0.0,0.9791483932527505,0.9606451612903225,0.96,0.96,45.00997538823286,1.9287718188231626,0.0,0.0,46.938747207056025,0.12314887829814332,5.814807965077205e-05,60.27833940487939,39.50565720367904,2,1,34922.42792204968,176.6115672476363,31,0.2607708178169779
1959.09,283.3516707885111,0.8157333333333333,1959.0,9.0,1958.0,12.0,2.9443960344449893,0.010407271466296874,40.0,6.0,4.0,3.0,65.0,118.0,0.41940099191044716,165.35167078851111,165.35167078851111,,1.0,165.35167078851111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.35167078851111,990.0,964.8365612345427,25.163438765457194,0.1115358285608137,0.009804892017023394,989.8786592794222,0.16572475556448998,0.01,0.01,0.01,24.876373289314873,25.032098044879362,25.032098044879362,25.032098044879362,,0.9435923357248791,0.0,0.0,0.0,38.07608290213846,0.0,0.0,0.0,0.8188404925191066,0.0,0.0,0.0,0.9741991727209088,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.11793101047655,0.0,0.0,0.0,37.11793101047655,0.13025652306119906,6.229296586077834e-05,46.960821716109294,27.81238464169868,1,1,26724.910327543115,125.27968621428656,30,0.20621072783598082
1959.1,210.46337073410066,0.9379677419354838,1959.0,10.0,1959.0,1.0,1.5772916650582656,0.007322260363962216,37.0,5.0,3.0,2.0,50.0,97.0,0.4630404051314316,113.46337073410068,113.46337073410068,,1.0,113.46337073410068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.46337073410066,990.0,964.4708815711134,25.52911842888657,0.09145795506820623,0.00539438651239851,989.9031476584194,0.09567555049103585,0.01,0.01,0.01,25.336590536814903,25.422266087305935,25.422266087305935,25.422266087305935,,0.4782730189913897,0.0,0.0,0.0,14.759625842515144,0.0,0.0,0.0,0.31741130844118587,0.0,0.0,0.0,0.9651612903225806,0.96,0.96,0.96,14.31683706723969,0.0,0.0,0.0,14.31683706723969,0.06444922650068809,3.192107729997868e-05,32.728950232937706,0.0,1,1,10651.726778026328,97.7956741845264,31,0.07953798370688715
1959.11,238.55505612966525,0.8912333333333334,1959.0,11.0,1959.0,2.0,7.91524050886631,0.031231738134585685,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35321673691496636,154.2217227963319,154.2217227963319,,1.0,154.2217227963319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,195.2217227963319,990.0,964.621688853519,25.37831114648094,0.104431209036924,0.008858846437688164,989.8867099445254,0.15069932577504805,0.01,0.01,0.01,25.114321765231278,25.25502109100632,25.25502109100632,25.25502109100632,,0.9397387082355725,0.0,0.0,0.0,35.697723230027734,0.0,0.0,0.0,0.7676929726887685,0.0,0.0,0.0,0.9715250850417847,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.68636615674071,0.0,0.0,0.0,34.68636615674071,0.14544469335735674,6.245182299309802e-05,48.2,29.427924329275104,1,1,24974.18363285331,131.67104686473823,30,0.19270203420411505
1959.12,396.65378501786597,0.6634516129032259,1959.0,12.0,1959.0,3.0,9.168199188959964,0.02304425645374746,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2435643914467096,301.36346243722085,301.36346243722085,,1.6129032258064515,196.03936712582234,105.3240953113985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,345.7828172759305,990.0,965.3693899523782,24.630610047621712,0.1575692475921268,0.044069151923428716,989.7983616004844,0.20547595396166213,0.11081656092845245,0.01,0.01,24.223495694144493,24.318155087177704,24.418971648106155,24.418971648106155,,0.9500964541651611,0.5802465812283532,0.0,0.0,44.33901250341224,23.433700349240066,0.0,0.0,0.9535271506110159,0.5039505451449477,0.0,0.0,0.9764991195881862,0.9687571841043153,0.96,0.96,41.41227855478954,22.842379614874698,0.0,0.0,64.25465816966424,0.16091080809673114,5.908567735621199e-05,91.44797890700796,46.57505811928197,2,1,47805.4656782302,204.32227399922655,31,0.3569703231648014
1960.01,588.36292473961,0.4936129032258064,1960.0,1.0,1959.0,4.0,5.4478498419721655,0.008871988193049175,41.0,6.0,4.0,3.0,66.0,120.0,0.20518263760654057,468.3629247396099,468.3629247396099,,2.129032258064516,222.1743993228029,222.1743993228029,24.01412609400409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.36292473961,990.0,966.2400273573986,23.759972642601305,0.22435087896037606,0.12201319502580928,989.6536359260139,0.2408142347764009,0.2408142347764009,0.03370939280755069,0.01,23.172794333838723,23.172794333838723,23.379899175807573,23.403608568615123,,0.9555301682265679,0.9555301682265679,0.12274670540013065,0.0,48.240425143620676,48.240425143620676,5.095908093390467,0.0,1.0374284977122723,1.0374284977122723,0.10958942136323584,0.0,0.9793460389105171,0.9793460389105171,0.9619266840718075,0.96,45.983671014409005,45.983671014409005,4.968194021078763,0.0,96.93553604989677,0.1649282638495237,5.767768766970361e-05,116.80415856118154,89.0100322401492,3,2,72120.03882112319,412.5192229643311,31,0.5385307558327598
1960.02,811.4818194830683,0.39313793103448275,1960.0,2.0,1959.0,5.0,11.024192557725149,0.01364839829006269,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.15894956891138842,684.4128539658269,684.4128539658269,,3.0,228.83641868533755,228.83641868533755,219.4345417340922,7.305474861059649,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,736.9300953451373,990.0,967.1459272779322,22.854072722067766,0.35090647065205965,0.2559599953120493,989.3931335340359,0.24643808385340263,0.24643808385340263,0.2371277390258164,0.017534804855533975,22.000768172250257,22.000768172250257,22.010078517077847,22.229671451248127,,0.9553566026034235,0.9553566026034235,0.9226430366491222,0.0329130227232521,47.105250306521356,47.105250306521356,45.123278777872635,1.4523940875570744,1.0130161356241152,1.0130161356241152,0.9703930919972608,0.03123428145284031,0.9796217851838877,0.9796217851838877,0.9789321300114738,0.9606896551724138,44.96702895236612,44.96702895236612,43.304959986848885,1.423346205805933,134.66236409738707,0.16589247226373569,5.485410400949547e-05,165.10815987348823,96.4,4,2,93725.0054117814,545.3088631722309,29,0.7481242449854837
1960.03,2441.384441943449,0.15880645161290322,1960.0,3.0,1959.0,6.0,100.76411457412249,0.045384385515770294,49.96774193548387,9.387096774193548,9.419354838709678,9.451612903225806,107.2258064516129,185.4516129032258,0.08616747258745229,2255.932829040223,1064.4363079240388,,4.0,266.1090769810097,266.1090769810097,266.1090769810097,266.1090769810097,1191.496521116184,33.73973512440114,5.873875309473515,10.151242985729047,40.188802855310314,1101.5428648412703,83.70747705988501,15.260972083667063,19.570597824438725,49.64041575853612,1208.7686712928833,1182.9753548920296,990.0,971.865348689372,18.134651310627984,0.8387287380691452,0.5939881539042732,988.5672831080265,0.27502990905273206,0.27502990905273206,0.27502990905273206,0.27502990905273206,16.426904509601847,16.426904509601847,16.426904509601847,16.426904509601847,,0.9424901992297378,0.9424901992297378,0.9424901992297378,0.9424901992297378,40.11519555058811,40.11519555058811,40.11519555058811,40.11519555058811,0.8626923774320024,0.8626923774320024,0.8626923774320024,0.8626923774320024,0.9753781096980871,0.9753781096980871,0.9753781096980871,0.9753781096980871,39.097553723743886,39.097553723743886,39.097553723743886,39.097553723743886,156.39021489497554,0.08791069450400626,4.120481163546262e-05,192.8,119.04521898703663,4,4,116354.3198818618,842.4321659369264,31,0.8688345271943085
1960.04,4072.115708215944,0.0383,1960.0,4.0,1959.0,7.0,73.60142226119369,0.01877542386937134,70.0,14.0,18.0,25.0,168.0,295.0,0.07349129834181621,3777.115708215944,1100.0,,4.0,275.0,275.0,275.0,275.0,2677.115708215944,30.000000000000004,4.000000000000001,7.0,55.0,2581.115708215944,100.0,18.0,25.0,80.0,2749.115708215944,1243.0,990.0,975.7624233061703,14.237576693829704,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.383287281311421,12.383287281311421,12.383287281311421,12.383287281311421,,0.9226749329723882,0.9226749329723882,0.9226749329723882,0.9226749329723882,30.833547135369304,30.833547135369304,30.833547135369304,30.833547135369304,0.6630870351692323,0.6630870351692323,0.6630870351692323,0.6630870351692323,0.97,0.97,0.97,0.97,29.90854072130822,29.90854072130822,29.90854072130822,29.90854072130822,119.63416288523288,0.030114223793700188,3.021064719324063e-05,141.66283122601715,108.11299253288864,4,4,86136.59727736768,2785.145690401829,30,0.6646342382512938
1960.05,2236.2951724192453,0.15306451612903227,1960.0,5.0,1959.0,8.0,44.26824174382486,0.019241573860681954,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13210978418801358,1945.7790433869877,1100.0,,4.0,275.0,275.0,275.0,275.0,845.7790433869877,41.774193548387096,4.677419354838709,10.709677419354838,45.20017263286097,743.417580431546,100.0,18.0,25.0,64.13565650382871,929.1595159154169,1243.0,990.0,971.6294265331709,18.37057346682908,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.51628405431079,16.51628405431079,16.51628405431079,16.51628405431079,,0.9463459322130277,0.9463459322130277,0.9463459322130277,0.9463459322130277,42.161850066814175,42.161850066814175,42.161850066814175,42.161850066814175,0.9067064530497673,0.9067064530497673,0.9067064530497673,0.9067064530497673,0.9780297220003323,0.9780297220003323,0.9780297220003323,0.9780297220003323,41.24261437302301,41.24261437302301,41.24261437302301,41.24261437302301,164.97045749209204,0.076476908976589,4.165920643739698e-05,180.9086478613616,143.62807610916036,4,4,122738.02037411646,1431.8301963432584,31,0.9165025416227334
1960.06,1287.2427867107026,0.2686,1960.0,6.0,1959.0,9.0,25.179837082011304,0.019728204853118953,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.1826924238139939,1061.5761200440359,977.1653409095262,,3.8,256.940990006386,256.940990006386,256.940990006386,206.342370890368,84.4107791345096,15.739387659109575,2.2967092550153025,4.018836627005593,5.225429184517261,57.13041640886186,71.73938765910957,14.296709255015303,16.68550329367226,19.225429184517264,188.13041640886186,1079.8869411173232,990.0,968.8067027724499,21.19329722755016,0.7007980741342619,0.4982721293312806,988.8009297965344,0.2706936108568317,0.2706936108568317,0.2706936108568317,0.21796543042344174,19.723533413227788,19.723533413227788,19.723533413227788,19.776261593661175,,0.9537980539126732,0.9537980539126732,0.9537980539126732,0.7625361198480526,47.24821472593881,47.24821472593881,47.24821472593881,37.26335739190899,1.016090639267501,1.016090639267501,1.016090639267501,0.8013625245571825,0.9797649428084338,0.9797649428084338,0.9797649428084338,0.975764942808434,45.98142166747222,45.98142166747222,45.98142166747222,36.47290458177255,174.41716958418922,0.13725731154944926,4.9888072699832395e-05,192.8,136.77206142146008,4,3,125580.36210061624,695.4350838829192,30,0.9689842754677179
1960.07,643.3177480381623,0.47241935483870967,1960.0,7.0,1959.0,10.0,15.482012112990734,0.022925143174870512,58.0,11.0,11.0,11.0,136.0,227.0,0.3673000483234055,416.3177480381622,416.3177480381622,,2.064516129032258,204.15750979834075,171.1006738121625,41.05956442765896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,496.3177480381622,990.0,966.4563740142498,23.543625985750182,0.2223042048458518,0.10108923095523756,989.676606564199,0.21561301221186097,0.1809705878146584,0.05236589584830735,0.01,23.00461953773722,23.039261962134425,23.167866654100774,23.21023254994908,,0.9502142868302856,0.8278060805494953,0.18479478703046087,0.0,43.69330207743699,36.383490661021405,8.39541862289944,0.0,0.939640904891118,0.7824406593768044,0.18054663705160082,0.0,0.9762399974230573,0.973659352261767,0.9636202238477564,0.96,41.18175605726574,34.96240121855606,8.217552596098097,0.0,84.3617098719199,0.12857897654804212,5.649998036947028e-05,140.56379607930756,48.2,3,1,62765.1121447084,245.49270838020655,31,0.4686761659551105
1960.08,409.3548228938547,0.642741935483871,1960.0,8.0,1959.0,11.0,4.124943375837874,0.010251595363469606,54.0,9.0,8.0,6.0,107.0,184.0,0.4530031935420094,225.35482289385467,225.35482289385467,,1.096774193548387,211.73229804693628,13.622524846918402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.3548228938547,990.0,965.4364648564957,24.563535143504296,0.14012457362866285,0.01701777987805635,989.8428576464933,0.22508852471323484,0.02185815047882371,0.01,0.01,24.181304265284357,24.38453463951877,24.39639278999759,24.39639278999759,,0.9499748376588053,0.09067329246482865,0.0,0.0,47.67715405979858,3.001771308280845,0.0,0.0,1.0253151410709374,0.06455422168345902,0.0,0.0,0.9781605502147757,0.9609677419354838,0.96,0.96,43.89613406193225,2.9117181690324196,0.0,0.0,46.80785223096467,0.11412768106885558,5.8179656925807636e-05,61.16415288837739,35.43558544321965,2,1,34825.04205983772,160.6194637292325,31,0.2600436235053593
1960.09,295.0831732225268,0.7966,1960.0,9.0,1959.0,12.0,3.1606761234467107,0.01082315056324945,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.44664082503656993,163.74983988919345,163.74983988919345,,1.0,163.74983988919345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,219.74983988919345,990.0,964.8907174402744,25.109282559725468,0.11308809314311227,0.009668736390581393,989.8772431704663,0.16356228385041113,0.01,0.01,0.01,24.822963446341376,24.976525730191785,24.976525730191785,24.976525730191785,,0.9433045317363824,0.0,0.0,0.0,37.606023581862445,0.0,0.0,0.0,0.8087316899325256,0.0,0.0,0.0,0.9736919654576608,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.63794896582617,0.0,0.0,0.0,36.63794896582617,0.12375179658229161,6.210742755601724e-05,45.6468943331944,29.286290770867968,1,1,26379.32325539484,131.7991800258312,30,0.2035441609212565
1960.1,220.51657888336854,0.9219354838709677,1960.0,10.0,1960.0,1.0,2.2497351830235828,0.01021041345889393,37.0,5.0,3.0,2.0,50.0,97.0,0.4424893967184385,123.51657888336855,123.51657888336855,,1.0,123.51657888336855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.51657888336854,990.0,964.5230994733001,25.476900526699776,0.09500605714377022,0.006248909205086283,989.898745033651,0.10924738149254751,0.01,0.01,0.01,25.266398178858353,25.3656455603509,25.3656455603509,25.3656455603509,,0.6012887370084101,0.0,0.0,0.0,19.919130143427147,0.0,0.0,0.0,0.4283683901812289,0.0,0.0,0.0,0.9664516129032258,0.96,0.96,0.96,19.32155623912433,0.0,0.0,0.0,19.32155623912433,0.08344254523442547,4.001338848798724e-05,34.208667091263166,0.0,1,1,14375.2378419085,104.17011281861927,31,0.10734197910624627
1960.11,289.4535604197024,0.8068666666666666,1960.0,11.0,1960.0,2.0,4.602198818587412,0.0157921910944503,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3417570857945308,192.12022708636906,192.12022708636906,,1.0,192.12022708636906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,238.12022708636906,990.0,964.8637067113334,25.136293288666632,0.11957162655013422,0.01224851789495618,989.868179855555,0.20127521845282548,0.01,0.01,0.01,24.803197925768703,24.994473144221526,24.994473144221526,24.994473144221526,,0.9485881097758017,0.0,0.0,0.0,44.30488756916343,0.0,0.0,0.0,0.952793281057278,0.0,0.0,0.0,0.9763215270449137,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.68231349214478,0.0,0.0,0.0,41.68231349214478,0.14367692248435335,6.072472803748517e-05,48.2,30.968040241166012,1,1,30011.265714344245,138.4334061521708,30,0.23156840828969324
1960.12,393.0486563793304,0.6612258064516129,1960.0,12.0,1960.0,3.0,2.9910907443498607,0.0073079113410267965,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.27792832547265534,284.5325273470723,284.5325273470723,,1.6774193548387097,182.8833472484085,101.6491800986638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,333.7905918632013,990.0,965.3610302880596,24.638969711940298,0.15333681916327419,0.03362731767936318,989.8130358631573,0.1874532977185789,0.10150058668158321,0.01,0.01,24.26455227737909,24.350504988416088,24.44200557509767,24.44200557509767,,0.9439249484557923,0.6366857573645417,0.0,0.0,41.154266269917606,22.709774512262143,0.0,0.0,0.8850379842993032,0.48838224757552995,0.0,0.0,0.9734566839637329,0.967005071060507,0.96,0.96,37.58572555294966,22.037338456175465,0.0,0.0,59.62306400912512,0.15099909065644873,5.796503705857663e-05,75.67549373137177,48.2,2,1,44359.55962278909,242.34880084276085,31,0.3312392444951396
1961.01,595.5985025203678,0.49490322580645163,1961.0,1.0,1960.0,4.0,12.243700015617458,0.02022516490862905,41.0,6.0,4.0,3.0,66.0,120.0,0.2067921116175184,475.59850252036784,475.59850252036784,,2.2580645161290325,211.80034740080262,211.80034740080262,51.997807718762566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,526.5985025203678,990.0,966.2607901513226,23.739209848677362,0.23231778532922484,0.12957508902169795,989.638107125649,0.22564710141447344,0.22564710141447344,0.0627776855816198,0.01,23.151669872911956,23.151669872911956,23.314539288744808,23.367316974326428,,0.9533528451125343,0.9533528451125343,0.24626492418098503,0.0,45.78363057236931,45.78363057236931,10.93873627122817,0.0,0.9845942058574045,0.9845942058574045,0.23524164024146602,0.0,0.9783437701426362,0.9783437701426362,0.9649600462418243,0.96,43.60949162525191,43.60949162525191,10.712043691410479,0.0,97.93102694191431,0.16410580505725653,5.754568713894619e-05,131.09989423787735,72.38395718656899,3,2,72860.68404478426,335.6551559623896,31,0.5440612607884129
1961.02,890.4299382666586,0.3662142857142857,1961.0,2.0,1960.0,5.0,13.114232346248286,0.013802353824320126,43.0,7.0,5.0,4.0,78.0,137.0,0.1554436373681356,753.4299382666586,753.4299382666586,,3.2142857142857144,234.97000661575083,234.97000661575083,234.97000661575083,48.51991841940617,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.4299382666586,990.0,967.4530014256062,22.546998574393704,0.40336724530716067,0.29733696808248833,989.2992957866103,0.25771630413521274,0.25771630413521274,0.25771630413521274,0.0610376041519126,21.588578056868844,21.588578056868844,21.588578056868844,21.785256756852142,,0.956170201459422,0.956170201459422,0.956170201459422,0.20466735636255914,47.54704983756183,47.54704983756183,47.54704983756183,9.4516303126686,1.0225172008077812,1.0225172008077812,1.0225172008077812,0.2032608669391097,0.9799604416659448,0.9799604416659448,0.9799604416659448,0.964246155951659,45.93413465194446,45.93413465194446,45.93413465194446,9.260962564635566,147.06336652046895,0.16528371510831513,5.4388372117115904e-05,185.47029643720305,127.6788893685534,4,3,98826.58230175513,623.52821131929,28,0.8170187028914941
1961.03,2621.744471555467,0.14893548387096775,1961.0,3.0,1960.0,6.0,133.88010850655226,0.04822431729140071,49.0,9.0,9.0,9.0,107.0,183.0,0.08998648122131876,2438.744471555467,1082.8736405027446,,4.0,270.71841012568615,270.71841012568615,270.71841012568615,270.71841012568615,1355.8708310527225,40.04012616593141,7.09361106010195,11.933918279192838,40.02692155824826,1256.776253989248,89.04012616593141,16.09361106010195,20.933918279192838,49.02692155824826,1363.776253989248,1208.9412960079708,990.0014521451047,972.2295065421089,17.77194560299592,0.8711677887768884,0.6163773870918534,988.513906969236,0.2786791068025318,0.2786791068025318,0.2786791068025318,0.2786791068025318,16.00572132032465,16.00572132032465,16.00572132032465,16.00572132032465,,0.9381665669520389,0.9381665669520389,0.9381665669520389,0.9381665669520389,39.84404719023853,39.84404719023853,39.84404719023853,39.84404719023853,0.8568612298976028,0.8568612298976028,0.8568612298976028,0.8568612298976028,0.9758801578837761,0.9758801578837761,0.9758801578837761,0.9758801578837761,38.88144643046209,38.88144643046209,38.88144643046209,38.88144643046209,155.52578572184837,0.08327417075371972,4.008127851743962e-05,192.8,94.61868148105113,4,4,115711.18457705517,944.726717014242,31,0.8640321428991575
1961.04,5657.098145480774,0.009433333333333311,1961.0,4.0,1960.0,7.0,73.30379580547924,0.01346051078092953,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.060689405825739985,5316.098145480774,293.3333333333333,,1.0666666666666667,275.0,275.0,275.0,275.0,5022.76481214744,827.3333333333334,4.000000000000001,5.666666666666663,53.666666666666664,4132.098145480774,906.6666666666666,18.0,25.0,80.0,4334.098145480774,1243.0,990.0606864742181,978.5149261653684,11.545760308849614,0.9036198737272845,0.648,988.5090666004908,0.28,0.28,0.28,0.28,9.714140435122301,9.714140435122301,9.714140435122301,9.714140435122301,1.0,0.8386922856861443,0.8386922856861443,0.8386922856861443,0.8386922856861443,22.027156580386862,22.027156580386862,22.027156580386862,22.027156580386862,0.47370229205133035,0.47370229205133035,0.47370229205133035,0.47370229205133035,0.9661882578312845,0.9661882578312845,0.9661882578312845,0.9661882578312845,21.28862772472255,21.28862772472255,21.28862772472255,21.28862772472255,85.1545108988902,0.015244124171224668,inf,107.00512044833737,74.97515427605317,4,0,61311.24784720093,4321.510192210626,30,0.47308061610494545
1961.05,3373.529602943709,0.07025806451612902,1961.0,5.0,1960.0,8.0,73.36974890319469,0.021702627991243884,71.0,14.0,18.0,24.0,213.0,340.0,0.10406895081121775,3033.529602943709,1100.0,,4.0,275.0,275.0,275.0,275.0,1933.5296029437088,29.000000000000007,4.0,7.0,56.0,1837.5296029437088,100.0,18.0,25.0,80.0,2050.529602943709,1243.0,990.0,974.2916019587378,15.708398041262267,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.854108628743983,13.854108628743983,13.854108628743983,13.854108628743983,,0.9331636274447147,0.9331636274447147,0.9331636274447147,0.9331636274447147,34.89612231081184,34.89612231081184,34.89612231081184,34.89612231081184,0.7504542432432654,0.7504542432432654,0.7504542432432654,0.7504542432432654,0.9713352055065886,0.9713352055065886,0.9713352055065886,0.9713352055065886,33.90231908672646,33.90231908672646,33.90231908672646,33.90231908672646,135.60927634690583,0.04228839334071486,3.4244766754269146e-05,160.0837800799014,110.02235388142545,4,4,100893.30160209794,2071.0479762115906,31,0.7533848685939213
1961.06,1823.7838139829662,0.19566666666666668,1961.0,6.0,1960.0,9.0,37.327831411807466,0.021081380852328906,65.33333333333333,12.666666666666666,14.666666666666666,16.666666666666668,171.66666666666666,281.0,0.15891782671415502,1542.7838139829662,1094.8564543026662,,4.0,273.71411357566654,273.71411357566654,273.71411357566654,273.71411357566654,447.92735968030024,29.32778460730132,4.591791663211763,8.479637852620419,26.6356840172477,378.892461539919,94.66111794063467,17.25845832987843,23.146304519287085,43.30235068391437,550.5591282065856,1229.9223350924663,990.0,970.4805979032681,19.519402096731874,0.9032469239564761,0.6365322149212618,988.4602208611221,0.2799798966308954,0.2799798966308954,0.2799798966308954,0.2799798966308954,17.699643061223252,17.699643061223252,17.699643061223252,17.699643061223252,,0.9497851614763223,0.9497851614763223,0.9497851614763223,0.9497851614763223,45.10779209821228,45.10779209821228,45.10779209821228,45.10779209821228,0.9700600451228447,0.9700600451228447,0.9700600451228447,0.9700600451228447,0.9799355537211087,0.9799355537211087,0.9799355537211087,0.9799355537211087,44.20297073778969,44.20297073778969,44.20297073778969,44.20297073778969,176.81188295115876,0.10076132793172342,4.488388767523534e-05,192.24700011082223,161.3869364766293,4,4,127304.55572483432,998.2130338573666,30,0.9822882386175488
1961.07,944.4462235004819,0.35219354838709677,1961.0,7.0,1960.0,10.0,20.142151937809583,0.021655163534195068,63.0,12.0,13.0,13.0,155.0,256.0,0.28128849971161685,688.4462235004819,688.4462235004819,,2.967741935483871,233.1000869046215,233.1000869046215,156.34286032909716,65.90318936214167,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,776.4462235004819,990.0,967.6327809834153,22.367219016584713,0.3948883530495092,0.2535504836139033,989.3515611633366,0.2539439277573247,0.2539439277573247,0.17339703310912988,0.07937253144534287,21.464836252163977,21.464836252163977,21.54538314681217,21.63940764847596,,0.9553607957218542,0.9553607957218542,0.6470131333468004,0.2770774203883135,46.85869146523636,46.85869146523636,30.653758741724374,12.56494622299362,1.0077137949513195,1.0077137949513195,0.6592206181015995,0.27021389726868,0.9795841173812285,0.9795841173812285,0.9731325044780027,0.9656015220396874,44.94297600812873,44.94297600812873,29.772432594902778,12.30537419064785,131.9637588018081,0.138575679475503,5.3692351013010054e-05,181.4190545552608,86.4103100206919,4,2,98181.03654854522,410.8063237852695,31,0.7331319933433783
1961.08,522.2217882611682,0.539258064516129,1961.0,8.0,1960.0,11.0,7.881822735954963,0.014897867204557167,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.3787006068858761,326.60888503536165,326.60888503536165,,1.7741935483870968,192.77583592662543,133.83304910873622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,402.12501406761976,990.0,965.9480694904421,24.05193050955787,0.17762237479357146,0.05330333502889559,989.7690742901774,0.1988821729293874,0.13841655178066486,0.01,0.01,23.622122626806014,23.682588247954737,23.8110047997354,23.8110047997354,,0.9462976644334967,0.7329931364905592,0.0,0.0,42.27582135483809,29.20558850050389,0.0,0.0,0.9091574484911414,0.628077172053847,0.0,0.0,0.9753507696264697,0.9708346405942117,0.96,0.96,39.347860739141645,28.46398977139971,0.0,0.0,67.81185051054135,0.12847898944952882,5.735651125149977e-05,94.0728589419105,48.2,2,1,50452.016779842765,238.4698189706656,31,0.37673250283634085
1961.09,367.33358506694054,0.6922333333333334,1961.0,9.0,1960.0,12.0,3.294775504394325,0.00898291462683941,46.0,7.0,6.0,4.0,75.0,138.0,0.3785022609273454,229.33358506694051,229.33358506694051,,1.1333333333333333,210.55484237118358,18.77874269575691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,288.33358506694054,990.0,965.235174067244,24.764825932756036,0.13729363107819836,0.017392266838497848,989.8453141020833,0.2249554374524045,0.026351302639271827,0.01,0.01,24.385184597386946,24.58378873220008,24.60014003483935,24.60014003483935,,0.9513469562279245,0.12489138733507282,0.0,0.0,47.92060669773409,4.173055291616149,0.0,0.0,1.0305506816717007,0.08974312455088491,0.0,0.0,0.9786666666666667,0.9613333333333334,0.9599999999999999,0.9599999999999999,44.1886429292534,4.0478636328676645,0.0,0.0,48.23650656212106,0.131227208830955,5.8798044917818795e-05,60.84861174463632,41.809512865455766,2,1,34730.284724727164,185.62655383883583,30,0.26798059201178365
1961.1,277.52962882693527,0.826258064516129,1961.0,10.0,1961.0,1.0,2.3762076460588077,0.008290162692119006,41.0,6.0,4.0,3.0,56.0,110.0,0.3973753101358867,167.5296288269353,167.5296288269353,,1.0,167.5296288269353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.52962882693527,990.0,964.8111135071741,25.188886492825876,0.11265744263137609,0.009990018450289455,989.8773525389183,0.1686649989163626,0.01,0.01,0.01,24.897574032827844,25.056239031744205,25.056239031744205,25.056239031744205,,0.944621951885717,0.0,0.0,0.0,38.64403081353852,0.0,0.0,0.0,0.8310544260976025,0.0,0.0,0.0,0.9731317137539015,0.96,0.96,0.96,37.61847929944632,0.0,0.0,0.0,37.61847929944632,0.13528171403788608,6.234734458092376e-05,47.603452677911896,35.04314855020329,1,1,27988.148598788062,156.78604271350054,31,0.20899155166359068
1961.11,336.76604008838234,0.7368666666666666,1961.0,11.0,1961.0,2.0,7.066373467315177,0.02035917498114513,40.0,6.0,4.0,3.0,53.0,106.0,0.3216633715756666,230.76604008838237,230.76604008838237,,1.2666666666666666,190.99567905352632,39.770361034856045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.76604008838234,990.0,965.089075622573,24.910924377427026,0.1346227684798667,0.020853074619241466,989.8445241569009,0.19858009077778227,0.045689987397055654,0.01,0.01,24.556868443550155,24.709758546930882,24.745448534327938,24.745448534327938,,0.9483537193065757,0.2506168505368302,0.0,0.0,43.66675631453169,8.885280756742905,0.0,0.0,0.9390700282694987,0.19108130659662162,0.0,0.0,0.9760653266707346,0.9626666666666667,0.9599999999999999,0.9599999999999999,40.963077764473766,8.61872233404062,0.0,0.0,49.58180009851438,0.14629318436788366,6.002676863385588e-05,68.0540052284009,35.97439137527853,2,1,35698.89607093036,160.78604271350054,30,0.2754544449917466
1961.12,490.13200537497937,0.5620322580645161,1961.0,12.0,1961.0,3.0,5.449771134847972,0.010730690316583724,42.0,7.0,5.0,3.0,61.0,118.0,0.24275653922785576,372.13200537497937,372.13200537497937,,2.0,186.06600268748969,186.06600268748969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.13200537497937,990.0,965.8055940241874,24.19440597581263,0.1860593215282607,0.07464630653699024,989.7392943719348,0.1936891036281111,0.1936891036281111,0.01,0.01,23.740011244119287,23.740011244119287,23.923700347747396,23.923700347747396,,0.9504263493418571,0.9504263493418571,0.0,0.0,41.1387225707874,41.1387225707874,0.0,0.0,0.884703711199729,0.884703711199729,0.0,0.0,0.9758520003626364,0.9758520003626364,0.96,0.96,40.1010705104724,40.1010705104724,0.0,0.0,80.2021410209448,0.16328007174565165,5.990332734770293e-05,96.4,65.37389094753661,2,2,59670.392919582926,302.28892993659525,31,0.44556745011635995
1962.01,876.7312960652222,0.377,1962.0,1.0,1961.0,4.0,21.224780681443175,0.02422175600967218,46.0,7.0,6.0,4.0,76.0,139.0,0.1668312706029908,737.7312960652222,737.7312960652222,,3.096774193548387,239.02589125253698,239.02589125253698,173.91171381481612,85.76779974533204,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,796.7312960652222,990.0,967.3744441798152,22.62555582018483,0.4175895786655288,0.29063695629343606,989.291773465041,0.25822698601318067,0.25822698601318067,0.1908282197189099,0.0997235293921836,21.659102299212684,21.659102299212684,21.726501065506955,21.817605755833682,,0.9547263550681128,0.9547263550681128,0.7087122613743728,0.338923115259465,48.40528561653355,48.40528561653355,34.494285600183126,16.411773090577956,1.040973884226528,1.040973884226528,0.7418125935523253,0.35294135678662264,0.9796780948564343,0.9796780948564343,0.9745168045338536,0.9670967741935484,45.78507522484282,45.78507522484282,33.34636554742346,16.05702217700542,140.97353817411454,0.16012905391166232,5.344615844081881e-05,192.8,96.4,4,2,104884.3124015412,462.777842158206,31,0.7831863231895251
1962.02,1967.6261840462023,0.18160714285714286,1962.0,2.0,1961.0,5.0,61.24905033715549,0.03078386985858373,49.0,8.0,7.0,5.0,93.0,162.0,0.0867470125276367,1805.6261840462023,1100.0,,4.0,275.0,275.0,275.0,275.0,705.6261840462022,47.05768439726628,9.085875751801796,15.010525889752534,21.77858592735192,612.6935120800298,96.05768439726629,17.085875751801797,22.010525889752532,26.77858592735192,705.6935120800298,1235.1540860388207,990.0,970.8570479607642,19.142952039235706,0.9111412331238097,0.648,988.4408587668761,0.28,0.28,0.28,0.28,17.303810806111905,17.303810806111905,17.303810806111905,17.303810806111905,,0.9484802790054779,0.9484802790054779,0.9484802790054779,0.9484802790054779,44.27550799722098,44.27550799722098,44.27550799722098,44.27550799722098,0.9521614623058274,0.9521614623058274,0.9521614623058274,0.9521614623058274,0.978928496193834,0.978928496193834,0.978928496193834,0.978928496193834,43.2907273221695,43.2907273221695,43.2907273221695,43.2907273221695,173.162909288678,0.09434454679020347,4.3728007396130805e-05,192.8,145.61369699053793,4,4,116365.47504199161,1129.2130338573666,28,0.9620161627148777
1962.03,4357.5193382716325,0.030000000000000002,1962.0,3.0,1961.0,6.0,86.29111361270854,0.02099125829701329,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06090220778410945,4094.003209239375,1100.0,,4.0,275.0,275.0,275.0,275.0,2994.003209239375,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2874.067725368407,100.0,18.0,25.0,80.0,3034.519338271633,1243.0,990.000933712203,976.3152226385557,13.68571107364733,0.925940622688636,0.648,988.4269930895143,0.28,0.28,0.28,0.28,11.83177045095872,11.83177045095872,11.83177045095872,11.83177045095872,,0.9169520543925522,0.9169520543925522,0.9169520543925522,0.9169520543925522,29.2762680099296,29.2762680099296,29.2762680099296,29.2762680099296,0.6295971615038624,0.6295971615038624,0.6295971615038624,0.6295971615038624,0.97,0.97,0.97,0.97,28.39797996963171,28.39797996963171,28.39797996963171,28.39797996963171,113.59191987852684,0.02651008061068551,2.868482825215324e-05,140.5665593399153,96.34571554205294,4,4,84512.38838962397,2883.545576863084,31,0.6310662215473714
1962.04,5234.808489985403,0.014133333333333333,1962.0,4.0,1961.0,7.0,54.949604308872495,0.010716868858525169,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.0656201885051087,4893.808489985403,733.3333333333334,,2.6666666666666665,275.0,275.0,275.0,275.0,4160.47515665207,387.3333333333333,4.000000000000001,5.666666666666667,53.666666666666664,3709.808489985403,466.6666666666667,18.0,25.0,80.0,3911.808489985403,1243.0,990.0299432661627,977.8507699383134,12.179173327849348,0.9151040529707063,0.648,988.466839213192,0.28,0.28,0.28,0.28,10.336069274878632,10.336069274878632,10.336069274878632,10.336069274878632,1.0,0.8822996507589413,0.8822996507589413,0.8822996507589413,0.8822996507589413,24.619437311669873,24.619437311669873,24.619437311669873,24.619437311669873,0.529450264767094,0.529450264767094,0.529450264767094,0.529450264767094,0.969815777314685,0.969815777314685,0.969815777314685,0.969815777314685,23.876651505299208,23.876651505299208,23.876651505299208,23.876651505299208,95.50660602119683,0.018412210012321923,inf,110.62827304577466,88.11451670935821,4,0,68764.75633526171,4137.386000873192,30,0.5305922556733157
1962.05,3461.2583281954135,0.06419354838709677,1962.0,5.0,1961.0,8.0,60.78991208174011,0.01769034603269718,71.0,14.0,18.0,24.0,213.0,340.0,0.10053195865259588,3121.2583281954135,1100.0,,4.0,275.0,275.0,275.0,275.0,2021.2583281954137,29.000000000000007,3.999999999999999,7.0,56.0,1925.2583281954137,100.0,18.0,25.0,80.0,2138.258328195414,1243.0,990.0,974.4976137505005,15.502386249499544,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.648096836981262,13.648096836981262,13.648096836981262,13.648096836981262,,0.9321375259594368,0.9321375259594368,0.9321375259594368,0.9321375259594368,34.33298040936436,34.33298040936436,34.33298040936436,34.33298040936436,0.7383436647175131,0.7383436647175131,0.7383436647175131,0.7383436647175131,0.9706657518270213,0.9706657518270213,0.9706657518270213,0.9706657518270213,33.32885242780913,33.32885242780913,33.32885242780913,33.32885242780913,133.31540971123653,0.03997086345478539,3.366550750283751e-05,154.35273281112987,112.3281205832402,4,4,99186.66482515997,2276.898726339248,31,0.740641165062425
1962.06,1877.7329987511005,0.19003333333333333,1962.0,6.0,1961.0,9.0,44.18952308272939,0.023915399588309284,67.0,13.0,15.0,17.0,181.0,293.0,0.16254636814257722,1584.7329987511005,1093.1836849479175,,4.0,273.2959212369794,273.2959212369794,273.2959212369794,273.2959212369794,491.54931380318317,26.85671252853068,4.135382032898987,7.888298137184483,28.39585722646995,424.2730638780991,93.85671252853068,17.135382032898985,22.888298137184485,45.39585722646995,605.273063878099,1227.0640776465314,990.0,970.6175969421535,19.382403057846446,0.898557810915111,0.632768483873077,988.4686737052118,0.2799798966308954,0.2799798966308954,0.2799798966308954,0.2799798966308954,17.571096866427375,17.571096866427375,17.571096866427375,17.571096866427375,,0.9493413042697504,0.9493413042697504,0.9493413042697504,0.9493413042697504,44.68377519287305,44.68377519287305,44.68377519287305,44.68377519287305,0.9609414019972697,0.9609414019972697,0.9609414019972697,0.9609414019972697,0.979666548248462,0.979666548248462,0.979666548248462,0.979666548248462,43.77656564744874,43.77656564744874,43.77656564744874,43.77656564744874,175.10626258979497,0.09828332876769874,4.452872866146169e-05,192.0759498475338,156.40817962090895,4,4,126076.50906465239,998.2130338573666,30,0.9728125699433054
1962.07,949.4790279217797,0.35003225806451616,1962.0,7.0,1961.0,10.0,18.985710251337736,0.019953671477264106,63.0,12.0,13.0,13.0,155.0,256.0,0.2777818954497584,693.4790279217797,693.4790279217797,,3.0,232.741783670638,232.741783670638,169.91650479151286,58.07895578899077,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,781.4790279217797,990.0,967.6565383728156,22.34346162718437,0.3950409509661387,0.256905585576141,989.3480534634577,0.2521153485220825,0.2521153485220825,0.18616092769088424,0.07098723547642785,21.43939974212001,21.43939974212001,21.50535416295121,21.620527855165662,,0.955250869526697,0.955250869526697,0.7085226474723345,0.24629610137547125,46.72648827877989,46.72648827877989,33.49276360073211,11.100479352041251,1.0048707156726857,1.0048707156726857,0.7202744860372498,0.23871998606540326,0.9794448550638755,0.9794448550638755,0.9742835647412948,0.9650546293153043,44.74159354883771,44.74159354883771,32.39190083740524,10.874169995109284,132.74925793018994,0.13895618877487664,5.355587039239843e-05,176.24904013675695,93.333647967024,4,2,98765.44790006132,446.6560160658968,31,0.7374958773899442
1962.08,555.7420830003143,0.5143225806451613,1962.0,8.0,1961.0,11.0,7.4246228285706515,0.012987417271955855,58.0,10.0,10.0,7.0,117.0,202.0,0.36784240156482373,353.7420830003143,353.7420830003143,,1.8709677419354838,194.32218397629953,159.4198990240148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.7420830003143,990.0,966.0958201085853,23.90417989141466,0.18883848830381025,0.06596626317614833,989.7451952485201,0.20126525077919416,0.1664265411017748,0.01,0.01,23.44810988915548,23.4829485988329,23.639375139934675,23.639375139934675,,0.9480138425779754,0.8267105945475361,0.0,0.0,42.33638874333327,34.675127540662,0.0,0.0,0.9104599729749091,0.7457016675411182,0.0,0.0,0.9755939021574421,0.9730132569961518,0.96,0.96,39.98803359152963,33.76867875281996,0.0,0.0,73.75671234434958,0.1314899706422035,5.7678794759448525e-05,96.4,48.2,2,1,54874.99398419609,270.4927083802066,31,0.40975951302416436
