MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1962.09,410.9056934988295,0.6406666666666666,1962.0,9.0,1961.0,12.0,3.738130251248191,0.00918105667900994,48.0,8.0,7.0,4.0,79.0,146.0,0.3576098793463947,264.9056934988295,264.9056934988295,,1.3666666666666667,209.77965773037496,55.126035768454564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.9056934988295,990.0,965.4444230112335,24.555576988766386,0.1512598559407653,0.027096700210947493,989.8216434438483,0.21999149870776247,0.059670148287413655,0.01,0.01,24.157228933906882,24.317550284327233,24.367220432614644,24.367220432614644,,0.9471251625267255,0.3448952459837285,0.0,0.0,47.12432057561593,12.22436952466028,0.0,0.0,1.013426248937977,0.26288966719699525,0.0,0.0,0.9763333333333333,0.9636666666666667,0.9599999999999999,0.9599999999999999,42.378071676159344,11.857638438920471,0.0,0.0,54.23571011507981,0.13152241746526533,5.688977764776339e-05,67.33745815680922,48.15324927929152,2,1,39049.71128285747,214.34880084276085,30,0.3013095006393323
1962.1,312.93945960800175,0.765483870967742,1962.0,10.0,1962.0,1.0,3.0786340476421326,0.009875049560722533,44.0,7.0,6.0,3.0,60.0,120.0,0.38553820917226544,192.93945960800173,192.93945960800173,,1.0,192.93945960800173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,249.93945960800173,990.0,964.9688384896159,25.031161510384056,0.12374311283024403,0.012149854066680114,989.8641070331031,0.20296827047080232,0.01,0.01,0.01,24.69230027301631,24.88526854348711,24.88526854348711,24.88526854348711,,0.9515058562042624,0.0,0.0,0.0,44.4538815689178,0.0,0.0,0.0,0.9559974530950066,0.0,0.0,0.0,0.9776977593107656,0.96,0.96,0.96,42.910123681192545,0.0,0.0,0.0,42.910123681192545,0.1367865006799344,6.186965152849646e-05,48.2,36.57181889839005,1,1,31925.132018807257,163.60796861598828,31,0.23838957600662528
1962.11,348.3271184360295,0.7184,1962.0,11.0,1962.0,2.0,5.68017261619623,0.01489098045284496,40.0,6.0,4.0,3.0,53.0,106.0,0.3083683786966402,242.3271184360295,242.3271184360295,,1.2333333333333334,206.30284239801088,36.02427603801864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,292.3271184360295,990.0,965.1397302150816,24.860269784918376,0.1387030729108179,0.02214409528458274,989.8391528318047,0.21930476550210354,0.04288277265132515,0.01,0.01,24.480117851220896,24.656539844071677,24.689422616723004,24.689422616723004,,0.9522767966301159,0.21974324701329767,0.0,0.0,47.22453653849802,8.043368634604354,0.0,0.0,1.0155814309354414,0.17297566956138397,0.0,0.0,0.977689880436554,0.9623565471032207,0.9599999999999999,0.9599999999999999,44.04927087504726,7.802938645169652,0.0,0.0,51.85220952021692,0.1483389228620358,5.96481598747656e-05,72.84849843066812,44.52327176793493,2,1,37333.59085455618,196.30479186612183,30,0.2880678306678718
1962.12,741.9755989303653,0.43883870967741934,1962.0,12.0,1962.0,3.0,25.60375946300687,0.03421729583291498,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.18112387782655795,618.5562440916556,618.5562440916556,,2.870967741935484,211.71510662181728,211.71510662181728,128.59423258448965,66.53179826353141,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,675.2659215110104,990.0,966.836882716456,23.16311728354396,0.3359262327282326,0.21363144621626676,989.4504423210556,0.22788831210941685,0.22788831210941685,0.14398158377192777,0.080221153462219,22.385671292490045,22.385671292490045,22.46957802082753,22.533338451137237,,0.9541703069317327,0.9541703069317327,0.5545220314810897,0.2772887897599929,44.162572061215435,44.162572061215435,25.856100679781783,12.94635766223391,0.9497327324992566,0.9497327324992566,0.5560451759092857,0.2784162938114819,0.9786246026967752,0.9786246026967752,0.9712801212911419,0.965769585908379,43.014966298673464,43.014966298673464,25.227763917976826,12.68590722673584,123.9436037420596,0.1666494274213051,5.6702633117152665e-05,187.0051150572204,73.67990736730418,4,2,92214.04118409233,341.2604427967548,31,0.6885755763447755
1963.01,1688.1221917892606,0.21716129032258066,1963.0,1.0,1962.0,4.0,54.097448124273676,0.02870597494370191,49.0,8.0,7.0,5.0,81.0,150.0,0.09810981006201562,1538.1221917892606,1067.2788354383574,,4.0,266.81970885958935,266.81970885958935,266.81970885958935,266.81970885958935,470.8433563509031,29.287072182819582,5.689457378786624,9.450308358932501,15.694778545030102,410.7217398853343,78.28707218281959,13.689457378786624,16.450308358932503,20.694778545030104,491.7217398853343,1175.7056733588963,990.0,969.990481203639,20.0095187963611,0.8187332251085543,0.5777436373510169,988.6035231375403,0.2793566750028508,0.2793566750028508,0.2793566750028508,0.2793566750028508,18.33368525889868,18.33368525889868,18.33368525889868,18.33368525889868,,0.950869597494214,0.950869597494214,0.950869597494214,0.950869597494214,45.486850110860196,45.486850110860196,45.486850110860196,45.486850110860196,0.9782118303410796,0.9782118303410796,0.9782118303410796,0.9782118303410796,0.9791540238267762,0.9791540238267762,0.9791540238267762,0.9791540238267762,44.49508019805901,44.49508019805901,44.49508019805901,44.49508019805901,177.98032079223603,0.11874587614624159,4.647930860182625e-05,192.8,149.21417483213756,4,4,132417.3586694236,982.2744617454024,31,0.9887795599568667
1963.02,4062.3327942593837,0.040535714285714286,1963.0,2.0,1962.0,5.0,83.22534018244974,0.021264257002375806,55.0,10.0,10.0,8.0,114.0,197.0,0.04959772779761545,3865.3327942593837,1100.0,,4.0,275.0,275.0,275.0,275.0,2765.3327942593837,45.0,8.0,15.0,71.67556006239212,2625.657234196992,100.0,18.0,25.0,79.67556006239214,2739.657234196992,1243.0,990.0006199463314,975.7246923105948,14.275927635736577,0.9260578304798067,0.648,988.4265621158517,0.28,0.28,0.28,0.28,12.421869805256796,12.421869805256796,12.421869805256796,12.421869805256796,,0.921913567547825,0.921913567547825,0.921913567547825,0.921913567547825,30.918577614096957,30.918577614096957,30.918577614096957,30.918577614096957,0.6649156476149882,0.6649156476149882,0.6649156476149882,0.6649156476149882,0.9700419138846293,0.9700419138846293,0.9700419138846293,0.9700419138846293,29.992602355376157,29.992602355376157,29.992602355376157,29.992602355376157,119.97040942150463,0.03069914833507228,3.029555793472339e-05,146.63058066478905,97.36085361440776,4,4,80620.1151312511,2698.457390346268,28,0.6665022745639145
1963.03,6540.320201288332,0.004935483870967739,1963.0,3.0,1962.0,6.0,90.63009121320371,0.014399589037047843,68.0,14.0,17.0,21.0,195.0,315.0,0.048439652031782174,6225.320201288332,70.96774193548387,,0.25806451612903225,275.0,275.0,275.0,275.0,6154.352459352848,1061.032258064516,4.0,8.0,59.0,5022.320201288332,1129.032258064516,18.0,25.0,80.0,5217.320201288332,1243.0,990.1317738146062,979.6977834686621,10.433990345944054,0.8770650731519963,0.648,988.6067087414542,0.28,0.28,0.28,0.28,8.628925272792038,8.628925272792038,8.628925272792038,8.628925272792038,1.0,0.8121203199428272,0.8121203199428272,0.8121203199428272,0.8121203199428272,18.912830819644437,18.912830819644437,18.912830819644437,18.912830819644437,0.4067275445084825,0.4067275445084825,0.4067275445084825,0.4067275445084825,0.9611864442999873,0.9611864442999873,0.9611864442999873,0.9611864442999873,18.183169831454133,18.183169831454133,18.183169831454133,18.183169831454133,72.73267932581653,0.011258327627009046,inf,94.0593355648788,68.10318117336355,4,0,54113.1134184075,4992.780230671744,31,0.40407044069898074
1963.04,5356.703797722431,0.014333333333333325,1963.0,4.0,1962.0,7.0,74.38755913422965,0.01476523067475315,84.0,14.0,20.0,27.0,219.0,364.0,0.06918847654360398,4992.703797722431,550.0,,2.0,275.0,275.0,275.0,275.0,4442.703797722431,566.0,4.000000000000001,4.999999999999997,53.0,3814.7037977224313,650.0,18.0,25.0,80.0,4033.7037977224313,1243.0,990.0468600099598,977.9983851663869,12.048474843572826,0.9087847736804497,0.648,988.4900752362793,0.28,0.28,0.28,0.28,10.211690069892366,10.211690069892366,10.211690069892366,10.211690069892366,1.0,0.8580367084632174,0.8580367084632174,0.8580367084632174,0.8580367084632174,23.76918788400409,23.76918788400409,23.76918788400409,23.76918788400409,0.5111653308387976,0.5111653308387976,0.5111653308387976,0.5111653308387976,0.9669925734393578,0.9669925734393578,0.9669925734393578,0.9669925734393578,22.996884792541973,22.996884792541973,22.996884792541973,22.996884792541973,91.98753917016789,0.017881483782657113,inf,119.43294144258331,72.34230527206438,4,0,66231.02820252089,3692.5448687282815,30,0.5110418842787106
1963.05,3023.979858118571,0.09112903225806453,1963.0,5.0,1962.0,8.0,61.333416498843775,0.020654467353207924,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11180718164408236,2696.850825860506,1100.0,,4.0,275.0,275.0,275.0,275.0,1596.8508258605063,33.064516129032256,4.0,7.677419354838709,56.46937461685094,1495.6395157597844,100.0,18.0,25.0,79.79195526201224,1701.1879028565586,1243.0,990.0,973.5149219808732,16.4850780191269,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.630788606608615,14.630788606608615,14.630788606608615,14.630788606608615,,0.9377279678638489,0.9377279678638489,0.9377279678638489,0.9377279678638489,37.02654826997736,37.02654826997736,37.02654826997736,37.02654826997736,0.7962698552683304,0.7962698552683304,0.7962698552683304,0.7962698552683304,0.9731627324665265,0.9731627324665265,0.9731627324665265,0.9731627324665265,36.04541780051516,36.04541780051516,36.04541780051516,36.04541780051516,144.18167120206064,0.050436356214782124,3.640951292981329e-05,166.90791239117544,120.40516320650892,4,4,107271.16337433312,1834.2089572641244,31,0.8010092844558925
1963.06,1532.0532868483901,0.23196666666666665,1963.0,6.0,1962.0,9.0,35.525096925965386,0.023124467078217005,62.0,12.0,14.0,16.0,153.0,257.0,0.1746631983633627,1275.0532868483901,1046.564562699066,,4.0,261.6411406747665,261.6411406747665,261.6411406747665,261.6411406747665,228.48872414932404,21.574047296073317,3.4973725272271547,5.865309491130044,14.224978935366478,183.32701589952705,83.57404729607332,15.497372527227155,19.865309491130045,30.22497893536648,336.32701589952705,1165.5012920134968,990.0,969.5847029893101,20.41529701068991,0.8100884612873577,0.5709101156384904,988.6190014230741,0.27175554970080007,0.27175554970080007,0.27175554970080007,0.27175554970080007,18.76254288406327,18.76254288406327,18.76254288406327,18.76254288406327,,0.9518939067469319,0.9518939067469319,0.9518939067469319,0.9518939067469319,45.62528993200338,45.62528993200338,45.62528993200338,45.62528993200338,0.9811890307957716,0.9811890307957716,0.9811890307957716,0.9811890307957716,0.9798931190661534,0.9798931190661534,0.9798931190661534,0.9798931190661534,44.70846460182429,44.70846460182429,44.70846460182429,44.70846460182429,178.83385840729716,0.12140492881505398,4.7681980960050006e-05,192.62494431005405,157.8098491102957,4,4,128760.37805325397,832.4560494851628,30,0.9935214355960954
1963.07,831.6656713902785,0.3901612903225807,1963.0,7.0,1962.0,10.0,14.251840782158554,0.017025944358856012,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,237.29032258064515,0.29550286232826706,594.3753488096334,594.3753488096334,,2.6451612903225805,224.71211583447277,224.71211583447277,131.19530673736665,13.75581040332119,0.0,0.0,0.0,0.0,0.0,0.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,677.2140584870527,990.0,967.2190363990243,22.780963600975685,0.32070275590031566,0.2004486813881376,989.4788485627115,0.241380495790674,0.241380495790674,0.1448993546476789,0.024215505334806185,22.018431667896554,22.018431667896554,22.114912809039545,22.235596658352417,,0.9551478484774979,0.9551478484774979,0.5544449690216127,0.06154474684059248,46.25846257866861,46.25846257866861,26.360677784672816,2.671336134937364,0.9948056468530886,0.9948056468530886,0.5668962964445766,0.05744808892338418,0.979193765255368,0.979193765255368,0.9708066684811745,0.9612286798600803,44.4360212586845,44.4360212586845,25.37587079471927,2.6153664706491653,116.86327978273742,0.13945650771936627,5.519466637524837e-05,163.2658945868963,82.61615147965499,4,2,86946.28015835665,391.6489852382476,31,0.6492404432374301
1963.08,544.4496455209971,0.5200967741935484,1963.0,8.0,1962.0,11.0,5.6502024792916465,0.010337083471641816,58.0,10.0,10.0,7.0,117.0,202.0,0.3739277672971866,342.44964552099725,342.44964552099725,,1.8709677419354838,188.67596523664096,153.77368028435626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,420.44964552099725,990.0,966.0489735851257,23.95102641487425,0.18396834947962937,0.06063623268591066,989.7553954178344,0.1936428554806551,0.15880414580323576,0.01,0.01,23.512778977228027,23.54761768690545,23.696421832708683,23.696421832708683,,0.9472308397648111,0.8259275917343721,0.0,0.0,41.203941600928026,33.542680398256756,0.0,0.0,0.8861062709876996,0.7213479655539087,0.0,0.0,0.9751635633453823,0.9725829181840919,0.96,0.96,38.91954717665255,32.70019233794287,0.0,0.0,71.61973951459542,0.13059427382183883,5.783791266431204e-05,91.99014582589945,48.2,2,1,53285.08619885899,270.4927083802066,31,0.3978874417477523
1963.09,421.2458819327402,0.6289,1963.0,9.0,1962.0,12.0,3.0551922007001737,0.007266729636616843,48.0,8.0,7.0,4.0,79.0,146.0,0.3480135092136178,275.2458819327402,275.2458819327402,,1.4333333333333333,209.86241299177433,65.38346894096587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.2458819327402,990.0,965.4939583748757,24.506041625124382,0.15490922926232767,0.02978266712606163,989.8153081036115,0.218994621952368,0.06901768307030391,0.01,0.01,24.102355106783605,24.25233204566567,24.311349728735973,24.311349728735973,,0.9450770736714292,0.4076775441578292,0.0,0.0,46.93524948908349,14.497580617576805,0.0,0.0,1.0093602040663117,0.3117759272597162,0.0,0.0,0.9756666666666667,0.9643333333333334,0.9599999999999999,0.9599999999999999,41.37598653238284,14.0626531990495,0.0,0.0,55.43863973143233,0.13099456235624113,5.57418804150651e-05,69.61548438790496,48.2,2,1,39915.820606631285,234.83694235920137,30,0.3079924429524019
1963.1,359.1927525074333,0.7001290322580646,1963.0,10.0,1963.0,1.0,2.590352457347427,0.0072309111828881,44.0,7.0,6.0,3.0,60.0,120.0,0.3342596304981932,239.19275250743326,239.19275250743326,,1.0,239.19275250743326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,296.1927525074333,990.0,965.1959637625371,24.804036237462874,0.14006737511297493,0.016390049585343524,989.8435425753016,0.26433347534243573,0.01,0.01,0.01,24.38324533742209,24.637578812764524,24.637578812764524,24.637578812764524,,0.9562399068298969,0.0,0.0,0.0,54.68624241348839,0.0,0.0,0.0,1.176048223945987,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13426095158344092,5.604181888485814e-05,48.2,48.2,1,1,35860.8,226.9384943839358,31,0.2677777777777778
1963.11,469.2701747726681,0.5876,1963.0,11.0,1963.0,2.0,9.576672813182892,0.019157276864918766,42.0,7.0,6.0,3.0,56.0,114.0,0.24905242766985344,355.2701747726681,355.2701747726681,,1.8333333333333333,199.35569239253442,155.91448238013373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,410.2701747726681,990.0,965.7083824300008,24.291617569999143,0.18155772998303615,0.06696509778667496,989.7514771722304,0.2082765201757379,0.16344082413781363,0.01,0.01,23.834818222053716,23.87965391809164,24.033094742229448,24.033094742229448,,0.9485996114545789,0.7905935568443445,0.0,0.0,44.16912990474486,34.3663383955407,0.0,0.0,0.9498737613923625,0.7390610407643161,0.0,0.0,0.9755181922744501,0.9721848589411167,0.9599999999999999,0.9599999999999999,41.02458294632384,32.99124961299051,0.0,0.0,74.01583255931435,0.15645428158740762,5.7839935817909905e-05,96.4,48.2,2,1,53291.39944270634,246.34880084276085,30,0.41119906977396864
1963.12,803.0604363370672,0.39641935483870966,1963.0,12.0,1963.0,3.0,8.872167057602885,0.011300811563000036,44.0,8.0,6.0,4.0,64.0,126.0,0.15783655577588926,677.0604363370672,677.0604363370672,,2.967741935483871,228.62852048239986,228.62852048239986,219.80339537226757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,735.0604363370672,990.0,967.1122417453482,22.887758254651775,0.3465269915072187,0.25272765790108664,989.4007453505917,0.2487797179863557,0.2487797179863557,0.24007004056700085,0.01,22.039723887257114,22.039723887257114,22.04843356467647,22.27850360524347,,0.955833515949967,0.955833515949967,0.9252485502861513,0.0,47.18886338535921,47.18886338535921,45.326895433756334,0.0,1.0148142663518112,1.0148142663518112,0.974771944811964,0.0,0.9796189360468087,0.9796189360468087,0.9789737747564862,0.96,45.59223525281361,45.59223525281361,44.03739654313618,0.0,135.22186704876341,0.16837673778296275,5.554643650409998e-05,144.60000000000002,96.4,3,2,100605.06908427997,547.1577568282033,31,0.7512325947153522
1964.01,1002.2320261862516,0.3316774193548387,1964.0,1.0,1963.0,4.0,5.724458147596663,0.00571986962677882,49.0,8.0,7.0,5.0,81.0,150.0,0.1500802369042341,852.2320261862516,852.2320261862516,,3.5483870967741935,243.18706121482117,243.18706121482117,243.18706121482117,122.67084254178805,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,916.2320261862516,990.0,967.8878173453168,22.112182654683195,0.49365900390908635,0.3514803006741457,989.1548606954168,0.26052499227012355,0.26052499227012355,0.26052499227012355,0.1385895083991558,21.006518357829812,21.006518357829812,21.006518357829812,21.12845384170078,,0.9554873639022048,0.9554873639022048,0.9554873639022048,0.5237348535414182,47.907869531259884,47.907869531259884,47.907869531259884,23.906348972880007,1.0302767641131159,1.0302767641131159,1.0302767641131159,0.5141150316748389,0.9799916956604987,0.9799916956604987,0.9799916956604987,0.9709594375959827,45.19561738638617,45.19561738638617,45.19561738638617,23.4278754509023,159.01472761006082,0.1584342038733885,5.1772325692507955e-05,176.65748136271375,144.60000000000002,4,3,118306.95734188525,756.4211780013768,31,0.8834151533892268
1964.02,1329.9079741279982,0.2573448275862069,1964.0,2.0,1963.0,5.0,21.066893509580183,0.015236012761596054,49.0,8.0,7.0,5.0,93.0,162.0,0.12375312811902996,1167.9079741279982,1058.0264049947568,,4.0,264.5066012486892,264.5066012486892,264.5066012486892,264.5066012486892,109.88156913324137,23.603019313174368,4.2489099300109,4.7252497625423215,3.3914064547296716,73.91298367278411,72.60301931317436,12.2489099300109,11.72524976254232,8.391406454729673,166.9129836727841,1154.6035840004845,990.0,968.9423492127125,21.05765078728741,0.7836037938491548,0.5692491010732632,988.6471471050776,0.277001545685542,0.277001545685542,0.277001545685542,0.277001545685542,19.427796346679443,19.427796346679443,19.427796346679443,19.427796346679443,,0.9535697130119754,0.9535697130119754,0.9535697130119754,0.9535697130119754,47.965205109283794,47.965205109283794,47.965205109283794,47.965205109283794,1.0315097872964256,1.0315097872964256,1.0315097872964256,1.0315097872964256,0.98,0.98,0.98,0.98,46.90832386613289,46.90832386613289,46.90832386613289,46.90832386613289,187.63329546453156,0.14316962473334185,4.936210218765844e-05,192.8,175.52154138114668,4,4,130592.77364331397,927.4560494851628,29,1.0424071970251754
1964.03,2236.2545307739197,0.1502258064516129,1964.0,3.0,1963.0,6.0,30.494580834094112,0.014350917184271455,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09152482950340028,2035.1900146448875,1100.0,,4.0,275.0,275.0,275.0,275.0,935.1900146448874,47.774193548387096,8.35483870967742,15.03225806451613,47.11960044986204,816.9091238724446,100.0,18.0,25.0,57.4099230305072,935.8446077434124,1243.0,990.0,971.6532800503301,18.34671994966988,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.49243053715159,16.49243053715159,16.49243053715159,16.49243053715159,,0.9464946147928675,0.9464946147928675,0.9464946147928675,0.9464946147928675,42.10123370632354,42.10123370632354,42.10123370632354,42.10123370632354,0.9054028754048074,0.9054028754048074,0.9054028754048074,0.9054028754048074,0.9792678113118016,0.9792678113118016,0.9792678113118016,0.9792678113118016,41.22912662944676,41.22912662944676,41.22912662944676,41.22912662944676,164.91650651778704,0.07454912913848015,4.1645582453986624e-05,179.59397226512317,158.99956312358978,4,4,122697.88084923357,1506.9668486656192,31,0.9162028139877059
1964.04,2274.8554512347014,0.1463,1964.0,4.0,1963.0,7.0,6.859643439284839,0.00303391947916426,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08517865679644361,2080.855451234701,1100.0,,4.0,275.0,275.0,275.0,275.0,980.8554512347013,49.000000000000014,5.6666666666666705,12.333333333333332,63.11197433377434,850.7434769009268,100.0,18.0,25.0,79.11197433377433,952.7434769009268,1243.0,990.0,971.7634441926353,18.23655580736453,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.382266394846248,16.382266394846248,16.382266394846248,16.382266394846248,,0.9461467991845388,0.9461467991845388,0.9461467991845388,0.9461467991845388,41.80272044717636,41.80272044717636,41.80272044717636,41.80272044717636,0.8989832354231475,0.8989832354231475,0.8989832354231475,0.8989832354231475,0.9797469492199615,0.9797469492199615,0.9797469492199615,0.9797469492199615,40.95614473888384,40.95614473888384,40.95614473888384,40.95614473888384,163.82457895553537,0.0720407331650707,4.136984317058974e-05,166.078304752361,162.39520621083972,4,4,117953.69684798547,2039.823512835168,30,0.9101365497529743
1964.05,1689.2003864796504,0.2113225806451613,1964.0,5.0,1963.0,8.0,32.29552955519162,0.019987161691545262,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.13344550440145084,1470.1036122861021,1091.1612453655869,,4.0,272.7903113413967,272.7903113413967,272.7903113413967,272.7903113413967,378.942366920515,38.53846037315276,5.555053280143328,10.087372992193217,20.75311169003986,304.0083685849858,88.11910553444308,16.522795215627198,21.05511492767709,33.01117620616889,439.3309492301471,1216.8582610433346,990.0,970.0817905772199,19.91820942278007,0.88165384716391,0.6284168903745585,988.4899292624615,0.2799418857293767,0.2799418857293767,0.2799418857293767,0.2799418857293767,18.128196799512228,18.128196799512228,18.128196799512228,18.128196799512228,,0.9508270511466619,0.9508270511466619,0.9508270511466619,0.9508270511466619,46.077534910566314,46.077534910566314,46.077534910566314,46.077534910566314,0.9909147292594906,0.9909147292594906,0.9909147292594906,0.9909147292594906,0.98,0.98,0.98,0.98,45.10944946684804,45.10944946684804,45.10944946684804,45.10944946684804,180.43779786739216,0.11130559825171167,4.5976711646530254e-05,192.8,166.90791239117544,4,4,134245.7216133398,994.6620966242278,31,1.002432210374401
1964.06,833.9428296411136,0.39163333333333333,1964.0,6.0,1963.0,9.0,20.12195350939867,0.0240242954664053,45.0,10.0,9.0,9.0,88.0,161.0,0.20229602262552657,672.9428296411136,672.9428296411136,,2.933333333333333,230.34807961175875,230.34807961175875,150.87174581517505,61.37492460242103,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,736.9428296411136,990.0,967.2164590007832,22.783540999216847,0.3671005713995904,0.24388810251169327,989.3890113260888,0.25089881158130656,0.25089881158130656,0.16741125108917235,0.07479220942669314,21.921653513724266,21.921653513724266,22.005141074216397,22.097760115878877,,0.9552697813365331,0.9552697813365331,0.6367327454024058,0.25467566252382884,47.26844733991416,47.26844733991416,30.20301587130865,11.859959562546333,1.0165257492454658,1.0165257492454658,0.6495272230388957,0.25505289381820073,0.9795335096064377,0.9795335096064377,0.9728668429397711,0.9652647393541648,45.20029476618386,45.20029476618386,29.320164776601203,11.619955349886197,131.34070965885513,0.1567608686817981,5.468288362856938e-05,186.5937608357795,90.15390141989177,4,2,94565.31095437569,422.0034913422678,30,0.7296706092158618
1964.07,505.4605592269105,0.5482258064516129,1964.0,7.0,1963.0,10.0,4.191318626601976,0.008185562284339809,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3404625007900373,335.9121721301363,335.9121721301363,,1.8387096774193548,189.83526506942718,146.07690706070912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,401.6863656785234,990.0,965.8745725165211,24.125427483478937,0.17729934433311398,0.057550545245424294,989.7651501104215,0.19413930840292504,0.15059092130615084,0.01,0.01,23.696438285497468,23.73998667259424,23.88057759390039,23.88057759390039,,0.9456522440681521,0.7941987797137889,0.0,0.0,41.7058674659448,32.08339519405987,0.0,0.0,0.8969003756117162,0.6899654880442982,0.0,0.0,0.9748552259737052,0.9716294195220923,0.96,0.96,39.043953884573526,31.26976033618643,0.0,0.0,70.31371422075996,0.13768299238142068,5.781000346203247e-05,93.55324919221638,48.2,2,1,52313.40338024541,267.0726139176065,31,0.39063174567088865
1964.08,404.3485315963149,0.6478709677419354,1964.0,8.0,1963.0,11.0,3.196461393702352,0.00802325730207469,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.41254195889773737,239.0582090156697,239.0582090156697,,1.1935483870967742,211.56044329809546,27.497765717574225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,303.60659611244387,990.0,965.4147784479375,24.585221552062595,0.14268395054922448,0.020425303757559358,989.8368907456933,0.2218348829497384,0.034057467589692934,0.01,0.01,24.200277414806084,24.388054830166126,24.41211229775582,24.41211229775582,,0.9467062459037962,0.18142491040906733,0.0,0.0,47.524700028208834,6.091767587964746,0.0,0.0,1.0220365597464265,0.131005754579887,0.0,0.0,0.9776078167625145,0.9619354838709677,0.96,0.96,42.70940141331834,5.9090145603258035,0.0,0.0,48.61841597364415,0.11977082419899421,5.697707423413918e-05,62.43084170701002,37.6438464836185,2,1,36172.10148439125,169.98231071283362,31,0.27010231096468973
1964.09,326.0121132941334,0.7456999999999999,1964.0,9.0,1963.0,12.0,2.1153455319854837,0.006628776799142097,46.0,7.0,6.0,4.0,75.0,138.0,0.424671410591449,188.01211329413343,188.01211329413343,,1.0,188.01211329413343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.01211329413346,990.0,965.0305797190581,24.969420280941826,0.12270996639161748,0.01173102963000129,989.8655590039783,0.1963163529470801,0.01,0.01,0.01,24.638662931973116,24.824979284920193,24.824979284920193,24.824979284920193,,0.9507533486688036,0.0,0.0,0.0,43.19274909062236,0.0,0.0,0.0,0.9288763245295131,0.0,0.0,0.0,0.9777027957603991,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.203167401223304,0.0,0.0,0.0,42.203167401223304,0.12912963958959572,6.233959033150349e-05,48.2,33.92578298761933,1,1,30386.28052888078,152.5219447532691,30,0.23446204111790725
1964.1,273.99794238574066,0.8310322580645162,1964.0,10.0,1964.0,1.0,1.5967303328501796,0.005781446716534826,41.0,6.0,4.0,3.0,56.0,110.0,0.4018611242150373,163.99794238574066,163.99794238574066,,1.0,163.99794238574066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.99794238574066,990.0,964.7959917695431,25.204008230457017,0.11141098324236369,0.009689825102787913,989.8788991916549,0.1638972222207499,0.01,0.01,0.01,24.919010199891126,25.07290742211187,25.07290742211187,25.07290742211187,,0.9435657712705172,0.0,0.0,0.0,37.81791317056454,0.0,0.0,0.0,0.8132884552809578,0.0,0.0,0.0,0.9726223374526122,0.96,0.96,0.96,36.78873346498555,0.0,0.0,0.0,36.78873346498555,0.13416000645594472,6.229914205989342e-05,40.84747306848951,34.434439249798736,1,1,27370.817697949245,154.1051871975735,31,0.20438185258325303
1964.11,330.0806456564746,0.7440333333333332,1964.0,11.0,1964.0,2.0,6.131893590924983,0.017143277012248492,40.0,6.0,4.0,3.0,53.0,106.0,0.32545017956373007,224.08064565647462,224.08064565647462,,1.1666666666666667,198.87900882168577,25.201636834788818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.0806456564746,990.0,965.0523416267006,24.94765837329941,0.13226331948831588,0.018397352408360438,989.8493393281034,0.21022120626706559,0.0327722097269649,0.01,0.01,24.58677649513569,24.764225491675795,24.78699770140276,24.78699770140276,,0.9521212110790224,0.15679044546946758,0.0,0.0,45.7037350428292,5.62984793416166,0.0,0.0,0.9828760224264345,0.12107199858412171,0.0,0.0,0.9782166848702813,0.9616666666666666,0.9599999999999999,0.9599999999999999,43.6728181815175,5.46095249613681,0.0,0.0,49.133770677654304,0.14833222650967973,6.116316296214525e-05,68.0540052284009,40.14384697626614,2,1,35376.3148879111,177.60796861598828,30,0.27296539265363506
1964.12,467.09131379128786,0.5830967741935484,1964.0,12.0,1964.0,3.0,6.372292469250787,0.01351653449510174,42.0,7.0,5.0,3.0,61.0,118.0,0.2543225768595716,349.09131379128786,349.09131379128786,,2.0,174.54565689564393,174.54565689564393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.09131379128786,990.0,965.7019109120606,24.298089087939246,0.17779519411319025,0.06377110010948782,989.7584337057774,0.1781366368091193,0.1781366368091193,0.01,0.01,23.878386156907464,23.878386156907464,24.04652279371658,24.04652279371658,,0.9477088481761459,0.9477088481761459,0.0,0.0,38.71530636270321,38.71530636270321,0.0,0.0,0.8325872336065206,0.8325872336065206,0.0,0.0,0.9734998897733415,0.9734998897733415,0.96,0.96,37.70641708395629,37.70641708395629,0.0,0.0,75.41283416791258,0.1610908858732099,6.0009619886752823e-05,94.13259083518442,63.96995903580572,2,2,56107.14862092696,295.7323824701425,31,0.41896018982173655
1965.01,689.9238257985673,0.44416129032258067,1965.0,1.0,1964.0,4.0,9.319885647973669,0.013557420892648036,46.0,7.0,6.0,4.0,76.0,139.0,0.20459312862662563,550.9238257985673,550.9238257985673,,2.5483870967741935,219.11067828408048,219.11067828408048,112.70246923040638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,609.9238257985673,990.0,966.6565926067763,23.343407393223785,0.27396147048907177,0.17220383998762748,989.5538346895233,0.2360929998350922,0.2360929998350922,0.12513220442879056,0.01,22.66114908291199,22.66114908291199,22.77210987831829,22.887242082747083,,0.9546976110957486,0.9546976110957486,0.5233776695946831,0.0,46.498840903565224,46.498840903565224,23.543777336685704,0.0,0.9999750731949509,0.9999750731949509,0.5063177921867893,0.0,0.9792342820588679,0.9792342820588679,0.9702020239943516,0.96,44.35984582464879,44.35984582464879,23.042260750264678,0.0,111.76195239956225,0.1615407679207988,5.6437173157942556e-05,140.01902291559247,88.56850501615914,3,2,83150.89258527433,411.9983234585969,31,0.6208997355531237
1965.02,1052.7755104526907,0.31864285714285717,1965.0,2.0,1964.0,5.0,20.694729314684622,0.018527288793437572,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14096190550828677,906.8469390241193,894.1244875191072,,3.6785714285714284,244.07687162509936,244.07687162509936,244.07687162509936,161.89387264380926,12.72245150501195,3.9931782096022914,0.6500522666794427,0.4643230476281733,0.3714584381025387,7.243439542999504,49.13603535245943,8.0071951238223,6.178608761913887,4.7286012952453955,90.60058240014236,957.4463267573029,990.0,968.0389319491868,21.961068050813218,0.5464564294459354,0.3997213517906566,989.0538222187633,0.26271685465152855,0.26271685465152855,0.26271685465152855,0.17730165483436472,20.752173414925096,20.752173414925096,20.752173414925096,20.83758861474226,,0.9551351162628345,0.9551351162628345,0.9551351162628345,0.6477562009358816,47.38676405130546,47.38676405130546,47.38676405130546,30.830923761430416,1.0190701946517302,1.0190701946517302,1.0190701946517302,0.6630306185253853,0.9798703932603641,0.9798703932603641,0.9798703932603641,0.9734418218317927,45.574983528751545,45.574983528751545,45.574983528751545,30.14045618013571,166.86540676639035,0.1591137260712324,5.2008795646111e-05,192.8,141.85977980455172,4,3,112133.55334701433,706.5265543863715,28,0.9270300375910576
1965.03,2318.3049107910324,0.1444516129032258,1965.0,3.0,1964.0,6.0,40.55673237443499,0.02011904863900837,49.0,9.0,9.0,9.0,107.0,183.0,0.08124910476666755,2135.3049107910324,1100.0,,4.0,275.0,275.0,275.0,275.0,1035.3049107910324,51.0,9.0,15.72684771498451,50.916634956936015,908.6614281191119,100.0,18.0,24.72684771498451,59.916634956936015,1015.6614281191119,1242.7268477149846,990.0,971.8222816255301,18.177718374469908,0.9255818567816955,0.648,988.4264181432183,0.28,0.28,0.28,0.28,16.32413651768824,16.32413651768824,16.32413651768824,16.32413651768824,,0.9457239477785463,0.9457239477785463,0.9457239477785463,0.9457239477785463,41.643368657379774,41.643368657379774,41.643368657379774,41.643368657379774,0.8955563152124681,0.8955563152124681,0.8955563152124681,0.8955563152124681,0.9774409216528093,0.9774409216528093,0.9774409216528093,0.9774409216528093,40.70906147477316,40.70906147477316,40.70906147477316,40.70906147477316,162.83624589909263,0.07315458568427849,4.1120264115932486e-05,188.49750734533407,152.84165492137132,4,4,121150.16694892493,1301.853138961092,31,0.9046458105505147
1965.04,2552.420831476032,0.12093333333333334,1965.0,4.0,1964.0,7.0,18.416183999640165,0.007349709079300047,54.0,13.0,14.0,19.0,117.0,217.0,0.08534687942366573,2335.420831476032,1100.0,,4.0,275.0,275.0,275.0,275.0,1235.4208314760322,46.0,5.000000000000001,11.0,61.0,1112.4208314760322,100.0,18.0,25.0,80.0,1229.4208314760322,1243.0,990.0,972.4334295932181,17.566570406781988,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.712280994263706,15.712280994263706,15.712280994263706,15.712280994263706,,0.9437820653196998,0.9437820653196998,0.9437820653196998,0.9437820653196998,39.99426221286967,39.99426221286967,39.99426221286967,39.99426221286967,0.8600916604918208,0.8600916604918208,0.8600916604918208,0.8600916604918208,0.9760031818879426,0.9760031818879426,0.9760031818879426,0.9760031818879426,39.036735613739545,39.036735613739545,39.036735613739545,39.036735613739545,156.14694245495818,0.0615207315001519,3.943104607448439e-05,164.2156189366118,150.87635112487357,4,4,112425.7985675699,2044.108087620956,30,0.8674830136386567
1965.05,1803.163544974057,0.19770967741935483,1965.0,5.0,1964.0,8.0,30.10967042456028,0.01735638201385434,55.0,13.0,13.0,17.0,178.0,276.0,0.15687907443600455,1527.163544974057,1098.1178674002947,,4.0,274.5294668500737,274.5294668500737,274.5294668500737,274.5294668500737,429.04567757376236,36.8470872363259,4.410218368849206,9.644766716133748,26.4267265172245,351.71687873522905,91.84708723632589,17.410218368849204,22.64476671613375,43.426726517224495,529.716878735229,1230.0199397216036,990.0,970.4318674752401,19.56813252475984,0.9022763504661675,0.6437652016506631,988.4539584478831,0.28,0.28,0.28,0.28,17.742090972643016,17.742090972643016,17.742090972643016,17.742090972643016,,0.9499154750257062,0.9499154750257062,0.9499154750257062,0.9499154750257062,45.372491765808725,45.372491765808725,45.372491765808725,45.372491765808725,0.9757525110926608,0.9757525110926608,0.9757525110926608,0.9757525110926608,0.98,0.98,0.98,0.98,44.46504193049255,44.46504193049255,44.46504193049255,44.46504193049255,177.8601677219702,0.10188896006447946,4.4998962936757037e-05,192.50933293853825,165.3270105722724,4,4,132327.96478514583,1051.7083044595877,31,0.9881120428998345
1965.06,926.1073031626742,0.36046666666666666,1965.0,6.0,1964.0,9.0,23.02608386991819,0.024852907405347294,45.0,10.0,9.0,9.0,88.0,161.0,0.1822423342599498,765.1073031626742,764.1002020340952,,3.2,239.12046319979692,239.12046319979692,188.52249825353618,97.33677738096522,1.0071011285788853,0.2814878930810548,0.06255286512912331,0.05629757861621097,0.05629757861621097,0.550465213136285,45.28148789308105,10.062552865129124,9.056297578616212,9.056297578616212,88.55046521313628,828.5005403709216,990.0,967.5574970320914,22.442502967908563,0.4434187597653188,0.30853518148929576,989.2480460587453,0.2587869045879161,0.2587869045879161,0.20565277716804936,0.11169456996426509,21.43176212206604,21.43176212206604,21.484896249485907,21.578854456689687,,0.954908890705792,0.954908890705792,0.7640957569926877,0.38198814802970854,47.90889472844694,47.90889472844694,37.1348118376626,18.508602717865568,1.0302988113644502,1.0302988113644502,0.7985981040357548,0.3980344670508724,0.9796447322194977,0.9796447322194977,0.9756447322194977,0.968,45.58618284886953,45.58618284886953,35.946182848869526,18.100333044334782,145.2188815909434,0.1562035143024775,5.317226522402374e-05,192.8,96.4,4,2,104557.59474547923,475.92578836204177,30,0.8067715643941299
1965.07,513.7096639730266,0.5439677419354838,1965.0,7.0,1964.0,10.0,6.351376683728534,0.012032117500867967,50.0,10.0,9.0,9.0,108.0,186.0,0.3659867724623424,327.70966397302664,327.70966397302664,,1.7741935483870968,193.7519658899814,133.95769808304527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.70966397302664,990.0,965.9112221405269,24.08877785947304,0.17554291188998247,0.053678961395268544,989.7707781267148,0.19955256983146594,0.13858482789598206,0.01,0.01,23.660003416356325,23.72097115829181,23.849555986187788,23.849555986187788,,0.9461396528189406,0.73322194934791,0.0,0.0,42.543459035038474,29.32278318504771,0.0,0.0,0.9149130975277091,0.6305974878504884,0.0,0.0,0.9753428412197468,0.9708267121874888,0.96,0.96,39.45940545251298,28.575534484771044,0.0,0.0,68.03493993728402,0.13111617439786338,5.730680239456087e-05,91.82035356293363,48.2,2,1,50617.995313339314,254.0331111664572,31,0.3779718885404668
1965.08,390.4579661283953,0.6638387096774194,1965.0,8.0,1964.0,11.0,3.0778595947491842,0.007939673054793355,47.0,8.0,6.0,5.0,89.0,155.0,0.3988342984682607,235.45796612839533,235.45796612839533,,1.064516129032258,226.48289005127225,8.97507607712307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.4579661283953,990.0,965.3486097078492,24.65139029215088,0.14016097722854956,0.017915682803146486,989.8419233399683,0.24320428895615714,0.017761513994438722,0.01,0.01,24.25010934316301,24.475552118124728,24.483313632119167,24.483313632119167,,0.9513748842082533,0.060389409942133335,0.0,0.0,51.21381817636683,1.9884245554877964,0.0,0.0,1.1013724339003617,0.042761818397587026,0.0,0.0,0.9793548387096774,0.9606451612903225,0.96,0.96,46.219869594792854,1.9287718188231626,0.0,0.0,48.14864141361601,0.12348630498879361,5.72332726867645e-05,60.27833940487939,42.5716211026084,2,1,35822.58921173032,189.6194637292325,31,0.26749245229786683
1965.09,315.75933585373906,0.7605999999999999,1965.0,9.0,1964.0,12.0,1.9144131256333006,0.006119913511854397,46.0,7.0,6.0,4.0,75.0,138.0,0.4382741541551632,177.75933585373906,177.75933585373906,,1.0,177.75933585373906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.75933585373906,990.0,964.9806907350488,25.019309264951126,0.11909140708003418,0.010859543547567758,989.8700490493724,0.1824751034025477,0.01,0.01,0.01,24.70688321092096,24.879358314323504,24.879358314323504,24.879358314323504,,0.9480096944635189,0.0,0.0,0.0,40.83485366075191,0.0,0.0,0.0,0.8781688959301486,0.0,0.0,0.0,0.9761741315329558,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.8770675697028,0.0,0.0,0.0,39.8770675697028,0.1259804952860148,6.228529025426686e-05,45.6468943331944,33.16956350196734,1,1,28711.488650186016,149.1870699602335,30,0.22153926427612666
1965.1,268.6222498153718,0.8406774193548388,1965.0,10.0,1965.0,1.0,1.8905208510517284,0.007134971206655106,41.0,6.0,4.0,3.0,56.0,110.0,0.4097787751798294,158.62224981537184,158.62224981537184,,1.0,158.62224981537184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.62224981537182,990.0,964.7744760431342,25.22552395686587,0.10951367814609292,0.009232891234306555,989.8812534306196,0.15664003725075196,0.01,0.01,0.01,24.950137350234723,25.09677738748547,25.09677738748547,25.09677738748547,,0.9418135267247387,0.0,0.0,0.0,36.55572943886225,0.0,0.0,0.0,0.7861447191153171,0.0,0.0,0.0,0.970630010878698,0.96,0.96,0.96,35.483632258351925,0.0,0.0,0.0,35.483632258351925,0.13202555785291809,6.213357497927522e-05,39.11609423321339,31.15555445667041,1,1,26399.822400213834,139.7991800258312,31,0.19713129032417737
1965.11,286.861199617931,0.8112333333333334,1965.0,11.0,1965.0,2.0,5.050553266285921,0.017287904500755413,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3450401344519077,189.52786628459768,189.52786628459768,,1.0,189.52786628459768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,235.52786628459768,990.0,964.8570908425413,25.142909157458625,0.11865669277976647,0.011952996379991693,989.8693903108402,0.19803775525466868,0.01,0.01,0.01,24.814261713044175,25.00229946829884,25.00229946829884,25.00229946829884,,0.9482793093941704,0.0,0.0,0.0,43.72696982141534,0.0,0.0,0.0,0.9403649423960287,0.0,0.0,0.0,0.9762071288719035,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.971024187788885,0.0,0.0,0.0,40.971024187788885,0.14236479900070736,6.056123484438681e-05,48.2,31.27457867360564,1,1,29499.137415208,140.1954239432886,30,0.2276168010432716
1965.12,436.31955728707607,0.6138709677419355,1965.0,12.0,1965.0,3.0,5.781080000914852,0.013456093708204313,42.0,7.0,5.0,3.0,61.0,118.0,0.27325719717272234,318.31955728707607,318.31955728707607,,1.8064516129032258,183.90849609060697,134.4110611964691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,372.31955728707607,990.0,965.5608366205075,24.43916337949252,0.16693488649289545,0.04943786420555481,989.7836272493015,0.18861111849508663,0.13701944874426553,0.01,0.01,24.034179510299,24.08577118004982,24.212790628794085,24.212790628794085,,0.9463622571147738,0.7624887484712143,0.0,0.0,41.06373441814001,29.867284980827538,0.0,0.0,0.883091062755699,0.6423072038887644,0.0,0.0,0.9743025847255095,0.970431616983574,0.96,0.96,38.398026238536495,29.068993980471983,0.0,0.0,67.46702021900849,0.15352512022277687,5.860007857339351e-05,86.2878189309386,48.2,2,1,50195.46304294231,242.34880084276085,31,0.37481677899449156
1966.01,620.5813035849071,0.47790322580645167,1966.0,1.0,1965.0,4.0,11.843503089405916,0.0182847828799084,41.0,6.0,4.0,3.0,66.0,120.0,0.19634505288128032,500.5813035849071,500.5813035849071,,2.3225806451612905,217.89316492283658,217.89316492283658,64.79497373923392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,551.5813035849071,990.0,966.370593559304,23.62940644069598,0.24237130998617573,0.14212555643759758,989.6155031335762,0.23539999778080692,0.23539999778080692,0.07569902099957869,0.01,23.009509576491403,23.009509576491403,23.16921055327263,23.234909574272212,,0.9554589816001949,0.9554589816001949,0.3077616003797782,0.0,46.98884131669711,46.98884131669711,13.633217878193832,0.0,1.01051271648811,1.01051271648811,0.2931874812514803,0.0,0.9795968508573649,0.9795968508573649,0.9660484637605906,0.96,45.12538186041635,45.12538186041635,13.34453777736688,0.0,103.59530149819958,0.1667564974070221,5.7677675253209254e-05,134.40302268261473,85.84693018408332,3,2,77074.90431466048,396.77300272391335,31,0.5755294527677755
1966.02,991.8877746551765,0.33421428571428574,1966.0,2.0,1965.0,5.0,24.59928305660184,0.025162017030672983,43.0,7.0,5.0,4.0,78.0,137.0,0.14003767565014183,854.8877746551765,854.8877746551765,,3.5,245.0546290394477,245.0546290394477,245.0546290394477,119.72388753683356,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,909.8877746551765,990.0,967.8253409059723,22.174659094027643,0.49445535551457237,0.36155642976264746,989.1439882147228,0.26738184948423177,0.26738184948423177,0.26738184948423177,0.13592071347185844,21.051265459266187,21.051265459266187,21.051265459266187,21.18272659527856,,0.9558299207580744,0.9558299207580744,0.9558299207580744,0.4775818594126422,48.341018888260386,48.341018888260386,48.341018888260386,22.989481428030924,1.0395918040486103,1.0395918040486103,1.0395918040486103,0.49439745006518115,0.9799369822970883,0.9799369822970883,0.9799369822970883,0.9699369822970881,46.51344957633804,46.51344957633804,46.51344957633804,22.519866475999578,162.06021520501372,0.16343467160153693,5.2813635575174295e-05,192.8,142.44051747917842,4,3,108904.46461776922,710.0875422650073,28,0.9003345289167429
1966.03,2806.1085285907097,0.12958064516129034,1966.0,3.0,1965.0,6.0,134.9491084965815,0.04754274439768761,49.0,9.0,9.0,9.0,107.0,183.0,0.07838552404442914,2623.1085285907097,1100.0,,4.0,275.0,275.0,275.0,275.0,1523.10852859071,48.91337777126535,8.640442658448343,14.816382123213016,46.903405195573,1403.8349208422103,97.91337777126536,17.640442658448343,23.816382123213014,55.903405195573,1510.8349208422103,1239.3702025529267,990.0034499188761,972.7518730790018,17.25157683987428,0.918084852164984,0.648,988.4373650667111,0.28,0.28,0.28,0.28,15.40549198770931,15.40549198770931,15.40549198770931,15.40549198770931,,0.9352980869784057,0.9352980869784057,0.9352980869784057,0.9352980869784057,39.02129666862799,39.02129666862799,39.02129666862799,39.02129666862799,0.839167670293075,0.839167670293075,0.839167670293075,0.839167670293075,0.9759127915304043,0.9759127915304043,0.9759127915304043,0.9759127915304043,38.0876900768491,38.0876900768491,38.0876900768491,38.0876900768491,152.3507603073964,0.07037840019701985,3.847241421903949e-05,192.8,93.36479702331116,4,4,113348.9656687029,1108.2130338573666,31,0.8463931128188688
1966.04,4140.42392404375,0.04156666666666666,1966.0,4.0,1965.0,7.0,82.8085042438728,0.020559280109138864,70.0,14.0,18.0,25.0,168.0,295.0,0.07407683619778749,3845.42392404375,1100.0,,4.0,275.0,275.0,275.0,275.0,2745.42392404375,30.0,3.999999999999999,6.999999999999998,55.0,2649.42392404375,100.0,18.0,25.0,80.0,2817.42392404375,1243.0,990.0072511839791,975.8299001124367,14.177351071542429,0.923580720035948,0.648,988.4356704639431,0.28,0.28,0.28,0.28,12.325770351506495,12.325770351506495,12.325770351506495,12.325770351506495,,0.9160924524555804,0.9160924524555804,0.9160924524555804,0.9160924524555804,30.537522719370134,30.537522719370134,30.537522719370134,30.537522719370134,0.6567209186961319,0.6567209186961319,0.6567209186961319,0.6567209186961319,0.9700064325866491,0.9700064325866491,0.9700064325866491,0.9700064325866491,29.62163690723786,29.62163690723786,29.62163690723786,29.62163690723786,118.48654762895144,0.03060002324509829,2.9920845360846325e-05,144.71295451882804,92.4038254660285,4,4,85310.31429284504,2668.5533446484865,30,0.6582585979386192
1966.05,2306.9030427603316,0.1457741935483871,1966.0,5.0,1965.0,8.0,39.09793285578058,0.01712993263087988,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1275808221009234,2016.3869137280735,1100.0,,4.0,275.0,275.0,275.0,275.0,916.3869137280736,41.774193548387096,4.67741935483871,10.709677419354838,49.013275579839025,810.2123478256539,100.0,18.0,25.0,67.94875945080678,995.9542833095248,1243.0,990.0,971.8176759183132,18.182324081686787,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.328034669168503,16.328034669168503,16.328034669168503,16.328034669168503,,0.9457716976862148,0.9457716976862148,0.9457716976862148,0.9457716976862148,41.65437293866599,41.65437293866599,41.65437293866599,41.65437293866599,0.8957929664229246,0.8957929664229246,0.8957929664229246,0.8957929664229246,0.9777303452155445,0.9777303452155445,0.9777303452155445,0.9777303452155445,40.73291212520767,40.73291212520767,40.73291212520767,40.73291212520767,162.93164850083068,0.07274684307953272,4.114435568202795e-05,179.40271551555136,145.29469062098957,4,4,121221.14648461803,1475.5174261192883,31,0.9051758250046149
